<HTML>
<HEAD>
<TITLE>Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Package with SRCC rating information for glazed flat-plate solar thermal collectors&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->
</P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE GlazedFlatPlate<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate"></A><A HREF="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data"
>Buildings.Fluid.SolarCollectors.Data</A>.GlazedFlatPlate</H2>
<B>Package with SRCC rating information for glazed flat-plate solar thermal collectors</B>
<P></P>
<P></P><H3>Information</H3>

  <p>
    Package with records for SRCC rating information for glazed flat-plate solar thermal collector.
    All models in the GlazedFlatPlate package are tested according to the ASHRAE93 standard.
  </p>
  <P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons_MaterialPropertiesPackage.html#Modelica.Icons.MaterialPropertiesPackage"
>Modelica.Icons.MaterialPropertiesPackage</A> (Icon for package containing property classes).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.SolarColl5aed715d6cf1d8d6ectorS.png" ALT="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_GuangdongFSPTY95" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_SolarCollectors_Data_GlazedFlatPlate.html#Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_GuangdongFSPTY95"
>FP_GuangdongFSPTY95</A>
</TD><TD>FP - Guandong Fivestar Solar Energy Co, FS-PTY95-2.0</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.SolarColl5aed715d6cf1d8d6ectorS.png" ALT="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_SolahartKf" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_SolarCollectors_Data_GlazedFlatPlate.html#Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_SolahartKf"
>FP_SolahartKf</A>
</TD><TD>FP - Solahart Kf</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.SolarColl5aed715d6cf1d8d6ectorS.png" ALT="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_ThermaLiteHS20" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_SolarCollectors_Data_GlazedFlatPlate.html#Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_ThermaLiteHS20"
>FP_ThermaLiteHS20</A>
</TD><TD>FP - Therma-Lite, HS-20</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.SolarColl5aed715d6cf1d8d6ectorS.png" ALT="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_TRNSYSValidation" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_SolarCollectors_Data_GlazedFlatPlate.html#Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_TRNSYSValidation"
>FP_TRNSYSValidation</A>
</TD><TD>Default values in the TRNSYS Simulation Studio SDHW example</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE FP_GuangdongFSPTY95<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_GuangdongFSPTY95"></A><A HREF="Buildings_Fluid_SolarCollectors_Data_GlazedFlatPlate.html#Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate"
>Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate</A>.FP_GuangdongFSPTY95</H2>
<B>FP - Guandong Fivestar Solar Energy Co, FS-PTY95-2.0</B><p></P>
<P></P><H3>Information</H3>

    <h4>References</h4>
      <p>
        Ratings data taken from the <a href="http://www.solar-rating.org">
        Solar Rating and Certification Corporation website</a>. SRCC# = 2012043A.<br/>
      </p>
    <P></P>
Extends from <A HREF="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>SolarCollectors.Data.GenericSolarCollector</A> (Generic data record providing inputs for specific collector data records).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_Fluid_SolarCollectors_Types.html#Buildings.Fluid.SolarCollectors.Types.Area"
>Area</A></TD><TD>ATyp</TD><TD>Types.Area.Gross</TD><TD>Gross or aperture area</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>A</TD><TD>2</TD><TD>Area [m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>Mass</A></TD><TD>mDry</TD><TD>35</TD><TD>Dry weight [kg]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>V</TD><TD>1.7/1000</TD><TD>Fluid volume [m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>dp_nominal</TD><TD>235</TD><TD>Pressure drop during test conditions [Pa]</TD></TR>
<TR><TD>Real</TD><TD>mperA_flow_nominal</TD><TD>0.02</TD><TD>Mass flow rate per unit area of collector [kg/(s.m2)]</TD></TR>
<TR><TD>Real</TD><TD>B0</TD><TD>-0.2165</TD><TD>1st incident angle modifier coefficient</TD></TR>
<TR><TD>Real</TD><TD>B1</TD><TD>0.023</TD><TD>2nd incident angle modifier coefficient</TD></TR>
<TR><TD>Real</TD><TD>y_intercept</TD><TD>0.678</TD><TD>Y intercept (Maximum efficiency)</TD></TR>
<TR><TD>Real</TD><TD>slope</TD><TD>-4.426</TD><TD>Slope from rating data [W/(m2.K)]</TD></TR>
<TR><TD>Real</TD><TD>IAMDiff</TD><TD>0</TD><TD>Incidence angle modifier from EN12975 ratings data</TD></TR>
<TR><TD>Real</TD><TD>C1</TD><TD>0</TD><TD>Heat loss coefficient from EN12975 ratings data</TD></TR>
<TR><TD>Real</TD><TD>C2</TD><TD>0</TD><TD>Temperature dependence of heat loss from EN12975 ratings data</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Irradiance"
>Irradiance</A></TD><TD>G_nominal</TD><TD>1000</TD><TD>Nominal solar irradiance specified in ratings data [W/m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</A></TD><TD>dT_nominal</TD><TD>10</TD><TD>Nominal temperature difference specified in ratings data [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> FP_GuangdongFSPTY95 =
    <A HREF="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>SolarCollectors.Data.GenericSolarCollector</A> (
    <font color="blue">final </font>ATyp=Types.Area.Gross,
    <font color="blue">final </font>A=2,
    <font color="blue">final </font>mDry=35,
    <font color="blue">final </font>V=1.7/1000,
    <font color="blue">final </font>dp_nominal=235,
    <font color="blue">final </font>mperA_flow_nominal=0.02,
    <font color="blue">final </font>B0=-0.2165,
    <font color="blue">final </font>B1=0.023,
    <font color="blue">final </font>y_intercept=0.678,
    <font color="blue">final </font>slope=-4.426,
    <font color="blue">final </font>IAMDiff=0,
    <font color="blue">final </font>C1=0,
    <font color="blue">final </font>C2=0,
    <font color="blue">final </font>G_nominal = 1000,
    <font color="blue">final </font>dT_nominal = 10) <font color="darkgreen">
  &quot;FP - Guandong Fivestar Solar Energy Co, FS-PTY95-2.0&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE FP_SolahartKf<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_SolahartKf"></A><A HREF="Buildings_Fluid_SolarCollectors_Data_GlazedFlatPlate.html#Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate"
>Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate</A>.FP_SolahartKf</H2>
<B>FP - Solahart Kf</B><p></P>
<P></P><H3>Information</H3>

    <h4>References</h4>
      <p>
        Ratings data taken from the <a href="http://www.solar-rating.org">
        Solar Rating and Certification Corporation website</a>. SRCC# = 2012021A.<br/>
      </p>
    <P></P>
Extends from <A HREF="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>SolarCollectors.Data.GenericSolarCollector</A> (Generic data record providing inputs for specific collector data records).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_Fluid_SolarCollectors_Types.html#Buildings.Fluid.SolarCollectors.Types.Area"
>Area</A></TD><TD>ATyp</TD><TD>Types.Area.Gross</TD><TD>Gross or aperture area</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>A</TD><TD>2.003</TD><TD>Area [m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>Mass</A></TD><TD>mDry</TD><TD>42</TD><TD>Dry weight [kg]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>V</TD><TD>3.8/1000</TD><TD>Fluid volume [m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>dp_nominal</TD><TD>93.89</TD><TD>Pressure drop during test conditions [Pa]</TD></TR>
<TR><TD>Real</TD><TD>mperA_flow_nominal</TD><TD>0.0194</TD><TD>Mass flow rate per unit area of collector [kg/(s.m2)]</TD></TR>
<TR><TD>Real</TD><TD>B0</TD><TD>-0.137</TD><TD>1st incident angle modifier coefficient</TD></TR>
<TR><TD>Real</TD><TD>B1</TD><TD>0.0166</TD><TD>2nd incident angle modifier coefficient</TD></TR>
<TR><TD>Real</TD><TD>y_intercept</TD><TD>0.775</TD><TD>Y intercept (Maximum efficiency)</TD></TR>
<TR><TD>Real</TD><TD>slope</TD><TD>-5.103</TD><TD>Slope from rating data [W/(m2.K)]</TD></TR>
<TR><TD>Real</TD><TD>IAMDiff</TD><TD>0</TD><TD>Incidence angle modifier from EN12975 ratings data</TD></TR>
<TR><TD>Real</TD><TD>C1</TD><TD>0</TD><TD>Heat loss coefficient from EN12975 ratings data</TD></TR>
<TR><TD>Real</TD><TD>C2</TD><TD>0</TD><TD>Temperature dependence of heat loss from EN12975 ratings data</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Irradiance"
>Irradiance</A></TD><TD>G_nominal</TD><TD>1000</TD><TD>Nominal solar irradiance specified in ratings data [W/m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</A></TD><TD>dT_nominal</TD><TD>10</TD><TD>Nominal temperature difference specified in ratings data [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> FP_SolahartKf =
    <A HREF="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>SolarCollectors.Data.GenericSolarCollector</A> (
    <font color="blue">final </font>ATyp=Types.Area.Gross,
    <font color="blue">final </font>A=2.003,
    <font color="blue">final </font>mDry=42,
    <font color="blue">final </font>V=3.8/1000,
    <font color="blue">final </font>dp_nominal=93.89,
    <font color="blue">final </font>mperA_flow_nominal=0.0194,
    <font color="blue">final </font>B0=-0.137,
    <font color="blue">final </font>B1=0.0166,
    <font color="blue">final </font>y_intercept=0.775,
    <font color="blue">final </font>slope=-5.103,
    <font color="blue">final </font>IAMDiff=0,
    <font color="blue">final </font>C1=0,
    <font color="blue">final </font>C2=0,
    <font color="blue">final </font>G_nominal=1000,
    <font color="blue">final </font>dT_nominal=10) <font color="darkgreen">&quot;FP - Solahart Kf&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE FP_ThermaLiteHS20<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_ThermaLiteHS20"></A><A HREF="Buildings_Fluid_SolarCollectors_Data_GlazedFlatPlate.html#Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate"
>Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate</A>.FP_ThermaLiteHS20</H2>
<B>FP - Therma-Lite, HS-20</B><p></P>
<P></P><H3>Information</H3>
  
    <h4>References</h4>
      <p>
        Ratings data taken from the <a href="http://www.solar-rating.org">
        Solar Rating and Certification Corporation website</a>. SRCC# = 2012047A.
      </p>
    <P></P>
Extends from <A HREF="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>SolarCollectors.Data.GenericSolarCollector</A> (Generic data record providing inputs for specific collector data records).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_Fluid_SolarCollectors_Types.html#Buildings.Fluid.SolarCollectors.Types.Area"
>Area</A></TD><TD>ATyp</TD><TD>Types.Area.Gross</TD><TD>Gross or aperture area</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>A</TD><TD>1.97</TD><TD>Area [m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>Mass</A></TD><TD>mDry</TD><TD>26</TD><TD>Dry weight [kg]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>V</TD><TD>2.8/1000</TD><TD>Fluid volume [m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>dp_nominal</TD><TD>242.65</TD><TD>Pressure drop during test conditions [Pa]</TD></TR>
<TR><TD>Real</TD><TD>mperA_flow_nominal</TD><TD>0.1777</TD><TD>Mass flow rate per unit area of collector [kg/(s.m2)]</TD></TR>
<TR><TD>Real</TD><TD>B0</TD><TD>-0.0693</TD><TD>1st incident angle modifier coefficient</TD></TR>
<TR><TD>Real</TD><TD>B1</TD><TD>-0.2372</TD><TD>2nd incident angle modifier coefficient</TD></TR>
<TR><TD>Real</TD><TD>y_intercept</TD><TD>0.762</TD><TD>Y intercept (Maximum efficiency)</TD></TR>
<TR><TD>Real</TD><TD>slope</TD><TD>-3.710</TD><TD>Slope from rating data [W/(m2.K)]</TD></TR>
<TR><TD>Real</TD><TD>IAMDiff</TD><TD>0</TD><TD>Incidence angle modifier from EN12975 ratings data</TD></TR>
<TR><TD>Real</TD><TD>C1</TD><TD>0</TD><TD>Heat loss coefficient from EN12975 ratings data</TD></TR>
<TR><TD>Real</TD><TD>C2</TD><TD>0</TD><TD>Temperature dependence of heat loss from EN12975 ratings data</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Irradiance"
>Irradiance</A></TD><TD>G_nominal</TD><TD>1000</TD><TD>Nominal solar irradiance specified in ratings data [W/m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</A></TD><TD>dT_nominal</TD><TD>10</TD><TD>Nominal temperature difference specified in ratings data [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> FP_ThermaLiteHS20 =
    <A HREF="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>SolarCollectors.Data.GenericSolarCollector</A> (
    <font color="blue">final </font>ATyp=Types.Area.Gross,
    <font color="blue">final </font>A=1.97,
    <font color="blue">final </font>mDry=26,
    <font color="blue">final </font>V=2.8/1000,
    <font color="blue">final </font>dp_nominal=242.65,
    <font color="blue">final </font>mperA_flow_nominal=0.1777,
    <font color="blue">final </font>B0=-0.0693,
    <font color="blue">final </font>B1=-0.2372,
    <font color="blue">final </font>y_intercept=0.762,
    <font color="blue">final </font>slope=-3.710,
    <font color="blue">final </font>IAMDiff=0,
    <font color="blue">final </font>C1=0,
    <font color="blue">final </font>C2=0,
    <font color="blue">final </font>G_nominal = 1000,
    <font color="blue">final </font>dT_nominal = 10) <font color="darkgreen">&quot;FP - Therma-Lite, HS-20&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE FP_TRNSYSValidation<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_TRNSYSValidation"></A><A HREF="Buildings_Fluid_SolarCollectors_Data_GlazedFlatPlate.html#Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate"
>Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate</A>.FP_TRNSYSValidation</H2>
<B>Default values in the TRNSYS Simulation Studio SDHW example</B><p></P>
<P></P><H3>Information</H3>

      <p>
        Default values in the TRNSYS Simualtion Studio SDHW example.
        No value for <code>dp_nominal</code> was provided in TRNSYS, so 1000 
        was used as a placeholder.<br/>
      </p>
    <P></P>
Extends from <A HREF="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>SolarCollectors.Data.GenericSolarCollector</A> (Generic data record providing inputs for specific collector data records).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_Fluid_SolarCollectors_Types.html#Buildings.Fluid.SolarCollectors.Types.Area"
>Area</A></TD><TD>ATyp</TD><TD>Types.Area.Gross</TD><TD>Gross or aperture area</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>A</TD><TD>5</TD><TD>Area [m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>Mass</A></TD><TD>mDry</TD><TD>8.6</TD><TD>Dry weight [kg]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>V</TD><TD>0.6/1000</TD><TD>Fluid volume [m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>dp_nominal</TD><TD>100</TD><TD>Pressure drop during test conditions [Pa]</TD></TR>
<TR><TD>Real</TD><TD>mperA_flow_nominal</TD><TD>0.0111</TD><TD>Mass flow rate per unit area of collector [kg/(s.m2)]</TD></TR>
<TR><TD>Real</TD><TD>B0</TD><TD>-0.2</TD><TD>1st incident angle modifier coefficient</TD></TR>
<TR><TD>Real</TD><TD>B1</TD><TD>-0</TD><TD>2nd incident angle modifier coefficient</TD></TR>
<TR><TD>Real</TD><TD>y_intercept</TD><TD>0.8</TD><TD>Y intercept (Maximum efficiency)</TD></TR>
<TR><TD>Real</TD><TD>slope</TD><TD>-3.6111</TD><TD>Slope from rating data [W/(m2.K)]</TD></TR>
<TR><TD>Real</TD><TD>IAMDiff</TD><TD>0</TD><TD>Incidence angle modifier from EN12975 ratings data</TD></TR>
<TR><TD>Real</TD><TD>C1</TD><TD>0</TD><TD>Heat loss coefficient from EN12975 ratings data</TD></TR>
<TR><TD>Real</TD><TD>C2</TD><TD>0</TD><TD>Temperature dependence of heat loss from EN12975 ratings data</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Irradiance"
>Irradiance</A></TD><TD>G_nominal</TD><TD>800</TD><TD>Nominal solar irradiance specified in ratings data [W/m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</A></TD><TD>dT_nominal</TD><TD>10</TD><TD>Nominal temperature difference specified in ratings data [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> FP_TRNSYSValidation =
    <A HREF="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>SolarCollectors.Data.GenericSolarCollector</A> (
    ATyp=Types.Area.Gross,
    A=5,
    mDry=8.6,
    V=0.6/1000,
    dp_nominal=100,
    mperA_flow_nominal=0.0111,
    B0=-0.2,
    B1=-0,
    y_intercept=0.8,
    slope=-3.6111,
    IAMDiff=0,
    C1=0,
    C2=0,
    G_nominal=800,
    dT_nominal=10) <font color="darkgreen">
  &quot;Default values in the TRNSYS Simulation Studio SDHW example&quot;</font>;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Fri Dec 13 11:35:43 2013.
</address></BODY>
</HTML>
