<HTML>
<HEAD>
<TITLE>Buildings.HeatTransfer.Conduction.BaseClasses</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Package with base classes for Buildings.HeatTransfer.Conduction&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->
</P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE BaseClasses<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.HeatTransfer.Conduction.BaseClasses"></A><A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction"
>Buildings.HeatTransfer.Conduction</A>.BaseClasses</H2>
<B>Package with base classes for Buildings.HeatTransfer.Conduction</B>
<P></P>
<P></P><H3>Information</H3>

<p>
This package contains base classes that are used to construct the models in
<A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction"
>Buildings.HeatTransfer.Conduction</a>.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons_BasesPackage.html#Modelica.Icons.BasesPackage"
>Modelica.Icons.BasesPackage</A> (Icon for packages containing base classes).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.HeatTransfer.Codc5e27bdc9c3f61auctorS.png" ALT="Buildings.HeatTransfer.Conduction.BaseClasses.PartialConductor" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_HeatTransfer_Conduction_BaseClasses.html#Buildings.HeatTransfer.Conduction.BaseClasses.PartialConductor"
>PartialConductor</A>
</TD><TD>Partial model for heat conductor</TD></TR>
<TR><TD><IMG SRC="Buildings.HeatTransfer.Coc6647153b9cfd583ctionS.png" ALT="Buildings.HeatTransfer.Conduction.BaseClasses.PartialConstruction" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_HeatTransfer_Conduction_BaseClasses.html#Buildings.HeatTransfer.Conduction.BaseClasses.PartialConstruction"
>PartialConstruction</A>
</TD><TD>Partial model for multi-layer constructions</TD></TR>
<TR><TD><IMG SRC="Buildings.HeatTransfer.Cobba408c1a12ba43aure_uS.png" ALT="Buildings.HeatTransfer.Conduction.BaseClasses.der_temperature_u" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_HeatTransfer_Conduction_BaseClasses.html#Buildings.HeatTransfer.Conduction.BaseClasses.der_temperature_u"
>der_temperature_u</A>
</TD><TD>Computes the derivative of the temperature of a phase change material with respect to specific internal energy</TD></TR>
<TR><TD><IMG SRC="Buildings.HeatTransfer.Cobba408c1a12ba43aure_uS.png" ALT="Buildings.HeatTransfer.Conduction.BaseClasses.temperature_u" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_HeatTransfer_Conduction_BaseClasses.html#Buildings.HeatTransfer.Conduction.BaseClasses.temperature_u"
>temperature_u</A>
</TD><TD>Computes the temperature of a phase change material for a given specific internal energy</TD></TR>
<TR><TD><IMG SRC="Buildings.HeatTransfer.Co9de0e9cc8c181616mplesS.png" ALT="Buildings.HeatTransfer.Conduction.BaseClasses.Examples" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_HeatTransfer_Conduction_BaseClasses_Examples.html#Buildings.HeatTransfer.Conduction.BaseClasses.Examples"
>Examples</A>
</TD><TD>Collection of models that illustrate model use and test models</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PartialConductor<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.HeatTransfer.Codc5e27bdc9c3f61auctorI.png" ALT="Buildings.HeatTransfer.Conduction.BaseClasses.PartialConductor" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.HeatTransfer.Conduction.BaseClasses.PartialConductor"></A><A HREF="Buildings_HeatTransfer_Conduction_BaseClasses.html#Buildings.HeatTransfer.Conduction.BaseClasses"
>Buildings.HeatTransfer.Conduction.BaseClasses</A>.PartialConductor</H2>
<B>Partial model for heat conductor</B><p></P>
<IMG SRC="Buildings.HeatTransfer.Codc5e27bdc9c3f61auctorD.png" ALT="Buildings.HeatTransfer.Conduction.BaseClasses.PartialConductor">
<P></P><H3>Information</H3>

Partial model for single layer and multi layer heat conductors.
The heat conductor can be steady-state or transient.
<P></P>
Extends from <A HREF="Buildings_BaseClasses.html#Buildings.BaseClasses.BaseIcon"
>Buildings.BaseClasses.BaseIcon</A> (Base icon).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>A</TD><TD>&nbsp;</TD><TD>Heat transfer area [m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalResistance"
>ThermalResistance</A></TD><TD>R</TD><TD>&nbsp;</TD><TD>Thermal resistance of construction [K/W]</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>port_a</TD><TD>Heat port at surface a</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b"
>HeatPort_b</A></TD><TD>port_b</TD><TD>Heat port at surface b</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">partial </font><font color="blue">model</font> PartialConductor <font color="darkgreen">&quot;Partial model for heat conductor&quot;</font>
  <font color="blue">extends </font><A HREF="Buildings_BaseClasses.html#Buildings.BaseClasses.BaseIcon"
>Buildings.BaseClasses.BaseIcon</A>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</A> A <font color="darkgreen">&quot;Heat transfer area&quot;</font>;
  <font color="blue">final </font><font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>Modelica.SIunits.CoefficientOfHeatTransfer</A> U = UA/A <font color="darkgreen">
    &quot;U-value (without surface heat transfer coefficients)&quot;</font>;
  <font color="blue">final </font><font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductance"
>Modelica.SIunits.ThermalConductance</A> UA = 1/R <font color="darkgreen">
    &quot;Thermal conductance of construction (without surface heat transfer coefficients)&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalResistance"
>Modelica.SIunits.ThermalResistance</A> R <font color="darkgreen">
    &quot;Thermal resistance of construction&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>Modelica.SIunits.TemperatureDifference</A> dT <font color="darkgreen">&quot;port_a.T - port_b.T&quot;</font>;
<textblock type="annotcomp" expanded="false"><font color="blue">public </font>
  <A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</A> port_a <font color="darkgreen">
    &quot;Heat port at surface a&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b</A> port_b <font color="darkgreen">
    &quot;Heat port at surface b&quot;</font>;</textblock>
<font color="blue">equation </font>
  dT = port_a.T - port_b.T;
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>PartialConductor;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PartialConstruction<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.HeatTransfer.Coc6647153b9cfd583ctionI.png" ALT="Buildings.HeatTransfer.Conduction.BaseClasses.PartialConstruction" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.HeatTransfer.Conduction.BaseClasses.PartialConstruction"></A><A HREF="Buildings_HeatTransfer_Conduction_BaseClasses.html#Buildings.HeatTransfer.Conduction.BaseClasses"
>Buildings.HeatTransfer.Conduction.BaseClasses</A>.PartialConstruction</H2>
<B>Partial model for multi-layer constructions</B><p></P>
<IMG SRC="Buildings.HeatTransfer.Coc6647153b9cfd583ctionD.png" ALT="Buildings.HeatTransfer.Conduction.BaseClasses.PartialConstruction">
<P></P><H3>Information</H3>

Partial model for constructions and multi-layer heat conductors.
<P></P>
Extends from <A HREF="Buildings_BaseClasses.html#Buildings.BaseClasses.BaseIcon"
>Buildings.BaseClasses.BaseIcon</A> (Base icon).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>A</TD><TD>&nbsp;</TD><TD>Heat transfer area [m2]</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</A></TD><TD>layers</TD><TD>redeclare parameter Building...</TD><TD>Construction definition from Data.OpaqueConstructions</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Initialization</TD></TR>
<TR><TD>Boolean</TD><TD>steadyStateInitial</TD><TD>false</TD><TD>=true initializes dT(0)/dt=0, false initializes T(0) at fixed temperature using T_a_start and T_b_start</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a_start</TD><TD>293.15</TD><TD>Initial temperature at port_a, used if steadyStateInitial = false [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b_start</TD><TD>293.15</TD><TD>Initial temperature at port_b, used if steadyStateInitial = false [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> PartialConstruction <font color="darkgreen">
  &quot;Partial model for multi-layer constructions&quot;</font>
  <font color="blue">extends </font><A HREF="Buildings_BaseClasses.html#Buildings.BaseClasses.BaseIcon"
>Buildings.BaseClasses.BaseIcon</A>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</A> A <font color="darkgreen">&quot;Heat transfer area&quot;</font>;

<textblock type="annotcomp" expanded="false">  <font color="blue">replaceable </font><font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A>
    layers <font color="darkgreen">&quot;Construction definition from Data.OpaqueConstructions&quot;</font>;</textblock>

  <font color="blue">final </font><font color="blue">parameter </font>Integer nLay(min=1, fixed=true) = layers.nLay <font color="darkgreen">
    &quot;Number of layers&quot;</font>;
  <font color="blue">final </font><font color="blue">parameter </font>Integer nSta[nLay](min=1)={layers.material[i].nSta <font color="blue">for </font>i<font color="blue"> in </font>1:nLay} <font color="darkgreen">
    &quot;Number of states&quot;</font>;
  <font color="blue">parameter </font>Boolean steadyStateInitial=false <font color="darkgreen">
    &quot;=true initializes dT(0)/dt=0, false initializes T(0) at fixed temperature using T_a_start and T_b_start&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_a_start=293.15 <font color="darkgreen">
    &quot;Initial temperature at port_a, used if steadyStateInitial = false&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_b_start=293.15 <font color="darkgreen">
    &quot;Initial temperature at port_b, used if steadyStateInitial = false&quot;</font>;

<textblock type="annotcomp" expanded="false"><font color="blue">end </font>PartialConstruction;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE der_temperature_u<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.HeatTransfer.Conduction.BaseClasses.der_temperature_u"></A><A HREF="Buildings_HeatTransfer_Conduction_BaseClasses.html#Buildings.HeatTransfer.Conduction.BaseClasses"
>Buildings.HeatTransfer.Conduction.BaseClasses</A>.der_temperature_u</H2>
<B>Computes the derivative of the temperature of a phase change material with respect to specific internal energy</B><p></P>
<P></P><H3>Information</H3>

<p>
This function computes at the support points <i>T<sub>d</sub></i> the derivatives
<i>dT/du</i> of the cubic hermite spline approximation to the 
temperature vs. specific internal energy relation.
These derivatives are then used by the function
<A HREF="Buildings_HeatTransfer_Conduction_BaseClasses.html#Buildings.HeatTransfer.Conduction.BaseClasses.temperature_u"
>
Buildings.HeatTransfer.Conduction.BaseClasses.temperature_u</a>
to compute for a given specific internal energy the temperature.
</p>
<P></P>

<P><H3>Inputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Generic"
>Generic</A></TD><TD>material</TD><TD>&nbsp;</TD><TD>Material properties</TD></TR>
</TABLE>
<P><H3>Outputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.SpecificInternalEnergy"
>SpecificInternalEnergy</A></TD><TD>ud[Buildings.HeatTransfer.Conduction.nSupPCM]</TD><TD>Support points for derivatives [J/kg]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>Td[Buildings.HeatTransfer.Conduction.nSupPCM]</TD><TD>Support points for derivatives [K]</TD></TR>
<TR><TD>Real</TD><TD>dT_du[Buildings.HeatTransfer.Conduction.nSupPCM]</TD><TD>Derivatives dT/du at the support points [kg.K2/J]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">function</font> der_temperature_u <font color="darkgreen">
  &quot;Computes the derivative of the temperature of a phase change material with respect to specific internal energy&quot;</font>
  <font color="blue">input </font><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Generic"
>Buildings.HeatTransfer.Data.Solids.Generic</A> material <font color="darkgreen">
    &quot;Material properties&quot;</font>;
  <font color="blue">output </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.SpecificInternalEnergy"
>Modelica.SIunits.SpecificInternalEnergy</A> ud[Buildings.HeatTransfer.Conduction.nSupPCM] <font color="darkgreen">
    &quot;Support points for derivatives&quot;</font>;
  <font color="blue">output </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> Td[Buildings.HeatTransfer.Conduction.nSupPCM] <font color="darkgreen">
    &quot;Support points for derivatives&quot;</font>;
  <font color="blue">output </font>Real dT_du[Buildings.HeatTransfer.Conduction.nSupPCM](fixed=false, unit=&quot;kg.K2/J&quot;) <font color="darkgreen">
    &quot;Derivatives dT/du at the support points&quot;</font>;
<font color="blue">protected </font>
  <font color="blue">parameter </font>Real scale=0.999 <font color="darkgreen">&quot;Used to place points on the phase transition&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> Tm1=material.TSol+(1-scale)*(material.TLiq-material.TSol);
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> Tm2=material.TSol+scale*(material.TLiq-material.TSol);
<font color="blue">algorithm </font>
  <font color="red">assert</font>(Buildings.HeatTransfer.Conduction.nSupPCM == 6,
    &quot;The material must have exactly 6 support points for the u(T) relation.&quot;);
  <font color="red">assert</font>(material.TLiq &gt; material.TSol,
    &quot;TLiq has to be larger than TSol.&quot;);
  <font color="darkgreen">// Get the derivative values at the support points</font>
  ud:={material.c*scale*material.TSol,
       material.c*material.TSol,
       material.c*Tm1 + material.LHea*(Tm1 - material.TSol)/(material.TLiq - material.TSol),
       material.c*Tm2 + material.LHea*(Tm2 - material.TSol)/(material.TLiq - material.TSol),
       material.c*material.TLiq + material.LHea,
       material.c*(material.TLiq + material.TSol*(1 - scale)) + material.LHea};
  Td:={scale*material.TSol,
       material.TSol,
       Tm1,
       Tm2,
       material.TLiq,
       material.TLiq + material.TSol*(1 - scale)};
  dT_du :=<font color="red"> Buildings.Utilities.Math.Functions.splineDerivatives</font>(
      x=ud,
      y=Td,
      ensureMonotonicity=material.ensureMonotonicity);
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>der_temperature_u;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE temperature_u<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.HeatTransfer.Conduction.BaseClasses.temperature_u"></A><A HREF="Buildings_HeatTransfer_Conduction_BaseClasses.html#Buildings.HeatTransfer.Conduction.BaseClasses"
>Buildings.HeatTransfer.Conduction.BaseClasses</A>.temperature_u</H2>
<B>Computes the temperature of a phase change material for a given specific internal energy</B><p></P>
<P></P><H3>Information</H3>

<p>
This function computes for a given specific internal energy <i>u</i>
the temperature <i>T(u)</i>, using a cubic hermite spline approximation to the 
temperature vs. specific internal energy relation.
Input to the function are the derivatives <i>dT/du</i> at the support points.
These derivatives can be computed using
<A HREF="Buildings_HeatTransfer_Conduction_BaseClasses.html#Buildings.HeatTransfer.Conduction.BaseClasses.der_temperature_u"
>
Buildings.HeatTransfer.Conduction.BaseClasses.der_temperature_u</a>.
</p>
<h4>Implementation</h4>
<p>
The derivatives <i>dT/du</i> are an input to this function because they typically only need 
to be computed once, whereas <i>T(u)</i> must be evaluated at each time step.
</p>
<P></P>

<P><H3>Inputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.SpecificInternalEnergy"
>SpecificInternalEnergy</A></TD><TD>ud[Buildings.HeatTransfer.Conduction.nSupPCM]</TD><TD>&nbsp;</TD><TD>Support points for derivatives [J/kg]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>Td[Buildings.HeatTransfer.Conduction.nSupPCM]</TD><TD>&nbsp;</TD><TD>Support points for derivatives [K]</TD></TR>
<TR><TD>Real</TD><TD>dT_du[:]</TD><TD>&nbsp;</TD><TD>Derivatives dT/du at the support points [kg.K2/J]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.SpecificInternalEnergy"
>SpecificInternalEnergy</A></TD><TD>u</TD><TD>&nbsp;</TD><TD>Specific internal energy [J/kg]</TD></TR>
</TABLE>
<P><H3>Outputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T</TD><TD>Resulting temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">function</font> temperature_u <font color="darkgreen">
  &quot;Computes the temperature of a phase change material for a given specific internal energy&quot;</font>

  <font color="blue">input </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.SpecificInternalEnergy"
>Modelica.SIunits.SpecificInternalEnergy</A> ud[Buildings.HeatTransfer.Conduction.nSupPCM] <font color="darkgreen">
    &quot;Support points for derivatives&quot;</font>;
  <font color="blue">input </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> Td[Buildings.HeatTransfer.Conduction.nSupPCM] <font color="darkgreen">
    &quot;Support points for derivatives&quot;</font>;
  <font color="blue">input </font>Real dT_du[:](<font color="blue">each </font>fixed=false, unit=&quot;kg.K2/J&quot;) <font color="darkgreen">
    &quot;Derivatives dT/du at the support points&quot;</font>;

  <font color="blue">input </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.SpecificInternalEnergy"
>Modelica.SIunits.SpecificInternalEnergy</A> u <font color="darkgreen">&quot;Specific internal energy&quot;</font>;

  <font color="blue">output </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T <font color="darkgreen">&quot;Resulting temperature&quot;</font>;
<font color="blue">protected </font>
  Integer i <font color="darkgreen">&quot;Integer to select data interval&quot;</font>;
<font color="blue">algorithm </font>
  <font color="darkgreen">// i is a counter that is used to pick the derivative</font>
  <font color="darkgreen">// that corresponds to the interval that contains x</font>
  i := 1;
  <font color="blue">for </font>j<font color="blue"> in </font>1:<font color="red">size</font>(ud,1) - 1<font color="blue"> loop</font>
    <font color="blue">if </font>u &gt; ud[j]<font color="blue"> then</font>
      i := j;
    <font color="blue">end if</font>;
  <font color="blue">end for</font>;
  <font color="darkgreen">// Extrapolate or interpolate the data</font>
  T :=<font color="red">  Buildings.Utilities.Math.Functions.cubicHermiteLinearExtrapolation</font>(
     x=u,
     x1=ud[i],
     x2=ud[i + 1],
     y1=Td[i],
     y2=Td[i + 1],
     y1d=dT_du[i],
     y2d=dT_du[i + 1]);
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>temperature_u;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Fri Dec 13 11:36:15 2013.
</address></BODY>
</HTML>
