<HTML>
<HEAD>
<TITLE>Buildings.HeatTransfer.Convection.Functions.HeatFlux</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Correlations for convective heat flux&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->
</P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE HeatFlux<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.HeatTransfer.Convection.Functions.HeatFlux"></A><A HREF="Buildings_HeatTransfer_Convection_Functions.html#Buildings.HeatTransfer.Convection.Functions"
>Buildings.HeatTransfer.Convection.Functions</A>.HeatFlux</H2>
<B>Correlations for convective heat flux</B>
<P></P>
<P></P><H3>Information</H3>

This package contains functions for the convective heat transfer.
Input into the functions is the temperature difference between 
the solid and the fluid. 
The functions compute the convective heat flux, rather than the 
convective heat transfer coefficient.
The reason is that the convective heat transfer coefficient
is not differentiable around zero for certain flow configurations,
such as buoyancy driven flow at a horizontal surface. However, the
product of convective heat transfer coefficient times temperature 
difference is differentiable around zero.
<P></P>

<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.HeatTransfer.Cof8f7c61747a94363ifierS.png" ALT="Buildings.HeatTransfer.Convection.Functions.HeatFlux.constantCoefficient" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_HeatTransfer_Convection_Functions_HeatFlux.html#Buildings.HeatTransfer.Convection.Functions.HeatFlux.constantCoefficient"
>constantCoefficient</A>
</TD><TD>Constant convective heat transfer coefficient</TD></TR>
<TR><TD><IMG SRC="Buildings.HeatTransfer.Cof8f7c61747a94363ifierS.png" ALT="Buildings.HeatTransfer.Convection.Functions.HeatFlux.wall" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_HeatTransfer_Convection_Functions_HeatFlux.html#Buildings.HeatTransfer.Convection.Functions.HeatFlux.wall"
>wall</A>
</TD><TD>Free convection, wall</TD></TR>
<TR><TD><IMG SRC="Buildings.HeatTransfer.Cof8f7c61747a94363ifierS.png" ALT="Buildings.HeatTransfer.Convection.Functions.HeatFlux.floor" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_HeatTransfer_Convection_Functions_HeatFlux.html#Buildings.HeatTransfer.Convection.Functions.HeatFlux.floor"
>floor</A>
</TD><TD>Free convection, floor</TD></TR>
<TR><TD><IMG SRC="Buildings.HeatTransfer.Cof8f7c61747a94363ifierS.png" ALT="Buildings.HeatTransfer.Convection.Functions.HeatFlux.ceiling" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_HeatTransfer_Convection_Functions_HeatFlux.html#Buildings.HeatTransfer.Convection.Functions.HeatFlux.ceiling"
>ceiling</A>
</TD><TD>Free convection, ceiling</TD></TR>
<TR><TD><IMG SRC="Buildings.HeatTransfer.Cof8f7c61747a94363ifierS.png" ALT="Buildings.HeatTransfer.Convection.Functions.HeatFlux.rayleigh" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_HeatTransfer_Convection_Functions_HeatFlux.html#Buildings.HeatTransfer.Convection.Functions.HeatFlux.rayleigh"
>rayleigh</A>
</TD><TD>Rayleigh number with smooth transition to lower limit</TD></TR>
<TR><TD><IMG SRC="Buildings.HeatTransfer.Coad2de6f34bc91284assesS.png" ALT="Buildings.HeatTransfer.Convection.Functions.HeatFlux.BaseClasses" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_HeatTransfer_Convection_Functions_HeatFlux_BaseClasses.html#Buildings.HeatTransfer.Convection.Functions.HeatFlux.BaseClasses"
>BaseClasses</A>
</TD><TD>Base classes for convective heat transfer coefficients</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE constantCoefficient<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.HeatTransfer.Convection.Functions.HeatFlux.constantCoefficient"></A><A HREF="Buildings_HeatTransfer_Convection_Functions_HeatFlux.html#Buildings.HeatTransfer.Convection.Functions.HeatFlux"
>Buildings.HeatTransfer.Convection.Functions.HeatFlux</A>.constantCoefficient</H2>
<B>Constant convective heat transfer coefficient</B><p></P>
<P></P><H3>Information</H3>

This function computes the convective heat transfer coefficient as
<code>h=hCon</code>, where <code>hCon=3</code> is a default input argument.
The convective heat flux is
<code>q_flow = h * dT</code>,
where <code>dT</code> is the solid temperature minus the fluid temperature.
<P></P>
Extends from <A HREF="Buildings_HeatTransfer_Convection_Functions_HeatFlux_BaseClasses.html#Buildings.HeatTransfer.Convection.Functions.HeatFlux.BaseClasses.PartialHeatFlux"
>Buildings.HeatTransfer.Convection.Functions.HeatFlux.BaseClasses.PartialHeatFlux</A> (Partial function for convective heat flux).
<P><H3>Inputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</A></TD><TD>dT</TD><TD>&nbsp;</TD><TD>Temperature difference solid minus fluid [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>CoefficientOfHeatTransfer</A></TD><TD>hCon</TD><TD>3</TD><TD>Constant for convective heat transfer coefficient [W/(m2.K)]</TD></TR>
</TABLE>
<P><H3>Outputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlux"
>HeatFlux</A></TD><TD>q_flow</TD><TD>Convective heat flux from solid to fluid [W/m2]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">function</font> constantCoefficient <font color="darkgreen">
  &quot;Constant convective heat transfer coefficient&quot;</font>
  <font color="blue">extends </font><A HREF="Buildings_HeatTransfer_Convection_Functions_HeatFlux_BaseClasses.html#Buildings.HeatTransfer.Convection.Functions.HeatFlux.BaseClasses.PartialHeatFlux"
>Buildings.HeatTransfer.Convection.Functions.HeatFlux.BaseClasses.PartialHeatFlux</A>;
  <font color="blue">input </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>Modelica.SIunits.CoefficientOfHeatTransfer</A> hCon = 3 <font color="darkgreen">
    &quot;Constant for convective heat transfer coefficient&quot;</font>;
<font color="blue">algorithm </font>
  q_flow :=hCon*dT;
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>constantCoefficient;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE wall<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.HeatTransfer.Convection.Functions.HeatFlux.wall"></A><A HREF="Buildings_HeatTransfer_Convection_Functions_HeatFlux.html#Buildings.HeatTransfer.Convection.Functions.HeatFlux"
>Buildings.HeatTransfer.Convection.Functions.HeatFlux</A>.wall</H2>
<B>Free convection, wall</B><p></P>
<P></P><H3>Information</H3>

This function computes the buoyancy-driven convective heat transfer coefficient 
for a wall as
<code>h=1.3*|dT|^0.3333</code>,
where <code>dT</code> is the solid temperature minus the fluid temperature.
The convective heat flux is then
<code>q_flow = h * dT</code>.
<P></P>
Extends from <A HREF="Buildings_HeatTransfer_Convection_Functions_HeatFlux_BaseClasses.html#Buildings.HeatTransfer.Convection.Functions.HeatFlux.BaseClasses.PartialHeatFlux"
>Buildings.HeatTransfer.Convection.Functions.HeatFlux.BaseClasses.PartialHeatFlux</A> (Partial function for convective heat flux).
<P><H3>Inputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</A></TD><TD>dT</TD><TD>&nbsp;</TD><TD>Temperature difference solid minus fluid [K]</TD></TR>
</TABLE>
<P><H3>Outputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlux"
>HeatFlux</A></TD><TD>q_flow</TD><TD>Convective heat flux from solid to fluid [W/m2]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">function</font> wall <font color="darkgreen">&quot;Free convection, wall&quot;</font>
  <font color="blue">extends </font><A HREF="Buildings_HeatTransfer_Convection_Functions_HeatFlux_BaseClasses.html#Buildings.HeatTransfer.Convection.Functions.HeatFlux.BaseClasses.PartialHeatFlux"
>Buildings.HeatTransfer.Convection.Functions.HeatFlux.BaseClasses.PartialHeatFlux</A>;
<font color="blue">algorithm </font>
  q_flow :=<font color="red"> noEvent</font>(<font color="red">smooth</font>(1, <font color="blue">if </font>(dT &gt; 0)<font color="blue"> then </font>1.3*dT^1.3333<font color="blue"> else </font>-1.3*(-dT)^1.3333));

<textblock type="annotcomp" expanded="false"><font color="blue">end </font>wall;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE floor<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.HeatTransfer.Convection.Functions.HeatFlux.floor"></A><A HREF="Buildings_HeatTransfer_Convection_Functions_HeatFlux.html#Buildings.HeatTransfer.Convection.Functions.HeatFlux"
>Buildings.HeatTransfer.Convection.Functions.HeatFlux</A>.floor</H2>
<B>Free convection, floor</B><p></P>
<P></P><H3>Information</H3>

This function computes the buoyancy-driven convective heat transfer coefficient 
for a floor as
<code>h=k*|dT|^0.3333</code>,
where 
<code>k=1.51</code> if the floor is warmer than the fluid,
or <code>k=0.76</code> otherwise, and where
<code>dT</code> is the solid temperature minus the fluid temperature.
The convective heat flux is then
<code>q_flow = h * dT</code>.
<P></P>
Extends from <A HREF="Buildings_HeatTransfer_Convection_Functions_HeatFlux_BaseClasses.html#Buildings.HeatTransfer.Convection.Functions.HeatFlux.BaseClasses.PartialHeatFlux"
>Buildings.HeatTransfer.Convection.Functions.HeatFlux.BaseClasses.PartialHeatFlux</A> (Partial function for convective heat flux).
<P><H3>Inputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</A></TD><TD>dT</TD><TD>&nbsp;</TD><TD>Temperature difference solid minus fluid [K]</TD></TR>
</TABLE>
<P><H3>Outputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlux"
>HeatFlux</A></TD><TD>q_flow</TD><TD>Convective heat flux from solid to fluid [W/m2]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">function</font> floor <font color="darkgreen">&quot;Free convection, floor&quot;</font>
  <font color="blue">extends </font><A HREF="Buildings_HeatTransfer_Convection_Functions_HeatFlux_BaseClasses.html#Buildings.HeatTransfer.Convection.Functions.HeatFlux.BaseClasses.PartialHeatFlux"
>Buildings.HeatTransfer.Convection.Functions.HeatFlux.BaseClasses.PartialHeatFlux</A>;

<font color="blue">algorithm </font>
  q_flow  :=<font color="red"> noEvent</font>(<font color="red">smooth</font>(1, <font color="blue">if </font>(dT&gt;0)<font color="blue"> then </font>1.51*dT^1.3333<font color="blue"> else </font>-0.76*(-dT)^1.3333));
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>floor;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ceiling<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.HeatTransfer.Convection.Functions.HeatFlux.ceiling"></A><A HREF="Buildings_HeatTransfer_Convection_Functions_HeatFlux.html#Buildings.HeatTransfer.Convection.Functions.HeatFlux"
>Buildings.HeatTransfer.Convection.Functions.HeatFlux</A>.ceiling</H2>
<B>Free convection, ceiling</B><p></P>
<P></P><H3>Information</H3>

This function computes the buoyancy-driven convective heat transfer coefficient 
for a ceiling as
<code>h=k*|dT|^0.3333</code>,
where 
<code>k=1.51</code> if the fluid is warmer than the ceiling,
or <code>k=0.76</code> otherwise, and where
<code>dT</code> is the solid temperature minus the fluid temperature.
The convective heat flux is then
<code>q_flow = h * dT</code>.
<P></P>
Extends from <A HREF="Buildings_HeatTransfer_Convection_Functions_HeatFlux_BaseClasses.html#Buildings.HeatTransfer.Convection.Functions.HeatFlux.BaseClasses.PartialHeatFlux"
>Buildings.HeatTransfer.Convection.Functions.HeatFlux.BaseClasses.PartialHeatFlux</A> (Partial function for convective heat flux).
<P><H3>Inputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</A></TD><TD>dT</TD><TD>&nbsp;</TD><TD>Temperature difference solid minus fluid [K]</TD></TR>
</TABLE>
<P><H3>Outputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlux"
>HeatFlux</A></TD><TD>q_flow</TD><TD>Convective heat flux from solid to fluid [W/m2]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">function</font> ceiling <font color="darkgreen">&quot;Free convection, ceiling&quot;</font>
  <font color="blue">extends </font><A HREF="Buildings_HeatTransfer_Convection_Functions_HeatFlux_BaseClasses.html#Buildings.HeatTransfer.Convection.Functions.HeatFlux.BaseClasses.PartialHeatFlux"
>Buildings.HeatTransfer.Convection.Functions.HeatFlux.BaseClasses.PartialHeatFlux</A>;

<font color="blue">algorithm </font>
   q_flow  :=<font color="red"> noEvent</font>(<font color="red">smooth</font>(1, <font color="blue">if </font>(dT&gt;0)<font color="blue"> then </font>0.76*dT^1.3333<font color="blue"> else </font>-1.51*(-dT)^1.3333));
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ceiling;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE rayleigh<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.HeatTransfer.Convection.Functions.HeatFlux.rayleigh"></A><A HREF="Buildings_HeatTransfer_Convection_Functions_HeatFlux.html#Buildings.HeatTransfer.Convection.Functions.HeatFlux"
>Buildings.HeatTransfer.Convection.Functions.HeatFlux</A>.rayleigh</H2>
<B>Rayleigh number with smooth transition to lower limit</B><p></P>
<P></P><H3>Information</H3>

This function returns the Rayleigh number.
The parameter <code>RaMin</code> is used to transition
to a lower limit for the Rayleigh number.
This is helpful to avoid a Rayleigh number of zero or
to avoid an expression for a convection coefficient that
has an infinite derivative near zero, i.e., if <i>h=f(Ra<sup>(1/2)</sup>)</i>.
<P></P>

<P><H3>Inputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>x</TD><TD>&nbsp;</TD><TD>Layer thickness [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</A></TD><TD>rho</TD><TD>&nbsp;</TD><TD>Mass density [kg/m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>SpecificHeatCapacity</A></TD><TD>c_p</TD><TD>&nbsp;</TD><TD>Specific heat capacity [J/(kg.K)]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.DynamicViscosity"
>DynamicViscosity</A></TD><TD>mu</TD><TD>&nbsp;</TD><TD>Dynamic viscosity [Pa.s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>k</TD><TD>&nbsp;</TD><TD>Thermal conductivity [W/(m.K)]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a</TD><TD>&nbsp;</TD><TD>Temperature of surface a [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b</TD><TD>&nbsp;</TD><TD>Temperature of surface b [K]</TD></TR>
<TR><TD>Real</TD><TD>Ra_min</TD><TD>&nbsp;</TD><TD>Minimum value for Rayleigh number</TD></TR>
</TABLE>
<P><H3>Outputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>Ra</TD><TD>Rayleigh number</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">function</font> rayleigh <font color="darkgreen">
  &quot;Rayleigh number with smooth transition to lower limit&quot;</font>
 <font color="blue">input </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</A> x <font color="darkgreen">&quot;Layer thickness&quot;</font>;
 <font color="blue">input </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Modelica.SIunits.Density</A> rho <font color="darkgreen">&quot;Mass density&quot;</font>;
 <font color="blue">input </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>Modelica.SIunits.SpecificHeatCapacity</A> c_p <font color="darkgreen">&quot;Specific heat capacity&quot;</font>;
 <font color="blue">input </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.DynamicViscosity"
>Modelica.SIunits.DynamicViscosity</A> mu <font color="darkgreen">&quot;Dynamic viscosity&quot;</font>;
 <font color="blue">input </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>Modelica.SIunits.ThermalConductivity</A> k <font color="darkgreen">&quot;Thermal conductivity&quot;</font>;
 <font color="blue">input </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_a <font color="darkgreen">&quot;Temperature of surface a&quot;</font>;
 <font color="blue">input </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_b <font color="darkgreen">&quot;Temperature of surface b&quot;</font>;
 <font color="blue">input </font>Real Ra_min <font color="darkgreen">&quot;Minimum value for Rayleigh number&quot;</font>;
 <font color="blue">output </font>Real Ra <font color="darkgreen">&quot;Rayleigh number&quot;</font>;
<font color="blue">protected </font>
 <A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>Modelica.SIunits.TemperatureDifference</A> dT <font color="darkgreen">&quot;Temperature difference&quot;</font>;
<font color="blue">algorithm </font>
  dT :=<font color="red">abs</font>(T_a - T_b);
  Ra := rho^2*x^3*Modelica.Constants.g_n*c_p*dT/((T_a+T_b)/2*mu*k);
  Ra :=<font color="red"> Buildings.Utilities.Math.Functions.smoothMax</font>(x1=Ra, x2=Ra_min, deltaX=Ra_min/10);
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>rayleigh;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Fri Dec 13 11:36:17 2013.
</address></BODY>
</HTML>
