<HTML>
<HEAD>
<TITLE>Buildings.HeatTransfer.Examples</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->
</P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Examples<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.HeatTransfer.Examples"></A><A HREF="Buildings_HeatTransfer.html#Buildings.HeatTransfer"
>Buildings.HeatTransfer</A>.Examples</H2>
<B>Collection of models that illustrate model use and test models</B>
<P></P>
<P></P><H3>Information</H3>

<p>
This package contains examples for the use of models that can be found in
<A HREF="Buildings_HeatTransfer.html#Buildings.HeatTransfer"
>
Buildings.HeatTransfer</a>.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</A> (Icon for packages containing runnable examples).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.HeatTransfer.Excbe60f8f8448f728ponseS.png" ALT="Buildings.HeatTransfer.Examples.ConductorStepResponse" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples.ConductorStepResponse"
>ConductorStepResponse</A>
</TD><TD>Test model for heat conductor</TD></TR>
<TR><TD><IMG SRC="Buildings.HeatTransfer.Excbe60f8f8448f728ponseS.png" ALT="Buildings.HeatTransfer.Examples.ConductorSteadyStateTransient" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples.ConductorSteadyStateTransient"
>ConductorSteadyStateTransient</A>
</TD><TD>Test model for heat conductor</TD></TR>
<TR><TD><IMG SRC="Buildings.HeatTransfer.Excbe60f8f8448f728ponseS.png" ALT="Buildings.HeatTransfer.Examples.ConductorSingleLayer" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples.ConductorSingleLayer"
>ConductorSingleLayer</A>
</TD><TD>Test model for heat conductor</TD></TR>
<TR><TD><IMG SRC="Buildings.HeatTransfer.Excbe60f8f8448f728ponseS.png" ALT="Buildings.HeatTransfer.Examples.ConductorSingleLayerPCM" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples.ConductorSingleLayerPCM"
>ConductorSingleLayerPCM</A>
</TD><TD>Test model for heat conductor</TD></TR>
<TR><TD><IMG SRC="Buildings.HeatTransfer.Excbe60f8f8448f728ponseS.png" ALT="Buildings.HeatTransfer.Examples.ConductorSingleLayerCylinder" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples.ConductorSingleLayerCylinder"
>ConductorSingleLayerCylinder</A>
</TD><TD>Test model for heat conduction in a cylinder</TD></TR>
<TR><TD><IMG SRC="Buildings.HeatTransfer.Excbe60f8f8448f728ponseS.png" ALT="Buildings.HeatTransfer.Examples.ConductorMultiLayer" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples.ConductorMultiLayer"
>ConductorMultiLayer</A>
</TD><TD>Test model for heat conductor</TD></TR>
<TR><TD><IMG SRC="Buildings.HeatTransfer.Excbe60f8f8448f728ponseS.png" ALT="Buildings.HeatTransfer.Examples.ConductorInitialization" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples.ConductorInitialization"
>ConductorInitialization</A>
</TD><TD>Test model for heat conductor initialization</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ConductorStepResponse<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.HeatTransfer.Excbe60f8f8448f728ponseI.png" ALT="Buildings.HeatTransfer.Examples.ConductorStepResponse" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.HeatTransfer.Examples.ConductorStepResponse"></A><A HREF="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples"
>Buildings.HeatTransfer.Examples</A>.ConductorStepResponse</H2>
<B>Test model for heat conductor</B><p></P>
<IMG SRC="Buildings.HeatTransfer.Excbe60f8f8448f728ponseD.png" ALT="Buildings.HeatTransfer.Examples.ConductorStepResponse">
<P></P><H3>Information</H3>

This example illustrates modeling of multi-layer materials. It also tests if the 
multi-layer material computes the same heat transfer with its boundary condition 
as two instances of a single layer material. 
The insulation and the brick are computed using transient heat conduction.
The <code>assert</code> block will stop the simulation if the heat exchange with the boundary
condition differs.
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Concrete"
>Concrete</A></TD><TD>concrete</TD><TD>&nbsp;</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_Resistances.html#Buildings.HeatTransfer.Data.Resistances.Carpet"
>Carpet</A></TD><TD>carpet</TD><TD>&nbsp;</TD><TD>carpet</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</A></TD><TD>composite</TD><TD>&nbsp;</TD><TD>&nbsp;</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ConductorStepResponse <font color="darkgreen">&quot;Test model for heat conductor&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
<textblock type="annotcomp" expanded="false">  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Concrete"
>Buildings.HeatTransfer.Data.Solids.Concrete</A> concrete(x=0.12, nStaRef=4);
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_Resistances.html#Buildings.HeatTransfer.Data.Resistances.Carpet"
>Buildings.HeatTransfer.Data.Resistances.Carpet</A> carpet <font color="darkgreen">&quot;carpet&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A> composite(
      nLay=2,
      material={carpet,concrete});
  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.MultiLayer"
>Buildings.HeatTransfer.Conduction.MultiLayer</A> conMul(
    A=2, layers=composite);
  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</A> con(
    A=2, material=carpet);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TB(T=293.15);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</A> TA;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</A> step(
    height=10,
    offset=293.15,
    startTime=3600);
  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</A> con1(
    A=2, material=carpet);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TB1(      T=293.15);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</A> TA1;
  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</A> con2(
    A=2, material=concrete);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</A> TA2;
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TB2(      T=293.15);
  <A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor"
>Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor</A> heaFlo1;
  <A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor"
>Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor</A> heaFlo2;
  <A HREF="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Buildings.Utilities.Diagnostics.AssertEquality</A> assertEquality(threShold=1E-8);
  <A HREF="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</A> conv1(
                                          A=2, til=Buildings.HeatTransfer.Types.Tilt.Wall) <font color="darkgreen">
    &quot;Convective heat transfer&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</A> conv2(
                                          A=2, til=Buildings.HeatTransfer.Types.Tilt.Wall) <font color="darkgreen">
    &quot;Convective heat transfer&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(con.port_b,TB. port);
  <font color="red">connect</font>(step.y,TA. T);
  <font color="red">connect</font>(step.y,TA1. T);
  <font color="red">connect</font>(con1.port_b,con2. port_a);
  <font color="red">connect</font>(con2.port_b,TB1. port);
  <font color="red">connect</font>(TA2.T,step. y);
  <font color="red">connect</font>(heaFlo1.port_b,con1. port_a);
  <font color="red">connect</font>(assertEquality.u1,heaFlo2. Q_flow);
  <font color="red">connect</font>(assertEquality.u2,heaFlo1. Q_flow);
  <font color="red">connect</font>(TA.port,con. port_a);
  <font color="red">connect</font>(conMul.port_b,TB2. port);
  <font color="red">connect</font>(conMul.port_a,heaFlo2. port_b);
  <font color="red">connect</font>(TA1.port, conv1.fluid);
  <font color="red">connect</font>(conv1.solid, heaFlo1.port_a);
  <font color="red">connect</font>(TA2.port, conv2.fluid);
  <font color="red">connect</font>(conv2.solid, heaFlo2.port_a);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ConductorStepResponse;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ConductorSteadyStateTransient<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.HeatTransfer.Excbe60f8f8448f728ponseI.png" ALT="Buildings.HeatTransfer.Examples.ConductorSteadyStateTransient" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.HeatTransfer.Examples.ConductorSteadyStateTransient"></A><A HREF="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples"
>Buildings.HeatTransfer.Examples</A>.ConductorSteadyStateTransient</H2>
<B>Test model for heat conductor</B><p></P>
<IMG SRC="Buildings.HeatTransfer.Exf7f3e669949874f8sientD.png" ALT="Buildings.HeatTransfer.Examples.ConductorSteadyStateTransient">
<P></P><H3>Information</H3>

This example illustrates modeling of multi-layer materials. It also tests if the 
multi-layer material computes the same heat transfer with its boundary condition 
as two instances of a single layer material. 
The insulation is computed in steady-state, whereas the brick is computed using transient
heat conduction.
The <code>assert</code> block will stop the simulation if the heat exchange with the boundary
condition differs.
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Brick"
>Brick</A></TD><TD>brick</TD><TD>&nbsp;</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.InsulationBoard"
>InsulationBoard</A></TD><TD>insul</TD><TD>&nbsp;</TD><TD>Insulation</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</A></TD><TD>composite</TD><TD>&nbsp;</TD><TD>&nbsp;</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ConductorSteadyStateTransient <font color="darkgreen">&quot;Test model for heat conductor&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

<textblock type="annotcomp" expanded="false">  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Brick"
>Buildings.HeatTransfer.Data.Solids.Brick</A> brick(x=0.12, nStaRef=4);
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.InsulationBoard"
>Buildings.HeatTransfer.Data.Solids.InsulationBoard</A> insul(
    x=0.05,
    c=0,
    nStaRef=3) <font color="darkgreen">&quot;Insulation&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A> composite(nLay=2, material=
       {insul,brick});</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.MultiLayer"
>Buildings.HeatTransfer.Conduction.MultiLayer</A> conMul(
    A=2, layers=composite);
  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</A> con(
    A=2, material=brick);</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TB(T=293.15);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</A> TA;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</A> step(
    height=10,
    offset=293.15,
    startTime=3600);
  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</A> con1(
    A=2, material=insul);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TB1(T=293.15);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</A> TA1;
  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</A> con2(
    A=2, material=brick);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</A> TA2;
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TB2(T=293.15);
  <A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor"
>Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor</A> heaFlo1;
  <A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor"
>Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor</A> heaFlo2;
  <A HREF="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Buildings.Utilities.Diagnostics.AssertEquality</A> assertEquality(threShold=1E-8);
  <A HREF="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</A> conv1(A=2, til=Buildings.HeatTransfer.Types.Tilt.Wall) <font color="darkgreen">
    &quot;Convective heat transfer&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</A> conv2(A=2, til=Buildings.HeatTransfer.Types.Tilt.Wall) <font color="darkgreen">
    &quot;Convective heat transfer&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(con.port_b, TB.port);
  <font color="red">connect</font>(step.y, TA.T);
  <font color="red">connect</font>(step.y, TA1.T);
  <font color="red">connect</font>(con1.port_b, con2.port_a);
  <font color="red">connect</font>(con2.port_b, TB1.port);
  <font color="red">connect</font>(TA2.T, step.y);
  <font color="red">connect</font>(heaFlo1.port_b, con1.port_a);
  <font color="red">connect</font>(assertEquality.u1, heaFlo2.Q_flow);
  <font color="red">connect</font>(assertEquality.u2, heaFlo1.Q_flow);
  <font color="red">connect</font>(TA.port, con.port_a);
  <font color="red">connect</font>(conMul.port_b, TB2.port);
  <font color="red">connect</font>(conMul.port_a, heaFlo2.port_b);
  <font color="red">connect</font>(TA1.port, conv1.fluid);
  <font color="red">connect</font>(conv1.solid, heaFlo1.port_a);
  <font color="red">connect</font>(TA2.port, conv2.fluid);
  <font color="red">connect</font>(conv2.solid, heaFlo2.port_a);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ConductorSteadyStateTransient;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ConductorSingleLayer<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.HeatTransfer.Excbe60f8f8448f728ponseI.png" ALT="Buildings.HeatTransfer.Examples.ConductorSingleLayer" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.HeatTransfer.Examples.ConductorSingleLayer"></A><A HREF="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples"
>Buildings.HeatTransfer.Examples</A>.ConductorSingleLayer</H2>
<B>Test model for heat conductor</B><p></P>
<IMG SRC="Buildings.HeatTransfer.Exd66f366fefd9357cLayerD.png" ALT="Buildings.HeatTransfer.Examples.ConductorSingleLayer">
<P></P><H3>Information</H3>

This example tests if two conductors in series computes the same heat transfer
as one conductor with twice the thickness.
The <code>assert</code> block will stop the simulation if the heat exchange with the boundary
condition differs.
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Concrete"
>Concrete</A></TD><TD>concrete200</TD><TD>&nbsp;</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Concrete"
>Concrete</A></TD><TD>concrete100</TD><TD>&nbsp;</TD><TD>&nbsp;</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ConductorSingleLayer <font color="darkgreen">&quot;Test model for heat conductor&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</A> con(A=1, material=concrete200);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TB(T=293.15);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</A> TA;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</A> step(
    height=10,
    offset=293.15,
    startTime=3600);
  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</A> con1(
    A=1, material=concrete100);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TB1(      T=293.15);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</A> TA1;
  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</A> con2(
    A=1, material=concrete100);
  <A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor"
>Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor</A> heaFlo2;
  <A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor"
>Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor</A> heaFlo1;
  <A HREF="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Buildings.Utilities.Diagnostics.AssertEquality</A> assertEquality(threShold=1E-8);
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Concrete"
>Buildings.HeatTransfer.Data.Solids.Concrete</A> concrete200(x=0.2, nSta=4);
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Concrete"
>Buildings.HeatTransfer.Data.Solids.Concrete</A> concrete100(x=0.1, nSta=2);
  <A HREF="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</A> conv1(      A=1, til=Buildings.HeatTransfer.Types.Tilt.Wall) <font color="darkgreen">
    &quot;Convective heat transfer&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</A> conv2(      A=1, til=Buildings.HeatTransfer.Types.Tilt.Wall) <font color="darkgreen">
    &quot;Convective heat transfer&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(con.port_b, TB.port);
  <font color="red">connect</font>(step.y, TA.T);
  <font color="red">connect</font>(step.y, TA1.T);
  <font color="red">connect</font>(con1.port_b, con2.port_a);
  <font color="red">connect</font>(con2.port_b, TB1.port);
  <font color="red">connect</font>(heaFlo2.port_b, con1.port_a);
  <font color="red">connect</font>(heaFlo1.port_b, con.port_a);
  <font color="red">connect</font>(assertEquality.u1, heaFlo2.Q_flow);
  <font color="red">connect</font>(assertEquality.u2, heaFlo1.Q_flow);
  <font color="red">connect</font>(TA.port, conv1.fluid);
  <font color="red">connect</font>(TA1.port, conv2.fluid);
  <font color="red">connect</font>(conv2.solid, heaFlo2.port_a);
  <font color="red">connect</font>(conv1.solid, heaFlo1.port_a);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ConductorSingleLayer;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ConductorSingleLayerPCM<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.HeatTransfer.Excbe60f8f8448f728ponseI.png" ALT="Buildings.HeatTransfer.Examples.ConductorSingleLayerPCM" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.HeatTransfer.Examples.ConductorSingleLayerPCM"></A><A HREF="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples"
>Buildings.HeatTransfer.Examples</A>.ConductorSingleLayerPCM</H2>
<B>Test model for heat conductor</B><p></P>
<IMG SRC="Buildings.HeatTransfer.Ex83886d9b9aa73fc1erPCMD.png" ALT="Buildings.HeatTransfer.Examples.ConductorSingleLayerPCM">
<P></P><H3>Information</H3>

<p>
This example tests the implementation of the phase-change material (PCM) model. 
</p>
<p>
The phase-change material <code>matPCM</code> is exposed to the same boundary
conditions as the non phase-change material.
In the construction <code>conPCM2</code>, the phase change is around <i>20.5</i> &deg;C.
In the construction <code>conPCM</code>, the phase change is around <i>40.5</i> &deg;C, which 
is above the temperature range simulated in this model.
Therefore, the same result is expected for the PCM material <code>conPCM</code>
as is for two conductors in series. 
Note that in case of using <code>matPCM</code>, the internal energy is
the dependent variable, whereas in case of two conductors in series, the temperature
is the dependent variable. However, both models will 
produce the same results. 
The <code>assert</code> block will stop the simulation
if there is a difference in heat fluxes.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Concrete"
>Concrete</A></TD><TD>concrete100</TD><TD>&nbsp;</TD><TD>Non-PCM material</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_SolidsPCM.html#Buildings.HeatTransfer.Data.SolidsPCM.Generic"
>Generic</A></TD><TD>matPCM</TD><TD>&nbsp;</TD><TD>PCM material with phase change near 40 degC</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_SolidsPCM.html#Buildings.HeatTransfer.Data.SolidsPCM.Generic"
>Generic</A></TD><TD>matPCM2</TD><TD>&nbsp;</TD><TD>PCM material with phase change near room temperature</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ConductorSingleLayerPCM <font color="darkgreen">&quot;Test model for heat conductor&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TB(T=293.15) <font color="darkgreen">
    &quot;Temperature boundary condition&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</A> TA <font color="darkgreen">
    &quot;Temperature boundary condition&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</A> step(
    height=10,
    offset=293.15,
    startTime=360);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TB1(T=293.15) <font color="darkgreen">
    &quot;Temperature boundary condition&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</A> TA1 <font color="darkgreen">
    &quot;Temperature boundary condition&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor"
>Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor</A> heaFlo2 <font color="darkgreen">
    &quot;Heat flow sensor&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor"
>Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor</A> heaFlo1 <font color="darkgreen">
    &quot;Heat flow sensor&quot;</font>;
  <A HREF="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Buildings.Utilities.Diagnostics.AssertEquality</A> assertEquality(threShold=1E-8,
      startTime=0);
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Concrete"
>Buildings.HeatTransfer.Data.Solids.Concrete</A> concrete100(x=0.1, nStaRef=4) <font color="darkgreen">
    &quot;Non-PCM material&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</A> conv1(      A=1, til=Buildings.HeatTransfer.Types.Tilt.Wall) <font color="darkgreen">
    &quot;Convective heat transfer&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</A> conv2(      A=1, til=Buildings.HeatTransfer.Types.Tilt.Wall) <font color="darkgreen">
    &quot;Convective heat transfer&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</A> conPCM(
    A=1,
    material=matPCM) <font color="darkgreen">&quot;Construction with phase change around 40 degC&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</A> con1(
    A=1, material=concrete100) <font color="darkgreen">&quot;Construction without PCM&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</A> con2(
    A=1, material=concrete100) <font color="darkgreen">&quot;Construction without PCM&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_SolidsPCM.html#Buildings.HeatTransfer.Data.SolidsPCM.Generic"
>Buildings.HeatTransfer.Data.SolidsPCM.Generic</A>
                                                       matPCM(
    x=0.2,
    k=1.4,
    c=840,
    d=2240,
    nSta=4,
    TSol=273.15 + 40.49,
    TLiq=273.15 + 40.51,
    LHea=100000) <font color="darkgreen">&quot;PCM material with phase change near 40 degC&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</A> TA2 <font color="darkgreen">
    &quot;Temperature boundary condition&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</A> conv3(      A=1, til=Buildings.HeatTransfer.Types.Tilt.Wall) <font color="darkgreen">
    &quot;Convective heat transfer&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</A> conPCM2(
    A=1,
    material=matPCM2) <font color="darkgreen">&quot;Construction with phase change near room temperature&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TB2(T=293.15) <font color="darkgreen">
    &quot;Temperature boundary condition&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_SolidsPCM.html#Buildings.HeatTransfer.Data.SolidsPCM.Generic"
>Buildings.HeatTransfer.Data.SolidsPCM.Generic</A>
                                                       matPCM2(
    x=0.2,
    k=1.4,
    c=840,
    d=2240,
    nSta=4,
    TSol=273.15 + 20.49,
    TLiq=273.15 + 20.51,
    LHea=100000) <font color="darkgreen">&quot;PCM material with phase change near room temperature&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(step.y, TA.T);
  <font color="red">connect</font>(step.y, TA1.T);
  <font color="red">connect</font>(assertEquality.u1, heaFlo2.Q_flow);
  <font color="red">connect</font>(assertEquality.u2, heaFlo1.Q_flow);
  <font color="red">connect</font>(TA.port, conv1.fluid);
  <font color="red">connect</font>(TA1.port, conv2.fluid);
  <font color="red">connect</font>(conv2.solid, heaFlo2.port_a);
  <font color="red">connect</font>(conv1.solid, heaFlo1.port_a);
  <font color="red">connect</font>(heaFlo1.port_b, conPCM.port_a);
  <font color="red">connect</font>(conPCM.port_b, TB.port);
  <font color="red">connect</font>(heaFlo2.port_b, con1.port_a);
  <font color="red">connect</font>(con1.port_b, con2.port_a);
  <font color="red">connect</font>(con2.port_b, TB1.port);
  <font color="red">connect</font>(step.y, TA2.T);
  <font color="red">connect</font>(TA2.port, conv3.fluid);
  <font color="red">connect</font>(conv3.solid, conPCM2.port_a);
  <font color="red">connect</font>(conPCM2.port_b, TB2.port);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ConductorSingleLayerPCM;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ConductorSingleLayerCylinder<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.HeatTransfer.Excbe60f8f8448f728ponseI.png" ALT="Buildings.HeatTransfer.Examples.ConductorSingleLayerCylinder" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.HeatTransfer.Examples.ConductorSingleLayerCylinder"></A><A HREF="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples"
>Buildings.HeatTransfer.Examples</A>.ConductorSingleLayerCylinder</H2>
<B>Test model for heat conduction in a cylinder</B><p></P>
<IMG SRC="Buildings.HeatTransfer.Ex4fd06b3d4793623binderD.png" ALT="Buildings.HeatTransfer.Examples.ConductorSingleLayerCylinder">
<P></P><H3>Information</H3>

This example tests a circular conductor with a constant temperature at his boundary.

<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>Q_flow</TD><TD>50</TD><TD>[W]</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_Soil.html#Buildings.HeatTransfer.Data.Soil.Concrete"
>Concrete</A></TD><TD>concrete</TD><TD>&nbsp;</TD><TD>&nbsp;</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ConductorSingleLayerCylinder <font color="darkgreen">
  &quot;Test model for heat conduction in a cylinder&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>Modelica.SIunits.HeatFlowRate</A>  Q_flow=50;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayerCylinder"
>Buildings.HeatTransfer.Conduction.SingleLayerCylinder</A>
                     con( material=concrete,
                     steadyStateInitial=false,
                     <font color="blue">final </font>nSta=8,
                     r_a=0.1,
                     r_b=3,
    h=10,
    TInt_start=293.15,
    TExt_start=293.15);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedHeatFlow"
>Buildings.HeatTransfer.Sources.PrescribedHeatFlow</A> Qa;
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_Soil.html#Buildings.HeatTransfer.Data.Soil.Concrete"
>Buildings.HeatTransfer.Data.Soil.Concrete</A> concrete;
 <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</A> step(
    offset=0,
    height=Q_flow,
    startTime=3600);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TBou(T=293.15) <font color="darkgreen">
    &quot;Boundary condition&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(Qa.port, con.port_a);
  <font color="red">connect</font>(step.y, Qa.Q_flow);
  <font color="red">connect</font>(TBou.port, con.port_b);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ConductorSingleLayerCylinder;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ConductorMultiLayer<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.HeatTransfer.Excbe60f8f8448f728ponseI.png" ALT="Buildings.HeatTransfer.Examples.ConductorMultiLayer" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.HeatTransfer.Examples.ConductorMultiLayer"></A><A HREF="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples"
>Buildings.HeatTransfer.Examples</A>.ConductorMultiLayer</H2>
<B>Test model for heat conductor</B><p></P>
<IMG SRC="Buildings.HeatTransfer.Ex88c9f8c63ffbf628LayerD.png" ALT="Buildings.HeatTransfer.Examples.ConductorMultiLayer">
<P></P><H3>Information</H3>

This example illustrates how to use a solid material, set its heat capacity to zero, 
and then use this material in a multi-layer construction.
The plot window shows that the insulation is computed in steady state, where
as the brick is computed using transient heat conduction.
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ConductorMultiLayer <font color="darkgreen">&quot;Test model for heat conductor&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TB(T=293.15);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</A> TA;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</A> step(
    height=10,
    offset=293.15,
    startTime=43200);
  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.MultiLayer"
>Buildings.HeatTransfer.Conduction.MultiLayer</A> con(
    steadyStateInitial=false,
    <font color="blue">redeclare </font><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200</A>
      layers,
    A=0.1);
  <A HREF="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</A> conv(      A=0.1, til=Buildings.HeatTransfer.Types.Tilt.Wall) <font color="darkgreen">
    &quot;Convective heat transfer&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(step.y, TA.T);
  <font color="red">connect</font>(con.port_b, TB.port);
  <font color="red">connect</font>(conv.fluid, TA.port);
  <font color="red">connect</font>(conv.solid, con.port_a);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ConductorMultiLayer;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ConductorInitialization<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.HeatTransfer.Excbe60f8f8448f728ponseI.png" ALT="Buildings.HeatTransfer.Examples.ConductorInitialization" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.HeatTransfer.Examples.ConductorInitialization"></A><A HREF="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples"
>Buildings.HeatTransfer.Examples</A>.ConductorInitialization</H2>
<B>Test model for heat conductor initialization</B><p></P>
<IMG SRC="Buildings.HeatTransfer.Ex83ffafa6ef287b54ationD.png" ALT="Buildings.HeatTransfer.Examples.ConductorInitialization">
<P></P><H3>Information</H3>

This example illustrates how to initialize heat conductors in steady state and with
predefined temperatures.
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</A></TD><TD>compositeWall</TD><TD>&nbsp;</TD><TD>Composite wall consisting of insulation and material</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Brick"
>Brick</A></TD><TD>brick</TD><TD>&nbsp;</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.InsulationBoard"
>InsulationBoard</A></TD><TD>insulation</TD><TD>&nbsp;</TD><TD>&nbsp;</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ConductorInitialization <font color="darkgreen">
  &quot;Test model for heat conductor initialization&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TB(T=303.15);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</A> TA;
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A> compositeWall(
      material={insulation,brick}, <font color="blue">final </font>nLay=2) <font color="darkgreen">
    &quot;Composite wall consisting of insulation and material&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Brick"
>Buildings.HeatTransfer.Data.Solids.Brick</A> brick(x=0.18, nStaRef=3);
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.InsulationBoard"
>Buildings.HeatTransfer.Data.Solids.InsulationBoard</A> insulation(x=0.05, nStaRef=2);</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.MultiLayer"
>Buildings.HeatTransfer.Conduction.MultiLayer</A> conS1(
    A=2,
    steadyStateInitial=true,
    layers=compositeWall);</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</A> conS2(
    A=2,
    steadyStateInitial=true,
    material=brick);</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.MultiLayer"
>Buildings.HeatTransfer.Conduction.MultiLayer</A> conD1(
    A=2,
    steadyStateInitial=false,
    layers=compositeWall,
    T_a_start=288.15,
    T_b_start=298.15);</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</A> conD2(
    A=2,
    material=brick,
    steadyStateInitial=false,
    T_a_start=288.15,
    T_b_start=298.15);</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TB1(T=303.15);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</A> TA1;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TB2(T=303.15);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</A> TA2;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TB3(T=303.15);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</A> TA3;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</A> step(
    height=10,
    offset=283.15,
    startTime=43200);</textblock>

<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(step.y, TA.T);
  <font color="red">connect</font>(conS1.port_b, TB.port);
  <font color="red">connect</font>(TA.port, conS1.port_a);
  <font color="red">connect</font>(conS2.port_b, TB1.port);
  <font color="red">connect</font>(TA1.port, conS2.port_a);
  <font color="red">connect</font>(TA1.T, step.y);
  <font color="red">connect</font>(conD1.port_b, TB2.port);
  <font color="red">connect</font>(TA2.port, conD1.port_a);
  <font color="red">connect</font>(TA2.T, step.y);
  <font color="red">connect</font>(TA3.T, step.y);
  <font color="red">connect</font>(TA3.port, conD2.port_a);
  <font color="red">connect</font>(conD2.port_b, TB3.port);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ConductorInitialization;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Wed Feb 12 08:17:54 2014.
</address></BODY>
</HTML>
