<HTML>
<HEAD>
<TITLE>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Exterior walls in FLEXLAB test cells&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->
</P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ExteriorConstructions<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions"></A><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions"
>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions</A>.ExteriorConstructions</H2>
<B>Exterior walls in FLEXLAB test cells</B>
<P></P>
<P></P><H3>Information</H3>

    <p>
    This package contains constructions defining exterior walls used in 
    FLEXLAB test cells. The following table lists locations in FLEXLAB test cells
    where the constructions are used. Locations of walls in UF90XR are described
    assuming that the windows are facing south. Some of the constructions are
    combined into single packages because they are, from a thermal point of
    view, functionally identical.
    </p>
    <table border ="1" summary = "Description of walls using each construction">
    <tr>
    <th>Construction</th>
    <th>Test Cell</th>
    <th>Wall</th>
    </tr>
    <tr>
    <td>Construction1</td>
    <td>All test cells:<br/>
    UF90XRA:<br/>
    UF90XRB:<br/>
    UF90X1A:</td>
    <td>North wall of the closet<br/>
    West exterior wall<br/>
    East exterior wall<br/>
    West exterior wall</td>
    </tr>
    <tr>
    <td>Construction2</td>
    <td>UF90X2:</td>
    <td>South exterior wall</td>
    </tr>
    <tr>
    <td>Construction3</td>
    <td>All test cells:</td>
    <td>North wall of electrical room</td>
    </tr>
    <tr>
    <td>Construction5and8</td>
    <td>UF90XRB:</td>
    <td>North exterior and south exterior</td>
    <tr>
    <td>Construction9</td>
    <td>UF90X1:</td>
    <td>South exterior wall</td>
    </tr>
    <tr>
    <td>Construction10</td>
    <td>UF90X3:</td>
    <td>South exterior wall</td>
    </tr>
    <tr>
    <td>Construction17and24</td>
    <td>UF90XRA:</td>
    <td>North exterior and south exterior</td>
    </tr>
    </table>
    <P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons_MaterialPropertiesPackage.html#Modelica.Icons.MaterialPropertiesPackage"
>Modelica.Icons.MaterialPropertiesPackage</A> (Icon for package containing property classes).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallS.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction1" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction1"
>Construction1</A>
</TD><TD>North wall in FLEXLAB closets, west wall in XRA, east wall in XRB, west wall in X1A</TD></TR>
<TR><TD><IMG SRC="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallS.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction2" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction2"
>Construction2</A>
</TD><TD>South wall in test bed X2</TD></TR>
<TR><TD><IMG SRC="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallS.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction3" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction3"
>Construction3</A>
</TD><TD>North wall of the electrical room in all test cells</TD></TR>
<TR><TD><IMG SRC="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallS.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction5and8" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction5and8"
>Construction5and8</A>
</TD><TD>Wall construction found in test cell XRB</TD></TR>
<TR><TD><IMG SRC="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallS.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction9" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction9"
>Construction9</A>
</TD><TD>South wall in test bed X1</TD></TR>
<TR><TD><IMG SRC="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallS.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction10and23" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction10and23"
>Construction10and23</A>
</TD><TD>South and north exterior wall in test bed X3</TD></TR>
<TR><TD><IMG SRC="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallS.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction17and24" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction17and24"
>Construction17and24</A>
</TD><TD>Wall construction found in XRA</TD></TR>
<TR><TD><IMG SRC="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallS.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorInsulated" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorInsulated"
>ExteriorDoorInsulated</A>
</TD><TD>Model of an insulated exterior door</TD></TR>
<TR><TD><IMG SRC="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallS.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorUninsulated" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorUninsulated"
>ExteriorDoorUninsulated</A>
</TD><TD>Model of an uninsulated exterior door</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Construction1<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Rooms.FLEXLAB.D7975709c615e89a6tion1I.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction1" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction1"></A><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions"
>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions</A>.Construction1</H2>
<B>North wall in FLEXLAB closets, west wall in XRA, east wall in XRB, west wall in X1A</B><p></P>
<IMG SRC="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallD.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction1">
<P></P><H3>Information</H3>

  <p>
  This is a construction of an exterior wall used in some FLEXLAB test cells. It should be used in
  the north wall in all FLEXLAB closets, west wall in XRA, east wall in XRB and west wall in X1A.
  </p>
  <P></P>
Extends from <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A> (Thermal properties of opaque constructions).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Integer</TD><TD>nLay</TD><TD>5</TD><TD>Number of layers</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_BaseClasses.html#Buildings.HeatTransfer.Data.BaseClasses.Material"
>Material</A></TD><TD>material[nLay]</TD><TD>{Buildings.HeatTransfer.Data...</TD><TD>Layer by layer declaration of material, starting from outside to room-side</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absIR_a</TD><TD>0.9</TD><TD>Infrared absorptivity of surface a (usually outside-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absIR_b</TD><TD>0.9</TD><TD>Infrared absorptivity of surface b (usually room-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absSol_a</TD><TD>0.5</TD><TD>Solar absorptivity of surface a (usually outside-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absSol_b</TD><TD>0.5</TD><TD>Solar absorptivity of surface b (usually room-facing surface) [1]</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.SurfaceRoughness"
>SurfaceRoughness</A></TD><TD>roughness_a</TD><TD>Buildings.HeatTransfer.Types...</TD><TD>Exterior surface roughness</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> Construction1 =
  <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A>(<font color="blue">final </font>material={
    <font color="red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</font>(x=0.127),
    <font color="red">Buildings.HeatTransfer.Data.Solids.Plywood</font>(x=0.0127),
    <font color="red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</font>(x=0.2032),
    <font color="red">Buildings.HeatTransfer.Data.Solids.Plywood</font>(x=0.0127),
    <font color="red">Buildings.HeatTransfer.Data.Solids.GypsumBoard</font>(x=0.01588)},
    <font color="blue">final </font>nLay = 5) <font color="darkgreen">
  &quot;North wall in FLEXLAB closets, west wall in XRA, east wall in XRB, west wall in X1A&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Construction2<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Rooms.FLEXLAB.D7975709c615e89a6tion1I.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction2" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction2"></A><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions"
>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions</A>.Construction2</H2>
<B>South wall in test bed X2</B><p></P>
<IMG SRC="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallD.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction2">
<P></P><H3>Information</H3>

    <p>
    This is a model of the external wall used in test bed X2.
    </p>
    <P></P>
Extends from <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A> (Thermal properties of opaque constructions).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Integer</TD><TD>nLay</TD><TD>4</TD><TD>Number of layers</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_BaseClasses.html#Buildings.HeatTransfer.Data.BaseClasses.Material"
>Material</A></TD><TD>material[nLay]</TD><TD>{Buildings.HeatTransfer.Data...</TD><TD>Layer by layer declaration of material, starting from outside to room-side</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absIR_a</TD><TD>0.9</TD><TD>Infrared absorptivity of surface a (usually outside-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absIR_b</TD><TD>0.9</TD><TD>Infrared absorptivity of surface b (usually room-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absSol_a</TD><TD>0.5</TD><TD>Solar absorptivity of surface a (usually outside-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absSol_b</TD><TD>0.5</TD><TD>Solar absorptivity of surface b (usually room-facing surface) [1]</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.SurfaceRoughness"
>SurfaceRoughness</A></TD><TD>roughness_a</TD><TD>Buildings.HeatTransfer.Types...</TD><TD>Exterior surface roughness</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> Construction2 =
  <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A>(<font color="blue">final </font>material={
    <font color="red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</font>(x=0.08255),
    <font color="red">Buildings.HeatTransfer.Data.Solids.Plywood</font>(x=0.0127),
    <font color="red">Buildings.HeatTransfer.Data.Solids.GypsumBoard</font>(x=0.01588)},
    <font color="blue">final </font>nLay = 4) <font color="darkgreen">&quot;South wall in test bed X2&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Construction3<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Rooms.FLEXLAB.D7975709c615e89a6tion1I.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction3" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction3"></A><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions"
>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions</A>.Construction3</H2>
<B>North wall of the electrical room in all test cells</B><p></P>
<IMG SRC="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallD.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction3">
<P></P><H3>Information</H3>

    <p>
    This is a model of the north wall of the electrical room in all test cells.
    </p>
    <P></P>
Extends from <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A> (Thermal properties of opaque constructions).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Integer</TD><TD>nLay</TD><TD>4</TD><TD>Number of layers</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_BaseClasses.html#Buildings.HeatTransfer.Data.BaseClasses.Material"
>Material</A></TD><TD>material[nLay]</TD><TD>{Buildings.HeatTransfer.Data...</TD><TD>Layer by layer declaration of material, starting from outside to room-side</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absIR_a</TD><TD>0.9</TD><TD>Infrared absorptivity of surface a (usually outside-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absIR_b</TD><TD>0.9</TD><TD>Infrared absorptivity of surface b (usually room-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absSol_a</TD><TD>0.5</TD><TD>Solar absorptivity of surface a (usually outside-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absSol_b</TD><TD>0.5</TD><TD>Solar absorptivity of surface b (usually room-facing surface) [1]</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.SurfaceRoughness"
>SurfaceRoughness</A></TD><TD>roughness_a</TD><TD>Buildings.HeatTransfer.Types...</TD><TD>Exterior surface roughness</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> Construction3 =
  <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A>(<font color="blue">final </font>material={
    <font color="red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</font>(x=0.127),
    <font color="red">Buildings.HeatTransfer.Data.Solids.Plywood</font>(x=0.0127),
    <font color="red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</font>(x=0.2032),
    <font color="red">Buildings.HeatTransfer.Data.Solids.Plywood</font>(x=0.03175)},
    <font color="blue">final </font>nLay = 4) <font color="darkgreen">&quot;North wall of the electrical room in all test cells&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Construction5and8<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Rooms.FLEXLAB.D7975709c615e89a6tion1I.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction5and8" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction5and8"></A><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions"
>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions</A>.Construction5and8</H2>
<B>Wall construction found in test cell XRB</B><p></P>
<IMG SRC="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallD.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction5and8">
<P></P><H3>Information</H3>

    <p>
    This is a model of an exterior wall used in test cell XRB.
    It is used to model both the south facing wall, and the north facing
    wall next to the door.
    </p>
    <p>
    Directions are stated assuming that the windows are facing south.
    </p>
    <P></P>
Extends from <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A> (Thermal properties of opaque constructions).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Integer</TD><TD>nLay</TD><TD>3</TD><TD>Number of layers</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_BaseClasses.html#Buildings.HeatTransfer.Data.BaseClasses.Material"
>Material</A></TD><TD>material[nLay]</TD><TD>{Buildings.HeatTransfer.Data...</TD><TD>Layer by layer declaration of material, starting from outside to room-side</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absIR_a</TD><TD>0.9</TD><TD>Infrared absorptivity of surface a (usually outside-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absIR_b</TD><TD>0.9</TD><TD>Infrared absorptivity of surface b (usually room-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absSol_a</TD><TD>0.5</TD><TD>Solar absorptivity of surface a (usually outside-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absSol_b</TD><TD>0.5</TD><TD>Solar absorptivity of surface b (usually room-facing surface) [1]</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.SurfaceRoughness"
>SurfaceRoughness</A></TD><TD>roughness_a</TD><TD>Buildings.HeatTransfer.Types...</TD><TD>Exterior surface roughness</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> Construction5and8 =
  <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A>(<font color="blue">final </font>material={
    <font color="red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</font>(x=0.1016),
    <font color="red">Buildings.HeatTransfer.Data.Solids.Plywood</font>(x=0.0127),
    <font color="red">Buildings.HeatTransfer.Data.Solids.GypsumBoard</font>(x=0.01588)},
    <font color="blue">final </font>nLay = 3) <font color="darkgreen">&quot;Wall construction found in test cell XRB&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Construction9<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Rooms.FLEXLAB.D7975709c615e89a6tion1I.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction9" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction9"></A><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions"
>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions</A>.Construction9</H2>
<B>South wall in test bed X1</B><p></P>
<IMG SRC="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallD.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction9">
<P></P><H3>Information</H3>

    <p>
    This is a model of the south wall in test bed X1.
    </p>
    <P></P>
Extends from <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A> (Thermal properties of opaque constructions).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Integer</TD><TD>nLay</TD><TD>4</TD><TD>Number of layers</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_BaseClasses.html#Buildings.HeatTransfer.Data.BaseClasses.Material"
>Material</A></TD><TD>material[nLay]</TD><TD>{Buildings.HeatTransfer.Data...</TD><TD>Layer by layer declaration of material, starting from outside to room-side</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absIR_a</TD><TD>0.9</TD><TD>Infrared absorptivity of surface a (usually outside-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absIR_b</TD><TD>0.9</TD><TD>Infrared absorptivity of surface b (usually room-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absSol_a</TD><TD>0.5</TD><TD>Solar absorptivity of surface a (usually outside-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absSol_b</TD><TD>0.5</TD><TD>Solar absorptivity of surface b (usually room-facing surface) [1]</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.SurfaceRoughness"
>SurfaceRoughness</A></TD><TD>roughness_a</TD><TD>Buildings.HeatTransfer.Types...</TD><TD>Exterior surface roughness</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> Construction9 =
  <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A>(<font color="blue">final </font>material={
    <font color="red">Buildings.HeatTransfer.Data.Solids.Plywood</font>(x=0.0127),
    <font color="red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</font>(x=0.06985),
    <font color="red">Buildings.HeatTransfer.Data.Solids.GypsumBoard</font>(x=0.01588)},
    <font color="blue">final </font>nLay = 4) <font color="darkgreen">&quot;South wall in test bed X1&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Construction10and23<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Rooms.FLEXLAB.D7975709c615e89a6tion1I.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction10and23" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction10and23"></A><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions"
>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions</A>.Construction10and23</H2>
<B>South and north exterior wall in test bed X3</B><p></P>
<IMG SRC="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallD.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction10and23">
<P></P><H3>Information</H3>

    <p>
    This is a model of exterior walls in test bed X3. It is used to 
    represent both the north and south exterior wall of the test cells
    themselves.
    </p>
    <P></P>
Extends from <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A> (Thermal properties of opaque constructions).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Integer</TD><TD>nLay</TD><TD>4</TD><TD>Number of layers</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_BaseClasses.html#Buildings.HeatTransfer.Data.BaseClasses.Material"
>Material</A></TD><TD>material[nLay]</TD><TD>{Buildings.HeatTransfer.Data...</TD><TD>Layer by layer declaration of material, starting from outside to room-side</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absIR_a</TD><TD>0.9</TD><TD>Infrared absorptivity of surface a (usually outside-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absIR_b</TD><TD>0.9</TD><TD>Infrared absorptivity of surface b (usually room-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absSol_a</TD><TD>0.5</TD><TD>Solar absorptivity of surface a (usually outside-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absSol_b</TD><TD>0.5</TD><TD>Solar absorptivity of surface b (usually room-facing surface) [1]</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.SurfaceRoughness"
>SurfaceRoughness</A></TD><TD>roughness_a</TD><TD>Buildings.HeatTransfer.Types...</TD><TD>Exterior surface roughness</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> Construction10and23 =
  <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A>(<font color="blue">final </font>material={
    <font color="red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</font>(x=0.02413),
    <font color="red">Buildings.HeatTransfer.Data.Solids.Plywood</font>(x=0.0127),
    <font color="red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</font>(x=0.08255),
    <font color="red">Buildings.HeatTransfer.Data.Solids.GypsumBoard</font>(x=0.01588)},
    <font color="blue">final </font>nLay = 4) <font color="darkgreen">&quot;South and north exterior wall in test bed X3&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Construction17and24<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Rooms.FLEXLAB.D7975709c615e89a6tion1I.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction17and24" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction17and24"></A><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions"
>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions</A>.Construction17and24</H2>
<B>Wall construction found in XRA</B><p></P>
<IMG SRC="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallD.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction17and24">
<P></P><H3>Information</H3>

    <p>
    This is a model of one of the constructions used in test cell XRA. It
    represents the south wall, and the north wall next to the door.
    </p>
    <P></P>
Extends from <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A> (Thermal properties of opaque constructions).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Integer</TD><TD>nLay</TD><TD>4</TD><TD>Number of layers</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_BaseClasses.html#Buildings.HeatTransfer.Data.BaseClasses.Material"
>Material</A></TD><TD>material[nLay]</TD><TD>{Buildings.HeatTransfer.Data...</TD><TD>Layer by layer declaration of material, starting from outside to room-side</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absIR_a</TD><TD>0.9</TD><TD>Infrared absorptivity of surface a (usually outside-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absIR_b</TD><TD>0.9</TD><TD>Infrared absorptivity of surface b (usually room-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absSol_a</TD><TD>0.5</TD><TD>Solar absorptivity of surface a (usually outside-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absSol_b</TD><TD>0.5</TD><TD>Solar absorptivity of surface b (usually room-facing surface) [1]</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.SurfaceRoughness"
>SurfaceRoughness</A></TD><TD>roughness_a</TD><TD>Buildings.HeatTransfer.Types...</TD><TD>Exterior surface roughness</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> Construction17and24 =
  <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A>(<font color="blue">final </font>material={
    <font color="red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</font>(x=0.04752),
    <font color="red">Buildings.HeatTransfer.Data.Solids.Plywood</font>(x=0.0127),
    <font color="red">Buildings.HeatTransfer.Data.Solids.GypsumBoard</font>(x=0.01588)},
    <font color="blue">final </font>nLay = 4) <font color="darkgreen">&quot;Wall construction found in XRA&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ExteriorDoorInsulated<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Rooms.FLEXLAB.D7975709c615e89a6tion1I.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorInsulated" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorInsulated"></A><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions"
>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions</A>.ExteriorDoorInsulated</H2>
<B>Model of an insulated exterior door</B><p></P>
<IMG SRC="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallD.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorInsulated">
<P></P><H3>Information</H3>

    <p>
    This is a model of an insulated exterior door. It is used in all
    FLEXLAB test cell models.
    </p>
    <P></P>
Extends from <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A> (Thermal properties of opaque constructions).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Integer</TD><TD>nLay</TD><TD>3</TD><TD>Number of layers</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_BaseClasses.html#Buildings.HeatTransfer.Data.BaseClasses.Material"
>Material</A></TD><TD>material[nLay]</TD><TD>{Buildings.HeatTransfer.Data...</TD><TD>Layer by layer declaration of material, starting from outside to room-side</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absIR_a</TD><TD>0.9</TD><TD>Infrared absorptivity of surface a (usually outside-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absIR_b</TD><TD>0.9</TD><TD>Infrared absorptivity of surface b (usually room-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absSol_a</TD><TD>0.5</TD><TD>Solar absorptivity of surface a (usually outside-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absSol_b</TD><TD>0.5</TD><TD>Solar absorptivity of surface b (usually room-facing surface) [1]</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.SurfaceRoughness"
>SurfaceRoughness</A></TD><TD>roughness_a</TD><TD>Buildings.HeatTransfer.Types...</TD><TD>Exterior surface roughness</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ExteriorDoorInsulated =
   <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A>(<font color="blue">final </font>material={
    <font color="red">Buildings.HeatTransfer.Data.Solids.Plywood</font>(x=0.01588),
    <font color="red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</font>(x=0.05),
    <font color="red">Buildings.HeatTransfer.Data.Solids.Plywood</font>(x=0.01588)},
    <font color="blue">final </font>nLay=3) <font color="darkgreen">&quot;Model of an insulated exterior door&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ExteriorDoorUninsulated<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Rooms.FLEXLAB.D7975709c615e89a6tion1I.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorUninsulated" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorUninsulated"></A><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions"
>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions</A>.ExteriorDoorUninsulated</H2>
<B>Model of an uninsulated exterior door</B><p></P>
<IMG SRC="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallD.png" ALT="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorUninsulated">
<P></P><H3>Information</H3>

    <p>
    This is a model of an uninsulated exterior door. It is used in all
    FLEXLAB electrical room models.
    </p>
    <P></P>
Extends from <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A> (Thermal properties of opaque constructions).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Integer</TD><TD>nLay</TD><TD>2</TD><TD>Number of layers</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_BaseClasses.html#Buildings.HeatTransfer.Data.BaseClasses.Material"
>Material</A></TD><TD>material[nLay]</TD><TD>{Buildings.HeatTransfer.Data...</TD><TD>Layer by layer declaration of material, starting from outside to room-side</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absIR_a</TD><TD>0.9</TD><TD>Infrared absorptivity of surface a (usually outside-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absIR_b</TD><TD>0.9</TD><TD>Infrared absorptivity of surface b (usually room-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absSol_a</TD><TD>0.5</TD><TD>Solar absorptivity of surface a (usually outside-facing surface) [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</A></TD><TD>absSol_b</TD><TD>0.5</TD><TD>Solar absorptivity of surface b (usually room-facing surface) [1]</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.SurfaceRoughness"
>SurfaceRoughness</A></TD><TD>roughness_a</TD><TD>Buildings.HeatTransfer.Types...</TD><TD>Exterior surface roughness</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ExteriorDoorUninsulated =
   <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</A>(<font color="blue">final </font>material={
    <font color="red">Buildings.HeatTransfer.Data.Solids.Plywood</font>(x=0.01588),
    <font color="red">Buildings.HeatTransfer.Data.Solids.Plywood</font>(x=0.01588)},
    <font color="blue">final </font>nLay=2) <font color="darkgreen">&quot;Model of an uninsulated exterior door&quot;</font>;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Fri Dec 13 11:38:47 2013.
</address></BODY>
</HTML>
