

<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN"
  "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">


<html xmlns="http://www.w3.org/1999/xhtml">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    
    <title>3. Work-Arounds &mdash; Buildings Library User Guide</title>
    
    <link rel="stylesheet" href="_static/sphinxdoc.css" type="text/css" />
    <link rel="stylesheet" href="_static/pygments.css" type="text/css" />
    
    <script type="text/javascript">
      var DOCUMENTATION_OPTIONS = {
        URL_ROOT:    '',
        VERSION:     '0.0.1',
        COLLAPSE_INDEX: false,
        FILE_SUFFIX: '.html',
        HAS_SOURCE:  true
      };
    </script>
    <script type="text/javascript" src="_static/jquery.js"></script>
    <script type="text/javascript" src="_static/underscore.js"></script>
    <script type="text/javascript" src="_static/doctools.js"></script>
    <script type="text/javascript" src="http://cdn.mathjax.org/mathjax/latest/MathJax.js?config=TeX-AMS-MML_HTMLorMML"></script>
    <link rel="top" title="Buildings Library User Guide" href="index.html" />
    <link rel="next" title="4. Pre- and Post-Processing" href="prePostProcessing.html" />
    <link rel="prev" title="2. Best Practice" href="bestPractice.html" /> 
  </head>
  <body>
<div class="headerStyle">
<img src="_static/lbl-logo.png" alt="LBL logo" />
</div>

    <div class="related">
      <h3>Navigation</h3>
      <ul>
        <li class="right" style="margin-right: 10px">
          <a href="genindex.html" title="General Index"
             accesskey="I">index</a></li>
        <li class="right" >
          <a href="prePostProcessing.html" title="4. Pre- and Post-Processing"
             accesskey="N">next</a> |</li>
        <li class="right" >
          <a href="bestPractice.html" title="2. Best Practice"
             accesskey="P">previous</a> |</li>
    <li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt;
    <a href="http://simulationresearch.lbl.gov/modelica/userGuide">User Guide</a></li>
    </br>
<!--    
        <li><a href="index.html">Buildings Library User Guide</a> &raquo;</li> -->
 
      </ul>
    </div>
      <div class="sphinxsidebar">
        <div class="sphinxsidebarwrapper">
  <h3><a href="index.html">Table Of Contents</a></h3>
  <ul>
<li><a class="reference internal" href="#">3. Work-Arounds</a><ul>
<li><a class="reference internal" href="#avoiding-step-changes">3.1. Avoiding step changes</a></li>
<li><a class="reference internal" href="#breaking-algebraic-loops">3.2. Breaking algebraic loops</a></li>
<li><a class="reference internal" href="#reducing-nonlinear-equations-of-serially-connected-flow-resistances">3.3. Reducing nonlinear equations of serially connected flow resistances</a></li>
<li><a class="reference internal" href="#prescribed-mass-flow-rate">3.4. Prescribed mass flow rate</a></li>
<li><a class="reference internal" href="#avoiding-overspecified-initialization-problems">3.5. Avoiding overspecified initialization problems</a></li>
</ul>
</li>
</ul>

  <h4>Previous topic</h4>
  <p class="topless"><a href="bestPractice.html"
                        title="previous chapter">2. Best Practice</a></p>
  <h4>Next topic</h4>
  <p class="topless"><a href="prePostProcessing.html"
                        title="next chapter">4. Pre- and Post-Processing</a></p>
  <h3>This Page</h3>
  <ul class="this-page-menu">
    <li><a href="_sources/workArounds.txt"
           rel="nofollow">Show Source</a></li>
    <li><a href="https://github.com/lbl-srg/modelica-buildings/tree/master/Buildings/Resources/Documentation/userGuide/source/workArounds.rst"
           target="_blank"
           rel="nofollow">Edit Source on GitHub</a></li>
  </ul>
<div id="searchbox" style="display: none">
  <h3>Quick search</h3>
    <form class="search" action="search.html" method="get">
      <input type="text" name="q" />
      <input type="submit" value="Go" />
      <input type="hidden" name="check_keywords" value="yes" />
      <input type="hidden" name="area" value="default" />
    </form>
    <p class="searchtip" style="font-size: 90%">
    Enter search terms or a module, class or function name.
    </p>
</div>
<script type="text/javascript">$('#searchbox').show(0);</script>
        </div>
      </div>

    <div class="document">
      <div class="documentwrapper">
        <div class="bodywrapper">
          <div class="body">
            
  <div class="section" id="work-arounds">
<h1>3. Work-Arounds<a class="headerlink" href="#work-arounds" title="Permalink to this headline">¶</a></h1>
<p>This section describes work-arounds that often help if there are problems during the model translation, initialization or simulation.</p>
<div class="section" id="avoiding-step-changes">
<h2>3.1. Avoiding step changes<a class="headerlink" href="#avoiding-step-changes" title="Permalink to this headline">¶</a></h2>
<p>All flow machines (fans and pumps) have a boolean parameter
<tt class="docutils literal"><span class="pre">filteredSpeed</span></tt>, and all actuators have a boolean parameter
<tt class="docutils literal"><span class="pre">filteredOpening</span></tt>.
If set to <tt class="docutils literal"><span class="pre">true</span></tt>, which is the default setting, then the control input signal is sent to
a <a class="reference internal" href="glossary.html#term-nd-order-low-pass-filter"><em class="xref std std-term">2nd order low pass filter</em></a> that changes a step signal to a smooth signal.
This typically improves the robustness of the simulation.</p>
<p>To see the effect of the filter, consider the model below
in which <tt class="docutils literal"><span class="pre">fanS</span></tt> is configured with
<tt class="docutils literal"><span class="pre">filteredSpeed=false</span></tt>, and <tt class="docutils literal"><span class="pre">fanC</span></tt> is configured with
<tt class="docutils literal"><span class="pre">filteredSpeed=true</span></tt>.
Both fans are connected to a step input signal.
The configuration of <tt class="docutils literal"><span class="pre">fanS</span></tt> causes the fan speed to instantly change from 0 to 1. In large system models, this can lead to high computing time or to convergence problems. The <tt class="docutils literal"><span class="pre">fanC</span></tt> avoids this problem because the speed of the fan varies continuously, thereby making it easier for the solver to compute a solution. In this model, we set the parameter
<tt class="docutils literal"><span class="pre">raiseTime=30</span></tt> seconds.</p>
<div class="figure" id="figurefilteredresponse">
<img alt="_images/fanStepSchematics.png" src="_images/fanStepSchematics.png" />
<p class="caption">Schematic diagram of fans that are configured with <tt class="docutils literal"><span class="pre">filteredSpeed=false</span></tt> (<tt class="docutils literal"><span class="pre">fanS</span></tt>) and <tt class="docutils literal"><span class="pre">filteredSpeed=true</span></tt> (<tt class="docutils literal"><span class="pre">fanC</span></tt>).</p>
</div>
<div class="figure">
<img alt="_images/fanStepResponse.png" src="_images/fanStepResponse.png" />
<p class="caption">Mass flow rate of the two fans for a step input signal at 0 seconds.</p>
</div>
<p>For fans and pumps, the dynamics introduced by the filter can be thought of as approximating
the rotational inertia of the fan rotor and the inertia of the fluid in the duct or piping network.
The default value is <tt class="docutils literal"><span class="pre">raiseTime=30</span></tt> seconds.</p>
<p>For actuators, the raise time approximates the travel time of the valve lift.
The default value is <tt class="docutils literal"><span class="pre">raiseTime=120</span></tt> seconds.</p>
<div class="admonition note">
<p class="first admonition-title">Note</p>
<p class="last">When changing <tt class="docutils literal"><span class="pre">filteredSpeed</span></tt> (or <tt class="docutils literal"><span class="pre">filteredOpening</span></tt>),
or when changing the value of <tt class="docutils literal"><span class="pre">raiseTime</span></tt>, the dynamic
response of the closed loop control changes. Therefore,
control gains may need to be retuned to ensure satisfactory
closed loop control performance.</p>
</div>
<p>For further information, see the
<a class="reference external" href="http://simulationresearch.lbl.gov/modelica/releases/latest/help/Buildings_Fluid_Movers_UsersGuide.html">User&#8217;s Guide of the flow machine package</a>, and the
<a class="reference external" href="http://simulationresearch.lbl.gov/modelica/releases/latest/help/Buildings_Fluid_Actuators_UsersGuide.html">User&#8217;s Guide of the actuator package</a>.</p>
</div>
<div class="section" id="breaking-algebraic-loops">
<h2>3.2. Breaking algebraic loops<a class="headerlink" href="#breaking-algebraic-loops" title="Permalink to this headline">¶</a></h2>
<p>In fluid flow systems, flow junctions where mass flow rates separate and mix can couple non-linear systems of equations. This leads to larger systems of coupled equations that need to be solved, which often causes larger computing time and can sometimes cause convergence problems.
To decouple these systems of equations, in the model of a flow splitter or mixer (model <a class="reference external" href="http://simulationresearch.lbl.gov/modelica/releases/latest/help/Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM">Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM</a>), or in models for fans or pumps (such as the model <a class="reference external" href="http://simulationresearch.lbl.gov/modelica/releases/latest/help/Buildings_Fluid_Movers.html#Buildings.Fluid.Movers.FlowMachine_y">Buildings.Fluid.Movers.FlowMachine_y</a>), the parameter <tt class="docutils literal"><span class="pre">dynamicBalance</span></tt> can be set to <tt class="docutils literal"><span class="pre">true</span></tt>. This adds a control volume at the fluid junction that can decouple the system of equations.</p>
</div>
<div class="section" id="reducing-nonlinear-equations-of-serially-connected-flow-resistances">
<h2>3.3. Reducing nonlinear equations of serially connected flow resistances<a class="headerlink" href="#reducing-nonlinear-equations-of-serially-connected-flow-resistances" title="Permalink to this headline">¶</a></h2>
<p>In fluid flow systems, if multiple components are connected in series,
then computing the pressure drop due to flow friction in the
individual components can lead to coupled nonlinear systems of equations.
While this is no problem for small models, the iterative solution can lead to higher computing time, particularly in large models where other equations may
be part of the residual function.</p>
<p>For illustration, consider the simple system shown below in which the flow resistances <tt class="docutils literal"><span class="pre">res1</span></tt> and <tt class="docutils literal"><span class="pre">res2</span></tt> compute the mass flow rate as
<span class="math">\(\dot m = k \, \sqrt{\Delta p}\)</span> if the parameter <tt class="docutils literal"><span class="pre">from_dp</span></tt> is set to <tt class="docutils literal"><span class="pre">true</span></tt>, or otherwise compute the pressure drop between their inlet and outlet as <span class="math">\(\Delta p = (\dot m / k)^2\)</span>. (Both formulations are implemented using <a class="reference internal" href="glossary.html#term-regularization"><em class="xref std std-term">regularization</em></a> near zero.)</p>
<div class="figure">
<img alt="_images/resistancesSeries.png" src="_images/resistancesSeries.png" />
<p class="caption">Schematic diagram of two flow resistances in series that connect a source and a volume.</p>
</div>
<p>Depending on the configuration of the individual component models, simulating this system model may require the iterative solution of a nonlinear equation to compute the mass flow rate or the pressure drop.
To avoid a nonlinear equation, use any of the measures below.</p>
<blockquote>
<div><ul class="simple">
<li>Set the parameter <tt class="docutils literal"><span class="pre">res2(dp_nominal=0)</span></tt>, and add the pressure drop to the parameter <tt class="docutils literal"><span class="pre">dp_nominal</span></tt> of the model <tt class="docutils literal"><span class="pre">res1</span></tt>. This will eliminate the equation that computes the flow friction in <tt class="docutils literal"><span class="pre">res2</span></tt>, thereby avoiding a nonlinear equation. The same applies if there are multiple components in series, such as a pre-heat coil, a heating coil and a cooling coil.</li>
<li>Set <tt class="docutils literal"><span class="pre">from_dp=false</span></tt> in all components, which is the default setting. This will cause Modelica to use a function that computes the pressure drop as a function of the mass flow rate. Therefore, a code translator is likely to generate an equation that solves for the mass flow rate, and it then uses the mass flow rate to compute the pressure drop of the components that are connected in series.</li>
</ul>
</div></blockquote>
<p>Control valves also allow lumping the pressure drop into the model of the valve. Consider the situation where a fixed flow resistance is in series with a control valve as shown below.</p>
<div class="figure">
<img alt="_images/resistanceValveSeries.png" src="_images/resistanceValveSeries.png" />
<p class="caption">Schematic diagram of a fixed flow resistance and a valve in series  that connect a source and a volume.</p>
</div>
<p>Suppose the parameters are</p>
<div class="highlight-modelica"><div class="highlight"><pre><span class="nc">Buildings.Fluid.FixedResistances.FixedResistanceDpM</span> <span class="n">res</span><span class="p">(</span>
  <span class="k">redeclare</span> <span class="nc">package</span> <span class="n">Medium</span> <span class="o">=</span> <span class="n">Medium</span><span class="p">,</span>
  <span class="n">m_flow_nominal</span><span class="o">=</span><span class="mf">0.2</span><span class="p">,</span>
  <span class="n">dp_nominal</span><span class="o">=</span><span class="mi">10000</span><span class="p">);</span>

<span class="nc">Buildings.Fluid.Actuators.Valves.TwoWayLinear</span> <span class="n">val</span><span class="p">(</span>
  <span class="k">redeclare</span> <span class="nc">package</span> <span class="n">Medium</span> <span class="o">=</span> <span class="n">Medium</span><span class="p">,</span>
  <span class="n">m_flow_nominal</span><span class="o">=</span><span class="mf">0.2</span><span class="p">,</span>
  <span class="n">dpValve_nominal</span><span class="o">=</span><span class="mi">5000</span><span class="p">);</span>
</pre></div>
</div>
<p>To avoid a nonlinear equation, the flow resistance could be deleted as shown below.</p>
<div class="figure">
<img alt="_images/valveNoResistance.png" src="_images/valveNoResistance.png" />
<p class="caption">Schematic diagram of a valve that connects a source and a volume.</p>
</div>
<p>If the valve is configured as</p>
<div class="highlight-modelica"><div class="highlight"><pre><span class="nc">Buildings.Fluid.Actuators.Valves.TwoWayLinear</span> <span class="n">val</span><span class="p">(</span>
  <span class="k">redeclare</span> <span class="nc">package</span> <span class="n">Medium</span> <span class="o">=</span> <span class="n">Medium</span><span class="p">,</span>
  <span class="n">m_flow_nominal</span><span class="o">=</span><span class="mf">0.2</span><span class="p">,</span>
  <span class="n">dpValve_nominal</span><span class="o">=</span><span class="mi">5000</span><span class="p">,</span>
  <span class="n">dpFixed_nominal</span><span class="o">=</span><span class="mi">10000</span><span class="p">);</span>
</pre></div>
</div>
<p>then the valve will compute the composite flow coefficient
<span class="math">\(\bar k\)</span> as</p>
<div class="math">
\[\bar k = \frac{1}{\sqrt{1/k_v(y) + 1/k_f}}\]</div>
<p>where <span class="math">\(k_v(y) = \dot m(y)/\sqrt{\Delta p}\)</span> is the flow coefficient of the valve at the lift <span class="math">\(y\)</span>, and
<span class="math">\(k_f\)</span> is equal to the ratio <tt class="docutils literal"><span class="pre">m_flow_nominal/sqrt(dpFixed_nominal)</span></tt>.
The valve model then computes the pressure drop using <span class="math">\(\bar k\)</span> and the same equations as described above for the fixed resistances.
Thus, the composite model has the same <a class="reference internal" href="glossary.html#term-valve-authority"><em class="xref std std-term">valve authority</em></a> and mass flow rate, but a nonlinear equation can be avoided.</p>
<p>For more details, see the
<a class="reference external" href="http://simulationresearch.lbl.gov/modelica/releases/latest/help/Buildings_Fluid_Actuators_UsersGuide.html">User&#8217;s Guide of the actuator package</a>.</p>
</div>
<div class="section" id="prescribed-mass-flow-rate">
<h2>3.4. Prescribed mass flow rate<a class="headerlink" href="#prescribed-mass-flow-rate" title="Permalink to this headline">¶</a></h2>
<p>For some system models, the mass flow rate can be prescribed by using an idealized pump or fan (model <a class="reference external" href="http://simulationresearch.lbl.gov/modelica/releases/latest/help/Buildings_Fluid_Movers.html#Buildings.Fluid.Movers.FlowMachine_m_flow">Buildings.Fluid.Movers.FlowMachine_m_flow</a>) or a source element that outputs the required mass flow rate (such as the model <a class="reference external" href="http://simulationresearch.lbl.gov/modelica/releases/latest/help/Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T">Buildings.Fluid.Sources.MassFlowSource_T</a>). Using these models avoids having to compute the intersection of the fan curve and the flow resistance. In some situations, this can lead to faster and more robust simulation.</p>
</div>
<div class="section" id="avoiding-overspecified-initialization-problems">
<h2>3.5. Avoiding overspecified initialization problems<a class="headerlink" href="#avoiding-overspecified-initialization-problems" title="Permalink to this headline">¶</a></h2>
<p>If in thermofluid flow systems, Dymola fails to translate a model with the error message:</p>
<div class="highlight-python"><pre>Error: The initialization problem is overspecified for variables
of element type Real
The initial equation
...
refers to variables, which are all knowns.
To correct it you can remove this equation.</pre>
</div>
<p>then the initialization problem is overspecified. To avoid this, set</p>
<div class="highlight-modelica"><div class="highlight"><pre><span class="n">energyDynamics</span> <span class="o">=</span> <span class="nc">Modelica.Fluid.Types.Dynamics.DynamicsFreeInitial</span><span class="p">;</span>
<span class="n">massDynamics</span> <span class="o">=</span> <span class="nc">Modelica.Fluid.Types.Dynamics.DynamicsFreeInitial</span><span class="p">;</span>
</pre></div>
</div>
<p>in the instances of the components that contain fluid volumes.
See also the section <a class="reference internal" href="bestPractice.html#referencepressureincompressiblefluids"><em>Reference pressure for incompressible fluids such as water</em></a>.</p>
</div>
</div>


          </div>
        </div>
      </div>
      <div class="clearer"></div>
    </div>
    <div class="related">
      <h3>Navigation</h3>
      <ul>
        <li class="right" style="margin-right: 10px">
          <a href="genindex.html" title="General Index"
             >index</a></li>
        <li class="right" >
          <a href="prePostProcessing.html" title="4. Pre- and Post-Processing"
             >next</a> |</li>
        <li class="right" >
          <a href="bestPractice.html" title="2. Best Practice"
             >previous</a> |</li>
    <li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt;
    <a href="http://simulationresearch.lbl.gov/modelica/userGuide">User Guide</a></li>
    </br>
<!--    
        <li><a href="index.html">Buildings Library User Guide</a> &raquo;</li> -->
 
      </ul>
    </div>
    <div class="footer">
        &copy; Copyright 2012-2013, The Regents of the University of California (through Lawrence Berkeley National Laboratory).
      Created using <a href="http://sphinx.pocoo.org/">Sphinx</a> 1.1.3.
    </div>
  </body>
</html>