<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Examples.ChillerPlant.BaseClasses</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with base classes for Buildings.Examples.ChillerPlant&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE BaseClasses<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Examples.ChillerPlant.BaseClasses"></a><a href="Buildings_Examples_ChillerPlant.html#Buildings.Examples.ChillerPlant"
>Buildings.Examples.ChillerPlant</a>.BaseClasses</h2>
<p>
<b>Package with base classes for Buildings.Examples.ChillerPlant</b><br>
</p>
<h3>Information</h3>

<p>
This package contains base classes that are used to construct the models in
<a href="Buildings_Examples_ChillerPlant.html#Buildings.Examples.ChillerPlant"
>Buildings.Examples.ChillerPlant</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_BasesPackage.html#Modelica.Icons.BasesPackage"
>Modelica.Icons.BasesPackage</a> (Icon for packages containing base classes).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Examples.Chille793602028b6244f4dRoomS.png" alt="Buildings.Examples.ChillerPlant.BaseClasses.SimplifiedRoom" width="20" height="20" align="top">&nbsp;<a href="Buildings_Examples_ChillerPlant_BaseClasses.html#Buildings.Examples.ChillerPlant.BaseClasses.SimplifiedRoom"
>SimplifiedRoom</a>
</td>
<td>Simplified data center room</td>
</tr>
<tr>
<td><img src="Buildings.Examples.Chille98d389099a64ccdetrolsS.png" alt="Buildings.Examples.ChillerPlant.BaseClasses.Controls" width="20" height="20" align="top">&nbsp;<a href="Buildings_Examples_ChillerPlant_BaseClasses_Controls.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls"
>Controls</a>
</td>
<td>Package with control components for Buildings.Examples.ChillerPlant</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE SimplifiedRoom<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Examples.Chille793602028b6244f4dRoomI.png" alt="Buildings.Examples.ChillerPlant.BaseClasses.SimplifiedRoom" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Examples.ChillerPlant.BaseClasses.SimplifiedRoom"></a><a href="Buildings_Examples_ChillerPlant_BaseClasses.html#Buildings.Examples.ChillerPlant.BaseClasses"
>Buildings.Examples.ChillerPlant.BaseClasses</a>.SimplifiedRoom</h2>
<p>
<b>Simplified data center room</b>
<br>
<br><img src="Buildings.Examples.Chille793602028b6244f4dRoomD.png" alt="Buildings.Examples.ChillerPlant.BaseClasses.SimplifiedRoom">
</p>
<h3>Information</h3>

<p>
This is a simplified room model for a data center. There is no heat exchange between the room and ambient environment through the building envelope since it is negligible compared to the heat released by the servers.
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td colspan="2">replaceable package Medium</td><td>Modelica.Media.Interfaces.Pa...</td><td>Medium model</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>rooLen</td><td>&nbsp;</td><td>Length of the room [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>rooWid</td><td>&nbsp;</td><td>Width of the room [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Height"
>Height</a></td><td>rooHei</td><td>&nbsp;</td><td>Height of the room [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>Power</a></td><td>QRoo_flow</td><td>&nbsp;</td><td>Heat generation of the computer room [W]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m_flow_nominal</td><td>&nbsp;</td><td>Nominal mass flow rate [kg/s]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td colspan="2">replaceable package Medium</td><td>Medium model</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>VesselFluidPorts_b</a></td><td>airPorts[nPorts]</td><td>Fluid inlets and outlets</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> SimplifiedRoom <span style="color: #006400">&quot;Simplified data center room&quot;</span>
  <span style="color: blue">replaceable </span><span style="color: blue">package</span> Medium = <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>Modelica.Media.Interfaces.PartialMedium</a> <span style="color: #006400">
    &quot;Medium model&quot;</span>;
  <span style="color: blue">parameter </span>Integer nPorts=0 <span style="color: #006400">&quot;Number of parts&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> rooLen <span style="color: #006400">&quot;Length of the room&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> rooWid <span style="color: #006400">&quot;Width of the room&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Height"
>Modelica.SIunits.Height</a> rooHei <span style="color: #006400">&quot;Height of the room&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>Modelica.SIunits.Power</a> QRoo_flow <span style="color: #006400">
    &quot;Heat generation of the computer room&quot;</span>;

  <a href="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</a> rooVol(
    nPorts=nPorts,
    <span style="color: blue">redeclare </span><span style="color: blue">each </span><span style="color: blue">package</span> Medium = Medium,
    V=rooLen*rooWid*rooHei,
    <span style="color: blue">final </span>T_start=293.15,
    m_flow_nominal=m_flow_nominal) <span style="color: #006400">&quot;Volume of air in the room&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b</a> airPorts[nPorts](
      <span style="color: blue">redeclare </span><span style="color: blue">each </span><span style="color: blue">package</span> Medium = Medium) <span style="color: #006400">&quot;Fluid inlets and outlets&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Sources.html#Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow"
>Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow</a> QSou <span style="color: #006400">
    &quot;Heat source of the room&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> ramp(
    height=QRoo_flow,
    offset=0,
    duration=36000,
    startTime=0);
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m_flow_nominal <span style="color: #006400">
    &quot;Nominal mass flow rate&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(rooVol.ports, airPorts);
  <span style="color: red">connect</span>(QSou.port, rooVol.heatPort);
  <span style="color: red">connect</span>(ramp.y, QSou.Q_flow);
<span style="color: blue">end </span>SimplifiedRoom;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Jun 19 11:01:55 2014.
</address>
</body>
</html>
