    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {5.993784E-01,6.523380E-02,-7.714286E-03,3.114955E-02,-1.843989E-03,4.096552E-03},
    EIRFunT =             {9.123765E-01,1.616509E-02,1.906349E-03,-1.143164E-02,1.080775E-03,-2.873661E-03},
    EIRFunPLR =           {5.154478E-02,9.635713E-01,-1.896824E-02},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1396kW_7_35COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1396kW_7_35COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1396kW_7_35COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1396kW_7_35COP_Vanes</h2>
<p>
<b>ElectricEIRChiller York YT 1396kW/7.35COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1396kW/7.35COP/Vanes,  !- Name
    1396100,                 !- Reference Capacity {W}
    7.35,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1396kW/7.35COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1396kW/7.35COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1396kW/7.35COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1396100</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.35</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.05047</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.07571</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{5.167863E-01,-2.788454E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{5.207500E-01,-9.073869E-03,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.043032E-01,3.720107E-02,6...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_York_YT_1396kW_7_35COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1396100,
    COP_nominal =         7.35,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.05047,
    mCon_flow_nominal =   1000 * 0.07571,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {5.167863E-01,-2.788454E-02,-9.497810E-04,6.693411E-02,-2.728430E-03,4.723123E-03},
    EIRFunT =             {5.207500E-01,-9.073869E-03,-1.812171E-04,2.568740E-02,4.255936E-05,-5.899242E-04},
    EIRFunPLR =           {3.043032E-01,3.720107E-02,6.590338E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller York YT 1396kW/7.35COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1403kW_7_09COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1403kW_7_09COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1403kW_7_09COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1403kW_7_09COP_VSD</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD,  !- Name
    1403100,                 !- Reference Capacity {W}
    7.09,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03426,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04252,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.17,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.17,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.17</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.17</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 12.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1403100</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.09</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03426</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04252</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{9.601814E-01,-3.596494E-03,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.098641E+00,-2.485880E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{8.788698E-02,2.678891E-01,6...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.67</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.22</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Carrier_19XR_1403kW_7_09COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1403100,
    COP_nominal =         7.09,
    PLRMin =              0.17,
    PLRMinUnl =           0.17,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.03426,
    mCon_flow_nominal =   1000 * 0.04252,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 6.67,
    TEvaLvgMax =          273.15 + 12.22,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {9.601814E-01,-3.596494E-03,-1.706786E-03,6.272429E-03,-9.858212E-04,2.611673E-03},
    EIRFunT =             {1.098641E+00,-2.485880E-02,-6.240421E-05,-1.719488E-03,4.887321E-04,9.618075E-05},
    EIRFunPLR =           {8.788698E-02,2.678891E-01,6.445180E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1403kW_6_94COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1403kW_6_94COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1403kW_6_94COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1403kW_6_94COP_VSD</h2>
<p>
<b>ElectricEIRChiller York YT 1403kW/6.94COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1403kW/6.94COP/VSD,  !- Name
    1403100,                 !- Reference Capacity {W}
    6.94,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05047,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1403kW/6.94COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1403kW/6.94COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1403kW/6.94COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.1,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.1</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1403100</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.94</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.05047</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05047</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{-3.447077E-02,1.273138E-01,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{3.983846E-01,2.396665E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.272242E-02,3.873540E-01,5...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_York_YT_1403kW_6_94COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1403100,
    COP_nominal =         6.94,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.1,
    mEva_flow_nominal =   1000 * 0.05047,
    mCon_flow_nominal =   1000 * 0.05047,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {-3.447077E-02,1.273138E-01,-9.716868E-03,8.863546E-02,-3.165958E-03,2.521351E-03},
    EIRFunT =             {3.983846E-01,2.396665E-02,-6.601871E-03,2.944077E-02,-4.570885E-04,1.873209E-03},
    EIRFunPLR =           {3.272242E-02,3.873540E-01,5.789579E-01},
    etaMotor =            1.0) <span style="color: #006400">&quot;ElectricEIRChiller York YT 1403kW/6.94COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Trane_CVHE_1407kW_7_14COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1407kW_7_14COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1407kW_7_14COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Trane_CVHE_1407kW_7_14COP_VSD</h2>
<p>
<b>ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD,  !- Name
    1406600,                 !- Reference Capacity {W}
    7.14,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.06</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.30</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.30</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1406600</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.14</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.05047</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.07571</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{4.521342E-01,5.248142E-03,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{5.674858E-01,4.461513E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{5.963988E-02,3.503067E-01,5...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Trane_CVHE_1407kW_7_14COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1406600,
    COP_nominal =         7.14,
    PLRMin =              0.30,
    PLRMinUnl =           0.30,
    PLRMax =              1.06,
    mEva_flow_nominal =   1000 * 0.05047,
    mCon_flow_nominal =   1000 * 0.07571,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {4.521342E-01,5.248142E-03,-6.687636E-03,5.869437E-02,-2.390647E-03,5.040171E-03},
    EIRFunT =             {5.674858E-01,4.461513E-02,-6.341978E-03,4.674972E-03,4.387295E-04,2.778096E-04},
    EIRFunPLR =           {5.963988E-02,3.503067E-01,5.870000E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_McQuay_PFH_1407kW_6_60COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_1407kW_6_60COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_1407kW_6_60COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_McQuay_PFH_1407kW_6_60COP_Vanes</h2>
<p>
<b>ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes,  !- Name
    1406600,                 !- Reference Capacity {W}
    6.60,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04038,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05804,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.04</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 22.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1406600</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.60</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.04038</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05804</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.191784E+00,2.070584E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{7.929709E-01,3.424884E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{7.700603E-02,5.414789E-01,3...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_McQuay_PFH_1407kW_6_60COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1406600,
    COP_nominal =         6.60,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.04038,
    mCon_flow_nominal =   1000 * 0.05804,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 22.78,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {1.191784E+00,2.070584E-02,-4.952378E-03,1.757508E-02,-2.487599E-03,5.934709E-03},
    EIRFunT =             {7.929709E-01,3.424884E-02,-5.567434E-03,-6.974667E-03,2.531138E-04,1.862577E-03},
    EIRFunPLR =           {7.700603E-02,5.414789E-01,3.826334E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1407kW_6_04COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1407kW_6_04COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1407kW_6_04COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1407kW_6_04COP_VSD</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD,  !- Name
    1406600,                 !- Reference Capacity {W}
    6.04,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06057,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.04</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 29.44</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1406600</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.04</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06057</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.07571</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.042261E+00,2.644821E-03,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.026340E+00,-1.612819E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.188880E-01,6.723542E-01,2...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 32.22</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Carrier_19XR_1407kW_6_04COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1406600,
    COP_nominal =         6.04,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.06057,
    mCon_flow_nominal =   1000 * 0.07571,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 29.44,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 32.22,
    capFunT =             {1.042261E+00,2.644821E-03,-1.468026E-03,1.366256E-02,-8.302334E-04,1.573579E-03},
    EIRFunT =             {1.026340E+00,-1.612819E-02,-1.092591E-03,-1.784393E-02,7.961842E-04,-9.586049E-05},
    EIRFunPLR =           {1.188880E-01,6.723542E-01,2.068754E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1410kW_8_54COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1410kW_8_54COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1410kW_8_54COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1410kW_8_54COP_VSD</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD,  !- Name
    1410100,                 !- Reference Capacity {W}
    8.54,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04,                    !- Reference Chilled Water Flow Rate {m3/s}
    0.05861,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.18</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.18</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 12.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1410100</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>8.54</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.04</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05861</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.11</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{9.597856E-01,-6.247187E-03,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.131014E+00,-6.735406E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{9.662908E-02,7.475978E-01,1...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.11</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Carrier_19XR_1410kW_8_54COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1410100,
    COP_nominal =         8.54,
    PLRMin =              0.18,
    PLRMinUnl =           0.18,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.04,
    mCon_flow_nominal =   1000 * 0.05861,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {9.597856E-01,-6.247187E-03,-1.117998E-03,6.991040E-03,-6.321252E-04,1.765068E-03},
    EIRFunT =             {1.131014E+00,-6.735406E-02,3.034309E-06,1.307361E-02,3.384625E-04,7.872113E-04},
    EIRFunPLR =           {9.662908E-02,7.475978E-01,1.566368E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Trane_CVHE_1442kW_6_61COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1442kW_6_61COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1442kW_6_61COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Trane_CVHE_1442kW_6_61COP_VSD</h2>
<p>
<b>ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD,  !- Name
    1441800,                 !- Reference Capacity {W}
    6.61,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05047,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.07,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.07</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1441800</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.61</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.05047</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05047</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{4.007341E-01,1.148568E-03,1...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{6.287646E-01,-3.024605E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{9.299787E-02,3.244475E-01,5...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 35.00</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Trane_CVHE_1442kW_6_61COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1441800,
    COP_nominal =         6.61,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.07,
    mEva_flow_nominal =   1000 * 0.05047,
    mCon_flow_nominal =   1000 * 0.05047,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 35.00,
    capFunT =             {4.007341E-01,1.148568E-03,1.049504E-04,5.574667E-02,-1.646131E-03,1.323200E-03},
    EIRFunT =             {6.287646E-01,-3.024605E-02,6.137016E-04,1.805826E-02,1.640653E-04,-1.113802E-04},
    EIRFunPLR =           {9.299787E-02,3.244475E-01,5.818753E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1459kW_6_40COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1459kW_6_40COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1459kW_6_40COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1459kW_6_40COP_VSD</h2>
<p>
<b>ElectricEIRChiller York YT 1459kW/6.40COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1459kW/6.40COP/VSD,  !- Name
    1459400,                 !- Reference Capacity {W}
    6.40,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05047,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1459kW/6.40COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1459kW/6.40COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1459kW/6.40COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.13,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.13</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1459400</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.40</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.05047</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05047</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{-1.665585E-01,2.211580E-01,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.438935E-01,9.821191E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.999642E-02,2.509430E-01,7...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_York_YT_1459kW_6_40COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1459400,
    COP_nominal =         6.40,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.13,
    mEva_flow_nominal =   1000 * 0.05047,
    mCon_flow_nominal =   1000 * 0.05047,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {-1.665585E-01,2.211580E-01,-1.408361E-02,6.476151E-02,-2.009341E-03,-7.897630E-05},
    EIRFunT =             {1.438935E-01,9.821191E-02,-1.174270E-02,3.748666E-02,-5.700518E-04,1.053698E-03},
    EIRFunPLR =           {3.999642E-02,2.509430E-01,7.067059E-01},
    etaMotor =            1.0) <span style="color: #006400">&quot;ElectricEIRChiller York YT 1459kW/6.40COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Trane_CVHE_1484kW_9_96COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1484kW_9_96COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1484kW_9_96COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Trane_CVHE_1484kW_9_96COP_VSD</h2>
<p>
<b>ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD,  !- Name
    1484000,                 !- Reference Capacity {W}
    9.96,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.24,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.24,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.06</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.24</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.24</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 12.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1484000</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>9.96</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.07571</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.09085</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 4.44</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{-4.544480E-01,-3.615933E-02...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{-3.693940E-01,-6.387787E-02...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.353827E-01,1.385983E-02,8...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Trane_CVHE_1484kW_9_96COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1484000,
    COP_nominal =         9.96,
    PLRMin =              0.24,
    PLRMinUnl =           0.24,
    PLRMax =              1.06,
    mEva_flow_nominal =   1000 * 0.07571,
    mCon_flow_nominal =   1000 * 0.09085,
    TEvaLvg_nominal =     273.15 + 4.44,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {-4.544480E-01,-3.615933E-02,-2.734006E-03,1.683863E-01,-4.557649E-03,5.362840E-03},
    EIRFunT =             {-3.693940E-01,-6.387787E-02,-2.760494E-04,1.661135E-01,-3.105485E-03,1.705909E-03},
    EIRFunPLR =           {1.353827E-01,1.385983E-02,8.522688E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1495kW_7_51COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1495kW_7_51COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1495kW_7_51COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1495kW_7_51COP_VSD</h2>
<p>
<b>ElectricEIRChiller York YT 1495kW/7.51COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1495kW/7.51COP/VSD,  !- Name
    1494500,                 !- Reference Capacity {W}
    7.51,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.0429,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.06719,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1495kW/7.51COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1495kW/7.51COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1495kW/7.51COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.11,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.11,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.05</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.11</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.11</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1494500</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.51</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.0429</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.06719</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 7.22</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.051921E+00,-1.632255E-01,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{7.106985E-01,-2.087623E-01,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.517470E-01,-1.577252E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 35.00</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_York_YT_1495kW_7_51COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1494500,
    COP_nominal =         7.51,
    PLRMin =              0.11,
    PLRMinUnl =           0.11,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.0429,
    mCon_flow_nominal =   1000 * 0.06719,
    TEvaLvg_nominal =     273.15 + 7.22,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 35.00,
    capFunT =             {1.051921E+00,-1.632255E-01,1.149042E-02,5.463515E-02,-1.579985E-03,1.628246E-03},
    EIRFunT =             {7.106985E-01,-2.087623E-01,9.421379E-03,8.491925E-02,-1.260820E-03,1.125512E-03},
    EIRFunPLR =           {1.517470E-01,-1.577252E-01,1.005197E+00},
    etaMotor =            1.0) <span style="color: #006400">&quot;ElectricEIRChiller York YT 1495kW/7.51COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_McQuay_WSC_1519kW_7_10COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WSC_1519kW_7_10COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WSC_1519kW_7_10COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_McQuay_WSC_1519kW_7_10COP_Vanes</h2>
<p>
<b>ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes,  !- Name
    1519200,                 !- Reference Capacity {W}
    7.10,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.08139,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 26.67</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1519200</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.10</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03186</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.08139</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 8.89</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.265889E+00,3.401563E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{9.981236E-01,-1.060763E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.563837E-01,4.894381E-01,3...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 26.67</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_McQuay_WSC_1519kW_7_10COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1519200,
    COP_nominal =         7.10,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.03186,
    mCon_flow_nominal =   1000 * 0.08139,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {1.265889E+00,3.401563E-02,-6.532621E-03,-6.600960E-03,-2.172017E-03,7.121766E-03},
    EIRFunT =             {9.981236E-01,-1.060763E-02,-3.921458E-03,-1.206761E-02,-1.398595E-04,3.467199E-03},
    EIRFunPLR =           {1.563837E-01,4.894381E-01,3.541551E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1558kW_5_81COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1558kW_5_81COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1558kW_5_81COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1558kW_5_81COP_VSD</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD,  !- Name
    1557800,                 !- Reference Capacity {W}
    5.81,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    21.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03785,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.01</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.19</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.19</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 21.11</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1557800</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.81</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03785</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05142</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.034307E+00,2.390635E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.099343E+00,-3.132676E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.620909E-01,-2.553890E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 11.94</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Carrier_19XR_1558kW_5_81COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1557800,
    COP_nominal =         5.81,
    PLRMin =              0.19,
    PLRMinUnl =           0.19,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.03785,
    mCon_flow_nominal =   1000 * 0.05142,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 21.11,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 11.94,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {1.034307E+00,2.390635E-02,-1.222578E-03,-5.346220E-03,-2.183258E-04,6.282331E-04},
    EIRFunT =             {1.099343E+00,-3.132676E-02,4.108521E-04,-7.377845E-03,5.775048E-04,-3.528472E-04},
    EIRFunPLR =           {1.620909E-01,-2.553890E-01,1.092232E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1586kW_5_53COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1586kW_5_53COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1586kW_5_53COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1586kW_5_53COP_VSD</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD,  !- Name
    1586000,                 !- Reference Capacity {W}
    5.53,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03388,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04669,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.01</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.19</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.19</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 26.67</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1586000</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.53</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03388</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04669</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 8.89</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.119233E+00,1.130501E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.110611E+00,-3.795765E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.996379E-01,-1.612021E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 26.67</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Carrier_19XR_1586kW_5_53COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1586000,
    COP_nominal =         5.53,
    PLRMin =              0.19,
    PLRMinUnl =           0.19,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.03388,
    mCon_flow_nominal =   1000 * 0.04669,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {1.119233E+00,1.130501E-02,-6.423802E-04,-5.144512E-03,-3.085995E-04,7.813582E-04},
    EIRFunT =             {1.110611E+00,-3.795765E-02,2.851444E-04,-4.560404E-03,4.044229E-04,1.407332E-04},
    EIRFunPLR =           {1.996379E-01,-1.612021E-01,9.608483E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_McQuay_PEH_1635kW_7_47COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1635kW_7_47COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1635kW_7_47COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_McQuay_PEH_1635kW_7_47COP_Vanes</h2>
<p>
<b>ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes,  !- Name
    1635200,                 !- Reference Capacity {W}
    7.47,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04416,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06624,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.08,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.08,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.08</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.08</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 12.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1635200</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.47</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.04416</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.06624</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 4.44</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{9.894188E-01,2.983148E-03,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.040733E+00,-7.118888E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.836695E-01,5.781685E-01,2...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_McQuay_PEH_1635kW_7_47COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1635200,
    COP_nominal =         7.47,
    PLRMin =              0.08,
    PLRMinUnl =           0.08,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.04416,
    mCon_flow_nominal =   1000 * 0.06624,
    TEvaLvg_nominal =     273.15 + 4.44,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {9.894188E-01,2.983148E-03,-2.484601E-03,5.974984E-03,-1.063988E-03,2.601503E-03},
    EIRFunT =             {1.040733E+00,-7.118888E-02,2.262395E-03,1.221901E-02,2.152693E-04,7.409943E-04},
    EIRFunPLR =           {1.836695E-01,5.781685E-01,2.385719E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1635kW_6_36COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1635kW_6_36COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1635kW_6_36COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1635kW_6_36COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes,  !- Name
    1635200,                 !- Reference Capacity {W}
    6.36,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03432,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05035,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.05</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.18</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.18</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 26.67</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1635200</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.36</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03432</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05035</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 8.89</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{7.639212E-01,1.160405E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{7.355981E-01,-1.083354E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.581595E-01,2.707154E-01,4...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 26.67</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Carrier_19XR_1635kW_6_36COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1635200,
    COP_nominal =         6.36,
    PLRMin =              0.18,
    PLRMinUnl =           0.18,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.03432,
    mCon_flow_nominal =   1000 * 0.05035,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {7.639212E-01,1.160405E-02,-5.344185E-03,3.306796E-02,-2.100827E-03,4.920586E-03},
    EIRFunT =             {7.355981E-01,-1.083354E-02,-9.244662E-04,1.458943E-02,8.494647E-06,1.279572E-04},
    EIRFunPLR =           {2.581595E-01,2.707154E-01,4.707425E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1656kW_8_24COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1656kW_8_24COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1656kW_8_24COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1656kW_8_24COP_VSD</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD,  !- Name
    1656300,                 !- Reference Capacity {W}
    8.24,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04322,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06296,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.17,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.17,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.04</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.17</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.17</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 12.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1656300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>8.24</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.04322</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.06296</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.11</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{7.611706E-01,-2.867067E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{7.730916E-01,-8.073559E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.982584E-01,4.414042E-02,7...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.11</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Carrier_19XR_1656kW_8_24COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1656300,
    COP_nominal =         8.24,
    PLRMin =              0.17,
    PLRMinUnl =           0.17,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.04322,
    mCon_flow_nominal =   1000 * 0.06296,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {7.611706E-01,-2.867067E-02,-2.363358E-03,4.097113E-02,-2.343044E-03,4.547017E-03},
    EIRFunT =             {7.730916E-01,-8.073559E-02,-2.161313E-03,6.144398E-02,-1.953734E-03,4.056527E-03},
    EIRFunPLR =           {1.982584E-01,4.414042E-02,7.642946E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1663kW_9_34COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1663kW_9_34COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1663kW_9_34COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1663kW_9_34COP_Vanes</h2>
<p>
<b>ElectricEIRChiller York YT 1663kW/9.34COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1663kW/9.34COP/Vanes,  !- Name
    1663300,                 !- Reference Capacity {W}
    9.34,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04139,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0776,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1663kW/9.34COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1663kW/9.34COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1663kW/9.34COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.17,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.17,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.17</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.17</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 12.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1663300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>9.34</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.04139</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.0776</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{9.112226E-01,-4.546497E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.028094E+00,-6.127553E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.127966E-01,3.131004E-01,4...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_York_YT_1663kW_9_34COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1663300,
    COP_nominal =         9.34,
    PLRMin =              0.17,
    PLRMinUnl =           0.17,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.04139,
    mCon_flow_nominal =   1000 * 0.0776,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {9.112226E-01,-4.546497E-02,4.431126E-03,2.439160E-02,-1.415836E-03,1.877877E-03},
    EIRFunT =             {1.028094E+00,-6.127553E-02,3.236371E-03,1.656482E-02,2.976850E-04,-4.418361E-04},
    EIRFunPLR =           {2.127966E-01,3.131004E-01,4.726018E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller York YT 1663kW/9.34COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XL_1674kW_7_89COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XL_1674kW_7_89COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XL_1674kW_7_89COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XL_1674kW_7_89COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes,  !- Name
    1673900,                 !- Reference Capacity {W}
    7.89,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.32,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.32,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.32</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.32</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 12.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1673900</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.89</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.07571</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.09085</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 4.44</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{2.925408E-01,-4.406182E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{9.868510E-01,-6.325526E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.386410E-01,2.621224E-01,3...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Carrier_19XL_1674kW_7_89COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1673900,
    COP_nominal =         7.89,
    PLRMin =              0.32,
    PLRMinUnl =           0.32,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.07571,
    mCon_flow_nominal =   1000 * 0.09085,
    TEvaLvg_nominal =     273.15 + 4.44,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {2.925408E-01,-4.406182E-02,-1.292074E-03,9.008701E-02,-2.646719E-03,3.388396E-03},
    EIRFunT =             {9.868510E-01,-6.325526E-02,3.498632E-03,1.699731E-02,2.573490E-04,-4.233553E-04},
    EIRFunPLR =           {3.386410E-01,2.621224E-01,3.987109E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Trane_CVHF_1681kW_6_59COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_1681kW_6_59COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_1681kW_6_59COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Trane_CVHF_1681kW_6_59COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes,  !- Name
    1680900,                 !- Reference Capacity {W}
    6.59,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04366,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1680900</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.59</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.04366</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05142</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{6.792987E-01,-5.291217E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{4.344630E-01,-5.781149E-03,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.619116E-01,2.362420E-01,6...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 18.33</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Trane_CVHF_1681kW_6_59COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1680900,
    COP_nominal =         6.59,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.04366,
    mCon_flow_nominal =   1000 * 0.05142,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 18.33,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {6.792987E-01,-5.291217E-02,-5.280108E-03,5.252682E-02,-2.523689E-03,7.344940E-03},
    EIRFunT =             {4.344630E-01,-5.781149E-03,2.852311E-04,2.723246E-02,1.280801E-04,-8.964328E-04},
    EIRFunPLR =           {1.619116E-01,2.362420E-01,6.032459E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1723kW_8_32COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1723kW_8_32COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1723kW_8_32COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1723kW_8_32COP_VSD</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD,  !- Name
    1723100,                 !- Reference Capacity {W}
    8.32,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04757,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06934,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.04</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.18</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.18</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 12.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1723100</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>8.32</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.04757</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.06934</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.11</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{4.742518E-01,-5.109937E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{2.950574E-01,-1.036684E-01,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.374010E-01,-1.796745E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.11</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Carrier_19XR_1723kW_8_32COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1723100,
    COP_nominal =         8.32,
    PLRMin =              0.18,
    PLRMinUnl =           0.18,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.04757,
    mCon_flow_nominal =   1000 * 0.06934,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {4.742518E-01,-5.109937E-02,-2.845323E-03,8.257997E-02,-3.404799E-03,5.625321E-03},
    EIRFunT =             {2.950574E-01,-1.036684E-01,-4.169567E-03,1.256790E-01,-4.004203E-03,6.718687E-03},
    EIRFunPLR =           {2.374010E-01,-1.796745E-01,9.441507E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1727kW_9_04COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1727kW_9_04COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1727kW_9_04COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1727kW_9_04COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes,  !- Name
    1726600,                 !- Reference Capacity {W}
    9.04,                    !- Reference COP {W/W}
    7.78,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03912,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07192,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.17,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.17,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.17</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.17</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 12.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1726600</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>9.04</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03912</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.07192</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 7.78</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{6.509915E-01,2.567642E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.072553E+00,-8.058631E-03,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.465824E-01,4.494453E-01,3...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Carrier_19XR_1727kW_9_04COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1726600,
    COP_nominal =         9.04,
    PLRMin =              0.17,
    PLRMinUnl =           0.17,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.03912,
    mCon_flow_nominal =   1000 * 0.07192,
    TEvaLvg_nominal =     273.15 + 7.78,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {6.509915E-01,2.567642E-02,-5.417815E-03,3.406103E-02,-1.703640E-03,3.336164E-03},
    EIRFunT =             {1.072553E+00,-8.058631E-03,-2.109608E-03,-1.262910E-03,6.155442E-04,4.796754E-04},
    EIRFunPLR =           {2.465824E-01,4.494453E-01,3.037680E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_McQuay_WSC_1751kW_6_73COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WSC_1751kW_6_73COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WSC_1751kW_6_73COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_McQuay_WSC_1751kW_6_73COP_Vanes</h2>
<p>
<b>ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes,  !- Name
    1751300,                 !- Reference Capacity {W}
    6.73,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04145,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09337,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.06</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 26.67</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1751300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.73</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.04145</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.09337</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 8.89</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{7.923045E-01,1.003672E-01,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{8.089395E-01,2.628482E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.250725E-01,2.648297E-01,5...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 26.67</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_McQuay_WSC_1751kW_6_73COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1751300,
    COP_nominal =         6.73,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.06,
    mEva_flow_nominal =   1000 * 0.04145,
    mCon_flow_nominal =   1000 * 0.09337,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {7.923045E-01,1.003672E-01,-4.348900E-03,3.755572E-03,-7.675491E-04,6.788600E-04},
    EIRFunT =             {8.089395E-01,2.628482E-02,-1.773497E-03,-8.118430E-03,7.146809E-04,-6.481705E-04},
    EIRFunPLR =           {2.250725E-01,2.648297E-01,5.095786E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Trane_CVHF_1758kW_5_96COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_1758kW_5_96COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_1758kW_5_96COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Trane_CVHF_1758kW_5_96COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.96,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 24.44</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1758300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.96</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06309</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.06309</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.074211E+00,7.710761E-03,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{4.910329E-01,-9.895115E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.694797E-01,9.551656E-02,5...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 24.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Trane_CVHF_1758kW_5_96COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1758300,
    COP_nominal =         5.96,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.06309,
    mCon_flow_nominal =   1000 * 0.06309,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 24.44,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 24.44,
    capFunT =             {1.074211E+00,7.710761E-03,-3.166770E-03,-1.868765E-02,1.273866E-04,2.744586E-03},
    EIRFunT =             {4.910329E-01,-9.895115E-02,4.257871E-03,5.433817E-02,-8.184909E-04,6.178810E-04},
    EIRFunPLR =           {3.694797E-01,9.551656E-02,5.347291E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1758kW_5_76COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1758kW_5_76COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1758kW_5_76COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1758kW_5_76COP_VSD</h2>
<p>
<b>ElectricEIRChiller York YT 1758kW/5.76COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1758kW/5.76COP/VSD,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.76,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1758kW/5.76COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1758kW/5.76COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1758kW/5.76COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 24.44</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1758300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.76</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06309</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.06309</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{4.575085E-01,1.313508E-01,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{6.794525E-01,6.694756E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{7.859908E-02,1.950291E-01,7...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.51</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 24.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_York_YT_1758kW_5_76COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1758300,
    COP_nominal =         5.76,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.06309,
    mCon_flow_nominal =   1000 * 0.06309,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 24.44,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.51,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 24.44,
    capFunT =             {4.575085E-01,1.313508E-01,-4.408831E-03,1.930354E-02,-5.479641E-04,-1.376580E-03},
    EIRFunT =             {6.794525E-01,6.694756E-02,-3.625396E-03,-1.018762E-02,1.066394E-03,-2.113402E-03},
    EIRFunPLR =           {7.859908E-02,1.950291E-01,7.241581E-01},
    etaMotor =            1.0) <span style="color: #006400">&quot;ElectricEIRChiller York YT 1758kW/5.76COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1758kW_6_26COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1758kW_6_26COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1758kW_6_26COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1758kW_6_26COP_Vanes</h2>
<p>
<b>ElectricEIRChiller York YT 1758kW/6.26COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1758kW/6.26COP/Vanes,  !- Name
    1758300,                 !- Reference Capacity {W}
    6.26,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1758kW/6.26COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1758kW/6.26COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1758kW/6.26COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.14,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.14</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 24.44</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1758300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.26</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06309</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.06309</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{8.975936E-01,-1.459740E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{2.311197E-01,9.581517E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.720545E-01,5.598164E-01,2...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 24.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_York_YT_1758kW_6_26COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1758300,
    COP_nominal =         6.26,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.14,
    mEva_flow_nominal =   1000 * 0.06309,
    mCon_flow_nominal =   1000 * 0.06309,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 24.44,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 24.44,
    capFunT =             {8.975936E-01,-1.459740E-02,3.647187E-03,3.202545E-02,-1.190379E-03,3.297810E-04},
    EIRFunT =             {2.311197E-01,9.581517E-02,-5.672726E-03,2.766035E-02,-1.411214E-04,-1.011216E-03},
    EIRFunPLR =           {1.720545E-01,5.598164E-01,2.626117E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller York YT 1758kW/6.26COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1758kW_5_96COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1758kW_5_96COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1758kW_5_96COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1758kW_5_96COP_Vanes</h2>
<p>
<b>ElectricEIRChiller York YT 1758kW/5.96COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1758kW/5.96COP/Vanes,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.96,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1758kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1758kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1758kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.01</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 24.44</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1758300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.96</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06309</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.06309</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{8.492365E-01,5.551947E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{4.949320E-01,9.099785E-03,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.236154E-01,2.590053E-01,5...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 24.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_York_YT_1758kW_5_96COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1758300,
    COP_nominal =         5.96,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.06309,
    mCon_flow_nominal =   1000 * 0.06309,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 24.44,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 24.44,
    capFunT =             {8.492365E-01,5.551947E-02,-2.973138E-04,1.164389E-03,-2.955716E-04,8.464931E-05},
    EIRFunT =             {4.949320E-01,9.099785E-03,-6.935841E-04,3.277452E-02,-3.895481E-04,-5.524011E-04},
    EIRFunPLR =           {2.236154E-01,2.590053E-01,5.169137E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller York YT 1758kW/5.96COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Trane_CVHE_1758kW_5_96COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1758kW_5_96COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1758kW_5_96COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Trane_CVHE_1758kW_5_96COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.96,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 29.44</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1758300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.96</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.07571</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.09464</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{9.566057E-02,-2.457943E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.243313E+00,-3.031784E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.871377E-01,5.849639E-01,2...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 23.89</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 35.00</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Trane_CVHE_1758kW_5_96COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1758300,
    COP_nominal =         5.96,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.07571,
    mCon_flow_nominal =   1000 * 0.09464,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 29.44,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 23.89,
    TConEntMax =          273.15 + 35.00,
    capFunT =             {9.566057E-02,-2.457943E-02,-6.827143E-03,7.119360E-02,-2.047680E-03,5.248800E-03},
    EIRFunT =             {1.243313E+00,-3.031784E-02,3.452464E-03,-2.739941E-02,9.141695E-04,-1.000080E-03},
    EIRFunPLR =           {1.871377E-01,5.849639E-01,2.291447E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1758kW_6_28COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1758kW_6_28COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1758kW_6_28COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1758kW_6_28COP_Vanes</h2>
<p>
<b>ElectricEIRChiller York YT 1758kW/6.28COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1758kW/6.28COP/Vanes,  !- Name
    1758300,                 !- Reference Capacity {W}
    6.28,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1758kW/6.28COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1758kW/6.28COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1758kW/6.28COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.06</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 29.44</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1758300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.28</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.07571</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.09464</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{7.079149E-01,-2.006276E-03,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{5.605391E-01,-1.377994E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.861223E-01,5.482049E-01,2...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 15.56</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 35.00</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_York_YT_1758kW_6_28COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1758300,
    COP_nominal =         6.28,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.06,
    mEva_flow_nominal =   1000 * 0.07571,
    mCon_flow_nominal =   1000 * 0.09464,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 29.44,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 35.00,
    capFunT =             {7.079149E-01,-2.006276E-03,-2.596043E-03,3.005922E-02,-1.056423E-03,2.045705E-03},
    EIRFunT =             {5.605391E-01,-1.377994E-02,6.569542E-05,1.321951E-02,2.686074E-04,-5.011451E-04},
    EIRFunPLR =           {1.861223E-01,5.482049E-01,2.647377E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller York YT 1758kW/6.28COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1758kW_5_86COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1758kW_5_86COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1758kW_5_86COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1758kW_5_86COP_VSD</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.86,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06303,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07337,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 24.44</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1758300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.86</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06303</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.07337</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{3.677279E-01,-3.175504E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.743365E-01,-5.054806E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.784580E-01,-5.498632E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 24.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Carrier_19XR_1758kW_5_86COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1758300,
    COP_nominal =         5.86,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.06303,
    mCon_flow_nominal =   1000 * 0.07337,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 24.44,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 24.44,
    capFunT =             {3.677279E-01,-3.175504E-02,-4.096383E-03,7.527566E-02,-2.757540E-03,5.359020E-03},
    EIRFunT =             {1.743365E-01,-5.054806E-02,-5.424748E-03,8.244673E-02,-2.400392E-03,5.078720E-03},
    EIRFunPLR =           {2.784580E-01,-5.498632E-01,1.269693E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Trane_CVHF_1758kW_6_46COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_1758kW_6_46COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_1758kW_6_46COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Trane_CVHF_1758kW_6_46COP_VSD</h2>
<p>
<b>ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD,  !- Name
    1758300,                 !- Reference Capacity {W}
    6.46,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 24.44</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1758300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.46</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06309</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.06309</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.066671E+00,5.889240E-03,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{7.989434E-02,2.062907E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.268954E-01,3.297771E-01,3...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 24.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Trane_CVHF_1758kW_6_46COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1758300,
    COP_nominal =         6.46,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.06309,
    mCon_flow_nominal =   1000 * 0.06309,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 24.44,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 24.44,
    capFunT =             {1.066671E+00,5.889240E-03,-3.155053E-03,-1.591039E-02,1.042897E-04,2.576256E-03},
    EIRFunT =             {7.989434E-02,2.062907E-02,-4.050827E-04,4.570552E-02,-1.469163E-04,-1.563259E-03},
    EIRFunPLR =           {3.268954E-01,3.297771E-01,3.423342E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Trane_CVHF_1758kW_6_87COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_1758kW_6_87COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_1758kW_6_87COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Trane_CVHF_1758kW_6_87COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes,  !- Name
    1758300,                 !- Reference Capacity {W}
    6.87,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 24.44</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1758300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.87</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06309</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.06309</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{8.085529E-01,3.412026E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{6.329473E-01,5.521802E-03,1...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.401900E-01,5.090345E-01,2...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 24.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Trane_CVHF_1758kW_6_87COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1758300,
    COP_nominal =         6.87,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.06309,
    mCon_flow_nominal =   1000 * 0.06309,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 24.44,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 24.44,
    capFunT =             {8.085529E-01,3.412026E-02,-4.184591E-04,4.111323E-03,-1.764627E-04,4.184748E-04},
    EIRFunT =             {6.329473E-01,5.521802E-03,1.487172E-04,2.433576E-03,7.100129E-04,-1.108627E-03},
    EIRFunPLR =           {2.401900E-01,5.090345E-01,2.500532E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1776kW_8_00COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1776kW_8_00COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1776kW_8_00COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1776kW_8_00COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes,  !- Name
    1775900,                 !- Reference Capacity {W}
    8.00,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04757,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07003,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.17,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.17,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.04</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.17</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.17</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 12.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1775900</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>8.00</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.04757</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.07003</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.11</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{4.841535E-01,-3.584260E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{8.006719E-01,-3.137026E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.276235E-01,2.787167E-01,3...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.11</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Carrier_19XR_1776kW_8_00COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1775900,
    COP_nominal =         8.00,
    PLRMin =              0.17,
    PLRMinUnl =           0.17,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.04757,
    mCon_flow_nominal =   1000 * 0.07003,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {4.841535E-01,-3.584260E-02,-1.467417E-03,7.773868E-02,-3.125809E-03,3.729631E-03},
    EIRFunT =             {8.006719E-01,-3.137026E-02,4.098888E-04,3.176921E-02,-2.104567E-04,-7.660277E-05},
    EIRFunPLR =           {3.276235E-01,2.787167E-01,3.952405E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XL_1779kW_6_18COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XL_1779kW_6_18COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XL_1779kW_6_18COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XL_1779kW_6_18COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes,  !- Name
    1779400,                 !- Reference Capacity {W}
    6.18,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06303,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.08858,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 26.11</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1779400</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.18</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06303</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.08858</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{2.703515E-01,-4.051337E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{5.872331E-01,-3.907248E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.090532E-01,2.641442E-01,4...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 15.56</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 26.11</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Carrier_19XL_1779kW_6_18COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1779400,
    COP_nominal =         6.18,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.06303,
    mCon_flow_nominal =   1000 * 0.08858,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 26.11,
    capFunT =             {2.703515E-01,-4.051337E-02,-5.968813E-03,8.261488E-02,-3.019425E-03,6.718040E-03},
    EIRFunT =             {5.872331E-01,-3.907248E-02,3.474913E-04,2.950392E-02,-2.510016E-04,2.481610E-04},
    EIRFunPLR =           {3.090532E-01,2.641442E-01,4.269265E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Trane_CVHF_1779kW_6_18COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_1779kW_6_18COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_1779kW_6_18COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Trane_CVHF_1779kW_6_18COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes,  !- Name
    1779400,                 !- Reference Capacity {W}
    6.18,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04454,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1779400</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.18</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.04454</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05142</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{3.331346E-01,-5.678656E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{3.137523E-01,-1.879556E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.699409E-01,1.874304E-01,6...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 18.33</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Trane_CVHF_1779kW_6_18COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1779400,
    COP_nominal =         6.18,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.04454,
    mCon_flow_nominal =   1000 * 0.05142,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 18.33,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {3.331346E-01,-5.678656E-02,-1.257764E-03,8.198893E-02,-2.612490E-03,4.226087E-03},
    EIRFunT =             {3.137523E-01,-1.879556E-02,-1.860907E-03,3.469711E-02,-1.503480E-04,7.641242E-04},
    EIRFunPLR =           {1.699409E-01,1.874304E-01,6.410385E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1794kW_8_11COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1794kW_8_11COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1794kW_8_11COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1794kW_8_11COP_Vanes</h2>
<p>
<b>ElectricEIRChiller York YT 1794kW/8.11COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1794kW/8.11COP/Vanes,  !- Name
    1793500,                 !- Reference Capacity {W}
    8.11,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05148,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09653,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1794kW/8.11COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1794kW/8.11COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1794kW/8.11COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.08,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.08</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1793500</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>8.11</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.05148</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.09653</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 7.22</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.536140E+00,-1.630760E-01,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{8.546274E-01,2.456473E-01,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.187543E-02,8.272483E-01,1...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_York_YT_1794kW_8_11COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1793500,
    COP_nominal =         8.11,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.08,
    mEva_flow_nominal =   1000 * 0.05148,
    mCon_flow_nominal =   1000 * 0.09653,
    TEvaLvg_nominal =     273.15 + 7.22,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {1.536140E+00,-1.630760E-01,1.225832E-02,2.148166E-02,-1.654700E-03,2.660568E-03},
    EIRFunT =             {8.546274E-01,2.456473E-01,-9.770595E-03,-7.386557E-02,2.843499E-03,-5.292981E-03},
    EIRFunPLR =           {3.187543E-02,8.272483E-01,1.279099E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller York YT 1794kW/8.11COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1794kW_7_90COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1794kW_7_90COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1794kW_7_90COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1794kW_7_90COP_VSD</h2>
<p>
<b>ElectricEIRChiller York YT 1794kW/7.90COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1794kW/7.90COP/VSD,  !- Name
    1793500,                 !- Reference Capacity {W}
    7.90,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05148,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09653,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1794kW/7.90COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1794kW/7.90COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1794kW/7.90COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.05</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1793500</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.90</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.05148</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.09653</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 7.22</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{9.552268E-01,-1.553435E-01,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{5.984829E-01,-1.552700E-01,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.445880E-01,1.059293E-01,7...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_York_YT_1794kW_7_90COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1793500,
    COP_nominal =         7.90,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.05148,
    mCon_flow_nominal =   1000 * 0.09653,
    TEvaLvg_nominal =     273.15 + 7.22,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {9.552268E-01,-1.553435E-01,7.958834E-03,6.132388E-02,-1.899594E-03,3.323245E-03},
    EIRFunT =             {5.984829E-01,-1.552700E-01,6.909012E-03,6.801572E-02,-7.450754E-04,5.764600E-04},
    EIRFunPLR =           {1.445880E-01,1.059293E-01,7.489704E-01},
    etaMotor =            1.0) <span style="color: #006400">&quot;ElectricEIRChiller York YT 1794kW/7.90COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XL_1797kW_5_69COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XL_1797kW_5_69COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XL_1797kW_5_69COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XL_1797kW_5_69COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes,  !- Name
    1797000,                 !- Reference Capacity {W}
    5.69,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07737,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09672,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.39,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.39,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.01</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.39</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.39</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 29.44</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1797000</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.69</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.07737</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.09672</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{9.084596E-01,4.671596E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.084290E+00,-4.318103E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{5.926251E-01,-2.657314E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.67</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 21.11</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Carrier_19XL_1797kW_5_69COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1797000,
    COP_nominal =         5.69,
    PLRMin =              0.39,
    PLRMinUnl =           0.39,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.07737,
    mCon_flow_nominal =   1000 * 0.09672,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 29.44,
    TEvaLvgMin =          273.15 + 6.67,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 21.11,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {9.084596E-01,4.671596E-02,-1.188845E-03,-2.284596E-03,-3.170254E-05,-3.577858E-04},
    EIRFunT =             {1.084290E+00,-4.318103E-02,1.586113E-03,1.664015E-03,8.043383E-05,5.681056E-05},
    EIRFunPLR =           {5.926251E-01,-2.657314E-01,6.731751E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1801kW_6_34COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1801kW_6_34COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1801kW_6_34COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1801kW_6_34COP_VSD</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1801kW/6.34COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1801kW/6.34COP/VSD,  !- Name
    1800500,                 !- Reference Capacity {W}
    6.34,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05161,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06385,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1801kW/6.34COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1801kW/6.34COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1801kW/6.34COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1800500</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.34</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.05161</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.06385</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 7.22</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{6.174861E-01,-7.299051E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{6.931082E-01,-1.885558E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.040764E-01,2.818752E-01,6...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.67</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.22</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Carrier_19XR_1801kW_6_34COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1800500,
    COP_nominal =         6.34,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.05161,
    mCon_flow_nominal =   1000 * 0.06385,
    TEvaLvg_nominal =     273.15 + 7.22,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 6.67,
    TEvaLvgMax =          273.15 + 12.22,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {6.174861E-01,-7.299051E-02,-1.897105E-03,7.003662E-02,-2.852439E-03,5.751931E-03},
    EIRFunT =             {6.931082E-01,-1.885558E-02,8.345461E-04,1.263879E-02,4.588028E-04,-8.221467E-04},
    EIRFunPLR =           {1.040764E-01,2.818752E-01,6.144036E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Carrier 19XR 1801kW/6.34COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1867kW_10_09COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1867kW_10_09COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1867kW_10_09COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1867kW_10_09COP_Vanes</h2>
<p>
<b>ElectricEIRChiller York YT 1867kW/10.09COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1867kW/10.09COP/Vanes,  !- Name
    1867300,                 !- Reference Capacity {W}
    10.09,                   !- Reference COP {W/W}
    7.78,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1867kW/10.09COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1867kW/10.09COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1867kW/10.09COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.04</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.09</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.09</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 12.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1867300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>10.09</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.07571</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.09085</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 7.78</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{4.451516E-01,-1.252382E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{6.668391E-01,1.506485E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.157002E-01,2.251016E-01,5...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 35.00</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_York_YT_1867kW_10_09COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1867300,
    COP_nominal =         10.09,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.07571,
    mCon_flow_nominal =   1000 * 0.09085,
    TEvaLvg_nominal =     273.15 + 7.78,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 35.00,
    capFunT =             {4.451516E-01,-1.252382E-02,-2.878042E-03,6.132233E-02,-2.365055E-03,4.514258E-03},
    EIRFunT =             {6.668391E-01,1.506485E-02,-4.249134E-03,3.588996E-02,-1.681591E-04,7.028459E-04},
    EIRFunPLR =           {2.157002E-01,2.251016E-01,5.584287E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller York YT 1867kW/10.09COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XL_1871kW_6_49COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XL_1871kW_6_49COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XL_1871kW_6_49COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XL_1871kW_6_49COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes,  !- Name
    1870800,                 !- Reference Capacity {W}
    6.49,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06303,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0877,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.19</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.19</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 26.11</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1870800</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.49</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06303</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.0877</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{5.658630E-03,-3.836575E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.029608E+00,-7.149045E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.984908E-01,2.906868E-01,4...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 15.56</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Carrier_19XL_1871kW_6_49COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1870800,
    COP_nominal =         6.49,
    PLRMin =              0.19,
    PLRMinUnl =           0.19,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.06303,
    mCon_flow_nominal =   1000 * 0.0877,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {5.658630E-03,-3.836575E-02,-5.122195E-03,1.068063E-01,-3.377824E-03,5.650118E-03},
    EIRFunT =             {1.029608E+00,-7.149045E-02,2.043279E-03,-6.116474E-04,3.908334E-04,6.870233E-04},
    EIRFunPLR =           {2.984908E-01,2.906868E-01,4.089411E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1881kW_6_77COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1881kW_6_77COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1881kW_6_77COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1881kW_6_77COP_VSD</h2>
<p>
<b>ElectricEIRChiller York YT 1881kW/6.77COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1881kW/6.77COP/VSD,  !- Name
    1881400,                 !- Reference Capacity {W}
    6.77,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1881kW/6.77COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1881kW/6.77COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1881kW/6.77COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.09</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.09</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1881400</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.77</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.07571</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.09464</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{5.065247E-01,-4.158206E-03,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{6.175311E-01,-3.913241E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{6.087656E-02,4.842164E-01,4...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_York_YT_1881kW_6_77COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1881400,
    COP_nominal =         6.77,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.07571,
    mCon_flow_nominal =   1000 * 0.09464,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {5.065247E-01,-4.158206E-03,-2.681976E-03,4.763436E-02,-1.951270E-03,3.994399E-03},
    EIRFunT =             {6.175311E-01,-3.913241E-02,6.177961E-04,2.775640E-02,-2.151466E-04,5.514895E-04},
    EIRFunPLR =           {6.087656E-02,4.842164E-01,4.571519E-01},
    etaMotor =            1.0) <span style="color: #006400">&quot;ElectricEIRChiller York YT 1881kW/6.77COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YK_1881kW_6_53COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_1881kW_6_53COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_1881kW_6_53COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YK_1881kW_6_53COP_Vanes</h2>
<p>
<b>ElectricEIRChiller York YK 1881kW/6.53COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 1881kW/6.53COP/Vanes,  !- Name
    1881400,                 !- Reference Capacity {W}
    6.53,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04397,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.1041,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 1881kW/6.53COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 1881kW/6.53COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 1881kW/6.53COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.19</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.19</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 26.67</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1881400</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.53</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.04397</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.1041</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 8.89</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{8.561286E-01,4.130164E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{4.434989E-01,4.361264E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{5.272116E-02,4.176382E-01,5...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 9.44</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 26.67</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_York_YK_1881kW_6_53COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1881400,
    COP_nominal =         6.53,
    PLRMin =              0.19,
    PLRMinUnl =           0.19,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.04397,
    mCon_flow_nominal =   1000 * 0.1041,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 9.44,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {8.561286E-01,4.130164E-02,-7.109335E-04,4.306273E-03,-6.336613E-04,7.211635E-04},
    EIRFunT =             {4.434989E-01,4.361264E-02,-1.733337E-03,9.915503E-03,4.312717E-04,-1.122346E-03},
    EIRFunPLR =           {5.272116E-02,4.176382E-01,5.310870E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller York YK 1881kW/6.53COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_McQuay_PEH_1895kW_6_42COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1895kW_6_42COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1895kW_6_42COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_McQuay_PEH_1895kW_6_42COP_Vanes</h2>
<p>
<b>ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes,  !- Name
    1895400,                 !- Reference Capacity {W}
    6.42,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.09,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.09</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.09</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.09</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1895400</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.42</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.07571</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.09085</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{8.573195E-01,-1.131937E-01,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{3.915073E-01,-4.399727E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.592598E-01,1.425462E-01,5...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 35.00</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_McQuay_PEH_1895kW_6_42COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1895400,
    COP_nominal =         6.42,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.09,
    mEva_flow_nominal =   1000 * 0.07571,
    mCon_flow_nominal =   1000 * 0.09085,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 35.00,
    capFunT =             {8.573195E-01,-1.131937E-01,3.444205E-03,4.865045E-02,-2.103805E-03,4.986639E-03},
    EIRFunT =             {3.915073E-01,-4.399727E-02,-3.868294E-06,4.623771E-02,-7.092319E-04,1.372133E-03},
    EIRFunPLR =           {2.592598E-01,1.425462E-01,5.966041E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1934kW_7_55COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1934kW_7_55COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1934kW_7_55COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1934kW_7_55COP_Vanes</h2>
<p>
<b>ElectricEIRChiller York YT 1934kW/7.55COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1934kW/7.55COP/Vanes,  !- Name
    1934100,                 !- Reference Capacity {W}
    7.55,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    13.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05552,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.08675,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1934kW/7.55COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1934kW/7.55COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1934kW/7.55COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.06</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 13.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1934100</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.55</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.05552</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.08675</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{4.420318E-02,1.103599E-01,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.173674E+00,-1.301647E-01,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.706237E-01,6.063362E-01,2...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_York_YT_1934kW_7_55COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1934100,
    COP_nominal =         7.55,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.06,
    mEva_flow_nominal =   1000 * 0.05552,
    mCon_flow_nominal =   1000 * 0.08675,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 13.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {4.420318E-02,1.103599E-01,-2.597752E-03,7.043754E-02,-2.138316E-03,-4.696924E-04},
    EIRFunT =             {1.173674E+00,-1.301647E-01,5.588446E-03,8.605153E-03,7.234201E-05,1.314581E-03},
    EIRFunPLR =           {1.706237E-01,6.063362E-01,2.170672E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller York YT 1934kW/7.55COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_McQuay_PEH_1934kW_6_01COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1934kW_6_01COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1934kW_6_01COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_McQuay_PEH_1934kW_6_01COP_Vanes</h2>
<p>
<b>ElectricEIRChiller McQuay PEH 1934kW/6.01COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PEH 1934kW/6.01COP/Vanes,  !- Name
    1934100,                 !- Reference Capacity {W}
    6.01,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05552,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07981,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PEH 1934kW/6.01COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1934kW/6.01COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1934kW/6.01COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.08,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.08</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 22.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1934100</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.01</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.05552</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.07981</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{2.893111E-01,-3.834949E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{2.885371E-01,-5.877829E-03,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.849256E-01,-2.369152E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_McQuay_PEH_1934kW_6_01COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1934100,
    COP_nominal =         6.01,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.08,
    mEva_flow_nominal =   1000 * 0.05552,
    mCon_flow_nominal =   1000 * 0.07981,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 22.78,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {2.893111E-01,-3.834949E-02,1.757934E-03,8.665805E-02,-2.597243E-03,2.413315E-03},
    EIRFunT =             {2.885371E-01,-5.877829E-03,-1.807763E-03,5.193076E-02,-7.936373E-04,1.108590E-03},
    EIRFunPLR =           {3.849256E-01,-2.369152E-01,8.496351E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller McQuay PEH 1934kW/6.01COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_McQuay_WDC_1973kW_6_28COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WDC_1973kW_6_28COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WDC_1973kW_6_28COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_McQuay_WDC_1973kW_6_28COP_Vanes</h2>
<p>
<b>ElectricEIRChiller McQuay WDC 1973kW/6.28COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay WDC 1973kW/6.28COP/Vanes,  !- Name
    1972800,                 !- Reference Capacity {W}
    6.28,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04145,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09337,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay WDC 1973kW/6.28COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay WDC 1973kW/6.28COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay WDC 1973kW/6.28COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.06</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.09</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.09</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 26.67</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1972800</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.28</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.04145</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.09337</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 8.89</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.110884E+00,7.376077E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.097378E+00,-3.018324E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.282891E-01,2.722981E-01,6...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 26.67</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_McQuay_WDC_1973kW_6_28COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1972800,
    COP_nominal =         6.28,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.06,
    mEva_flow_nominal =   1000 * 0.04145,
    mCon_flow_nominal =   1000 * 0.09337,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {1.110884E+00,7.376077E-02,-5.957719E-03,-2.861037E-02,-2.129104E-04,2.547028E-03},
    EIRFunT =             {1.097378E+00,-3.018324E-02,-2.792200E-03,-1.252428E-02,2.095232E-04,2.409252E-03},
    EIRFunPLR =           {1.282891E-01,2.722981E-01,6.012232E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller McQuay WDC 1973kW/6.28COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YK_1997kW_7_24COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_1997kW_7_24COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_1997kW_7_24COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YK_1997kW_7_24COP_Vanes</h2>
<p>
<b>ElectricEIRChiller York YK 1997kW/7.24COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 1997kW/7.24COP/Vanes,  !- Name
    1997400,                 !- Reference Capacity {W}
    7.24,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04397,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.1041,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 1997kW/7.24COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 1997kW/7.24COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 1997kW/7.24COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.06</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.18</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.18</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 26.67</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1997400</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.24</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.04397</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.1041</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 8.89</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{9.058272E-01,1.309175E-01,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.188194E-01,8.769791E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{9.359332E-02,5.873752E-01,3...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 26.67</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_York_YK_1997kW_7_24COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1997400,
    COP_nominal =         7.24,
    PLRMin =              0.18,
    PLRMinUnl =           0.18,
    PLRMax =              1.06,
    mEva_flow_nominal =   1000 * 0.04397,
    mCon_flow_nominal =   1000 * 0.1041,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {9.058272E-01,1.309175E-01,-3.446620E-03,-3.166792E-02,2.325200E-04,-4.892256E-04},
    EIRFunT =             {1.188194E-01,8.769791E-02,-1.692086E-03,2.209962E-03,1.327958E-03,-3.249833E-03},
    EIRFunPLR =           {9.359332E-02,5.873752E-01,3.208990E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller York YK 1997kW/7.24COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_McQuay_PFH_2043kW_8_44COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_2043kW_8_44COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_2043kW_8_44COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_McQuay_PFH_2043kW_8_44COP_Vanes</h2>
<p>
<b>ElectricEIRChiller McQuay PFH 2043kW/8.44COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PFH 2043kW/8.44COP/Vanes,  !- Name
    2043100,                 !- Reference Capacity {W}
    8.44,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04757,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06814,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PFH 2043kW/8.44COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 2043kW/8.44COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 2043kW/8.44COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.08,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.08,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.08</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.08</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 12.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-2043100</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>8.44</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.04757</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.06814</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.11</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{8.383569E-01,4.716323E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{7.891693E-01,1.168677E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.225600E-01,3.070007E-01,5...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.11</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_McQuay_PFH_2043kW_8_44COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -2043100,
    COP_nominal =         8.44,
    PLRMin =              0.08,
    PLRMinUnl =           0.08,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.04757,
    mCon_flow_nominal =   1000 * 0.06814,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {8.383569E-01,4.716323E-02,-2.515385E-03,-3.773603E-03,-9.186324E-04,2.177057E-03},
    EIRFunT =             {7.891693E-01,1.168677E-02,-1.825470E-03,1.278749E-02,1.521317E-04,2.156746E-04},
    EIRFunPLR =           {1.225600E-01,3.070007E-01,5.712759E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller McQuay PFH 2043kW/8.44COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Trane_CVHF_2043kW_9_08COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2043kW_9_08COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2043kW_9_08COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Trane_CVHF_2043kW_9_08COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes,  !- Name
    2043100,                 !- Reference Capacity {W}
    9.08,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    18.33,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.09085,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.28,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.28,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.04</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.28</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.28</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 18.33</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-2043100</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>9.08</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.09085</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.11356</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 4.44</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{-1.340241E+00,7.634284E-03,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{6.065177E-01,1.178669E-02,2...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.173752E-01,4.394720E-01,3...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 18.33</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Trane_CVHF_2043kW_9_08COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -2043100,
    COP_nominal =         9.08,
    PLRMin =              0.28,
    PLRMinUnl =           0.28,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.09085,
    mCon_flow_nominal =   1000 * 0.11356,
    TEvaLvg_nominal =     273.15 + 4.44,
    TConEnt_nominal =     273.15 + 18.33,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 18.33,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {-1.340241E+00,7.634284E-03,-3.044184E-03,1.991327E-01,-4.530240E-03,2.700765E-03},
    EIRFunT =             {6.065177E-01,1.178669E-02,2.098586E-03,1.532536E-02,6.756887E-04,-2.629852E-03},
    EIRFunPLR =           {2.173752E-01,4.394720E-01,3.431813E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XL_2057kW_6_05COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XL_2057kW_6_05COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XL_2057kW_6_05COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XL_2057kW_6_05COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes,  !- Name
    2057200,                 !- Reference Capacity {W}
    6.05,                    !- Reference COP {W/W}
    7.78,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.08322,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09722,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.28,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.28,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.04</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.28</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.28</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-2057200</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.05</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.08322</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.09722</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 7.78</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{7.737452E-01,-1.249478E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{8.623086E-01,-5.844490E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{4.041274E-01,-3.861525E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_Carrier_19XL_2057kW_6_05COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -2057200,
    COP_nominal =         6.05,
    PLRMin =              0.28,
    PLRMinUnl =           0.28,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.08322,
    mCon_flow_nominal =   1000 * 0.09722,
    TEvaLvg_nominal =     273.15 + 7.78,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {7.737452E-01,-1.249478E-02,-3.193419E-03,2.110302E-02,-1.188413E-03,3.820335E-03},
    EIRFunT =             {8.623086E-01,-5.844490E-02,-2.284745E-03,2.469188E-02,-1.022604E-03,3.996523E-03},
    EIRFunPLR =           {4.041274E-01,-3.861525E-01,9.804493E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_2110kW_7_15COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_2110kW_7_15COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_2110kW_7_15COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_2110kW_7_15COP_Vanes</h2>
<p>
<b>ElectricEIRChiller York YT 2110kW/7.15COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 2110kW/7.15COP/Vanes,  !- Name
    2110000,                 !- Reference Capacity {W}
    7.15,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06057,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 2110kW/7.15COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 2110kW/7.15COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 2110kW/7.15COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.04</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-2110000</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.15</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06057</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.09464</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 7.22</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{5.359238E-01,1.785857E-02,1...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{6.270855E-01,-4.119654E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.469187E-01,1.862690E-01,5...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_York_YT_2110kW_7_15COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -2110000,
    COP_nominal =         7.15,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.06057,
    mCon_flow_nominal =   1000 * 0.09464,
    TEvaLvg_nominal =     273.15 + 7.22,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {5.359238E-01,1.785857E-02,1.579272E-03,4.522868E-02,-1.632172E-03,6.008061E-04},
    EIRFunT =             {6.270855E-01,-4.119654E-02,1.327107E-03,2.661446E-02,-1.856827E-04,5.094942E-04},
    EIRFunPLR =           {2.469187E-01,1.862690E-01,5.660904E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller York YT 2110kW/7.15COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_McQuay_PFH_2124kW_6_03COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_2124kW_6_03COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_2124kW_6_03COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_McQuay_PFH_2124kW_6_03COP_Vanes</h2>
<p>
<b>ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes,  !- Name
    2124000,                 !- Reference Capacity {W}
    6.03,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05552,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07981,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.09</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.09</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-2124000</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.03</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.05552</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.07981</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 8.89</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.040134E+00,-1.745650E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.157799E+00,-3.621524E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.051419E-01,2.033679E-01,6...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ElectricEIRChiller_McQuay_PFH_2124kW_6_03COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -2124000,
    COP_nominal =         6.03,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.05552,
    mCon_flow_nominal =   1000 * 0.07981,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {1.040134E+00,-1.745650E-02,1.084856E-03,6.629328E-03,-8.008991E-04,1.567769E-03},
    EIRFunT =             {1.157799E+00,-3.621524E-02,-3.684818E-03,-1.202959E-02,-7.378548E-05,3.787365E-03},
    EIRFunPLR =           {1.051419E-01,2.033679E-01,6.902026E-01},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YK_2159kW_6_85COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2159kW_6_85COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2159kW_6_85COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YK_2159kW_6_85COP_Vanes</h2>
<p>
<b>ElectricEIRChiller York YK 2159kW/6.85COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 2159kW/6.85COP/Vanes,  !- Name
    2159200,                 !- Reference Capacity {W}
    6.85,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
