<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Performance data for chiller ElectricReformulatedEIR&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricReformulatedEIR<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"></a><a href="Buildings_Fluid_Chillers_Data.html#Buildings.Fluid.Chillers.Data"
>Buildings.Fluid.Chillers.Data</a>.ElectricReformulatedEIR</h2>
<p>
<b>Performance data for chiller ElectricReformulatedEIR</b><br>
</p>
<h3>Information</h3>

 Package with performance data for chillers.
 
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Generic</a>
</td>
<td>Generic data record for chiller ElectricReformulatedEIR</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_WSC_471kW_5_89COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_WSC_471kW_5_89COP_Vanes"
>ReformEIRChiller_McQuay_WSC_471kW_5_89COP_Vanes</a>
</td>
<td>ReformEIRChiller McQuay WSC 471kW/5.89COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_563kW_10_61COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_563kW_10_61COP_Vanes"
>ReformEIRChiller_York_YT_563kW_10_61COP_Vanes</a>
</td>
<td>ReformEIRChiller York YT 563kW/10.61COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_703kW_7_03COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_703kW_7_03COP_Vanes"
>ReformEIRChiller_McQuay_PEH_703kW_7_03COP_Vanes</a>
</td>
<td>ReformEIRChiller McQuay PEH 703kW/7.03COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes"
>ReformEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 23XL 724kW/6.04COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_742kW_5_42COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_742kW_5_42COP_VSD"
>ReformEIRChiller_Carrier_19XR_742kW_5_42COP_VSD</a>
</td>
<td>ReformEIRChiller Carrier 19XR 742kW/5.42COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_WSC_816kW_6_74COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_WSC_816kW_6_74COP_Vanes"
>ReformEIRChiller_McQuay_WSC_816kW_6_74COP_Vanes</a>
</td>
<td>ReformEIRChiller McQuay WSC 816kW/6.74COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_819kW_8_11COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_819kW_8_11COP_Vanes"
>ReformEIRChiller_McQuay_PEH_819kW_8_11COP_Vanes</a>
</td>
<td>ReformEIRChiller McQuay PEH 819kW/8.11COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_823kW_6_28COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_823kW_6_28COP_Vanes"
>ReformEIRChiller_Carrier_19XR_823kW_6_28COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19XR 823kW/6.28COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_869kW_5_57COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_869kW_5_57COP_VSD"
>ReformEIRChiller_Carrier_19XR_869kW_5_57COP_VSD</a>
</td>
<td>ReformEIRChiller Carrier 19XR 869kW/5.57COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_897kW_7_23COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_897kW_7_23COP_VSD"
>ReformEIRChiller_Carrier_19XR_897kW_7_23COP_VSD</a>
</td>
<td>ReformEIRChiller Carrier 19XR 897kW/7.23COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_897kW_6_50COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_897kW_6_50COP_Vanes"
>ReformEIRChiller_Carrier_19XR_897kW_6_50COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19XR 897kW/6.50COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_897kW_7_60COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_897kW_7_60COP_VSD"
>ReformEIRChiller_York_YT_897kW_7_60COP_VSD</a>
</td>
<td>ReformEIRChiller York YT 897kW/7.60COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_897kW_6_27COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_897kW_6_27COP_VSD"
>ReformEIRChiller_York_YT_897kW_6_27COP_VSD</a>
</td>
<td>ReformEIRChiller York YT 897kW/6.27COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_897kW_6_23COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_897kW_6_23COP_VSD"
>ReformEIRChiller_Carrier_19XR_897kW_6_23COP_VSD</a>
</td>
<td>ReformEIRChiller Carrier 19XR 897kW/6.23COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_932kW_5_09COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_932kW_5_09COP_Vanes"
>ReformEIRChiller_McQuay_PFH_932kW_5_09COP_Vanes</a>
</td>
<td>ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_960kW_4_64COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_960kW_4_64COP_Vanes"
>ReformEIRChiller_York_YT_960kW_4_64COP_Vanes</a>
</td>
<td>ReformEIRChiller York YT 960kW/4.64COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1023kW_5_81COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1023kW_5_81COP_Vanes"
>ReformEIRChiller_York_YT_1023kW_5_81COP_Vanes</a>
</td>
<td>ReformEIRChiller York YT 1023kW/5.81COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_1030kW_8_58COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_1030kW_8_58COP_Vanes"
>ReformEIRChiller_McQuay_PEH_1030kW_8_58COP_Vanes</a>
</td>
<td>ReformEIRChiller McQuay PEH 1030kW/8.58COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1048kW_6_06COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1048kW_6_06COP_Vanes"
>ReformEIRChiller_York_YT_1048kW_6_06COP_Vanes</a>
</td>
<td>ReformEIRChiller York YT 1048kW/6.06COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1055kW_5_96COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1055kW_5_96COP_Vanes"
>ReformEIRChiller_York_YT_1055kW_5_96COP_Vanes</a>
</td>
<td>ReformEIRChiller York YT 1055kW/5.96COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1076kW_5_52COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1076kW_5_52COP_Vanes"
>ReformEIRChiller_Carrier_19XR_1076kW_5_52COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1080kW_7_39COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1080kW_7_39COP_Vanes"
>ReformEIRChiller_Trane_CVHE_1080kW_7_39COP_Vanes</a>
</td>
<td>ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1090kW_7_57COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1090kW_7_57COP_VSD"
>ReformEIRChiller_York_YT_1090kW_7_57COP_VSD</a>
</td>
<td>ReformEIRChiller York YT 1090kW/7.57COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_1104kW_8_00COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_1104kW_8_00COP_Vanes"
>ReformEIRChiller_McQuay_PEH_1104kW_8_00COP_Vanes</a>
</td>
<td>ReformEIRChiller McQuay PEH 1104kW/8.00COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1125kW_4_89COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1125kW_4_89COP_Vanes"
>ReformEIRChiller_Trane_CVHE_1125kW_4_89COP_Vanes</a>
</td>
<td>ReformEIRChiller Trane CVHE 1125kW/4.89COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1125kW_7_92COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1125kW_7_92COP_VSD"
>ReformEIRChiller_York_YT_1125kW_7_92COP_VSD</a>
</td>
<td>ReformEIRChiller York YT 1125kW/7.92COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1129kW_7_19COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1129kW_7_19COP_Vanes"
>ReformEIRChiller_Trane_CVHE_1129kW_7_19COP_Vanes</a>
</td>
<td>ReformEIRChiller Trane CVHE 1129kW/7.19COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1143kW_6_57COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1143kW_6_57COP_VSD"
>ReformEIRChiller_Carrier_19XR_1143kW_6_57COP_VSD</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1143kW/6.57COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1157kW_5_62COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1157kW_5_62COP_VSD"
>ReformEIRChiller_Carrier_19XR_1157kW_5_62COP_VSD</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1157kW/5.62COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1196kW_6_50COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1196kW_6_50COP_Vanes"
>ReformEIRChiller_Carrier_19XR_1196kW_6_50COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1213kW_7_78COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1213kW_7_78COP_Vanes"
>ReformEIRChiller_Carrier_19XR_1213kW_7_78COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_1231kW_6_18COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_1231kW_6_18COP_Vanes"
>ReformEIRChiller_McQuay_PEH_1231kW_6_18COP_Vanes</a>
</td>
<td>ReformEIRChiller McQuay PEH 1231kW/6.18COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1234kW_5_39COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1234kW_5_39COP_VSD"
>ReformEIRChiller_Carrier_19XR_1234kW_5_39COP_VSD</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1234kW/5.39COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1259kW_6_26COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1259kW_6_26COP_Vanes"
>ReformEIRChiller_Carrier_19XR_1259kW_6_26COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_1259kW_6_45COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_1259kW_6_45COP_Vanes"
>ReformEIRChiller_York_YK_1259kW_6_45COP_Vanes</a>
</td>
<td>ReformEIRChiller York YK 1259kW/6.45COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1266kW_4_39COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1266kW_4_39COP_Vanes"
>ReformEIRChiller_York_YT_1266kW_4_39COP_Vanes</a>
</td>
<td>ReformEIRChiller York YT 1266kW/4.39COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1284kW_6_20COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1284kW_6_20COP_Vanes"
>ReformEIRChiller_Carrier_19XR_1284kW_6_20COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1294kW_7_61COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1294kW_7_61COP_Vanes"
>ReformEIRChiller_Carrier_19XR_1294kW_7_61COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1329kW_5_38COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1329kW_5_38COP_Vanes"
>ReformEIRChiller_Trane_CVHE_1329kW_5_38COP_Vanes</a>
</td>
<td>ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1350kW_7_90COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1350kW_7_90COP_VSD"
>ReformEIRChiller_Carrier_19XR_1350kW_7_90COP_VSD</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1350kW/7.90COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1368kW_7_35COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1368kW_7_35COP_VSD"
>ReformEIRChiller_York_YT_1368kW_7_35COP_VSD</a>
</td>
<td>ReformEIRChiller York YT 1368kW/7.35COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1372kW_7_49COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1372kW_7_49COP_Vanes"
>ReformEIRChiller_Trane_CVHE_1372kW_7_49COP_Vanes</a>
</td>
<td>ReformEIRChiller Trane CVHE 1372kW/7.49COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1396kW_7_35COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1396kW_7_35COP_Vanes"
>ReformEIRChiller_York_YT_1396kW_7_35COP_Vanes</a>
</td>
<td>ReformEIRChiller York YT 1396kW/7.35COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1403kW_7_09COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1403kW_7_09COP_VSD"
>ReformEIRChiller_Carrier_19XR_1403kW_7_09COP_VSD</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1403kW/7.09COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1403kW_6_94COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1403kW_6_94COP_VSD"
>ReformEIRChiller_York_YT_1403kW_6_94COP_VSD</a>
</td>
<td>ReformEIRChiller York YT 1403kW/6.94COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1407kW_7_14COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1407kW_7_14COP_VSD"
>ReformEIRChiller_Trane_CVHE_1407kW_7_14COP_VSD</a>
</td>
<td>ReformEIRChiller Trane CVHE 1407kW/7.14COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_1407kW_6_60COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_1407kW_6_60COP_Vanes"
>ReformEIRChiller_McQuay_PFH_1407kW_6_60COP_Vanes</a>
</td>
<td>ReformEIRChiller McQuay PFH 1407kW/6.60COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1407kW_6_04COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1407kW_6_04COP_VSD"
>ReformEIRChiller_Carrier_19XR_1407kW_6_04COP_VSD</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1407kW/6.04COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1410kW_8_54COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1410kW_8_54COP_VSD"
>ReformEIRChiller_Carrier_19XR_1410kW_8_54COP_VSD</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1410kW/8.54COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1442kW_6_61COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1442kW_6_61COP_VSD"
>ReformEIRChiller_Trane_CVHE_1442kW_6_61COP_VSD</a>
</td>
<td>ReformEIRChiller Trane CVHE 1442kW/6.61COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1459kW_6_40COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1459kW_6_40COP_VSD"
>ReformEIRChiller_York_YT_1459kW_6_40COP_VSD</a>
</td>
<td>ReformEIRChiller York YT 1459kW/6.40COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1484kW_9_96COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1484kW_9_96COP_VSD"
>ReformEIRChiller_Trane_CVHE_1484kW_9_96COP_VSD</a>
</td>
<td>ReformEIRChiller Trane CVHE 1484kW/9.96COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1495kW_7_51COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1495kW_7_51COP_VSD"
>ReformEIRChiller_York_YT_1495kW_7_51COP_VSD</a>
</td>
<td>ReformEIRChiller York YT 1495kW/7.51COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_WSC_1519kW_7_10COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_WSC_1519kW_7_10COP_Vanes"
>ReformEIRChiller_McQuay_WSC_1519kW_7_10COP_Vanes</a>
</td>
<td>ReformEIRChiller McQuay WSC 1519kW/7.10COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1558kW_5_81COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1558kW_5_81COP_VSD"
>ReformEIRChiller_Carrier_19XR_1558kW_5_81COP_VSD</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1558kW/5.81COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1586kW_5_53COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1586kW_5_53COP_VSD"
>ReformEIRChiller_Carrier_19XR_1586kW_5_53COP_VSD</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1586kW/5.53COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_1635kW_7_47COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_1635kW_7_47COP_Vanes"
>ReformEIRChiller_McQuay_PEH_1635kW_7_47COP_Vanes</a>
</td>
<td>ReformEIRChiller McQuay PEH 1635kW/7.47COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1635kW_6_36COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1635kW_6_36COP_Vanes"
>ReformEIRChiller_Carrier_19XR_1635kW_6_36COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1656kW_8_24COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1656kW_8_24COP_VSD"
>ReformEIRChiller_Carrier_19XR_1656kW_8_24COP_VSD</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1656kW/8.24COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1663kW_9_34COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1663kW_9_34COP_Vanes"
>ReformEIRChiller_York_YT_1663kW_9_34COP_Vanes</a>
</td>
<td>ReformEIRChiller York YT 1663kW/9.34COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XL_1674kW_7_89COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XL_1674kW_7_89COP_Vanes"
>ReformEIRChiller_Carrier_19XL_1674kW_7_89COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_1681kW_6_59COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_1681kW_6_59COP_Vanes"
>ReformEIRChiller_Trane_CVHF_1681kW_6_59COP_Vanes</a>
</td>
<td>ReformEIRChiller Trane CVHF 1681kW/6.59COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1723kW_8_32COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1723kW_8_32COP_VSD"
>ReformEIRChiller_Carrier_19XR_1723kW_8_32COP_VSD</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1723kW/8.32COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1727kW_9_04COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1727kW_9_04COP_Vanes"
>ReformEIRChiller_Carrier_19XR_1727kW_9_04COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_WSC_1751kW_6_73COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_WSC_1751kW_6_73COP_Vanes"
>ReformEIRChiller_McQuay_WSC_1751kW_6_73COP_Vanes</a>
</td>
<td>ReformEIRChiller McQuay WSC 1751kW/6.73COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_1758kW_5_96COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_1758kW_5_96COP_Vanes"
>ReformEIRChiller_Trane_CVHF_1758kW_5_96COP_Vanes</a>
</td>
<td>ReformEIRChiller Trane CVHF 1758kW/5.96COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1758kW_5_76COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1758kW_5_76COP_VSD"
>ReformEIRChiller_York_YT_1758kW_5_76COP_VSD</a>
</td>
<td>ReformEIRChiller York YT 1758kW/5.76COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1758kW_6_26COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1758kW_6_26COP_Vanes"
>ReformEIRChiller_York_YT_1758kW_6_26COP_Vanes</a>
</td>
<td>ReformEIRChiller York YT 1758kW/6.26COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1758kW_5_96COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1758kW_5_96COP_Vanes"
>ReformEIRChiller_York_YT_1758kW_5_96COP_Vanes</a>
</td>
<td>ReformEIRChiller York YT 1758kW/5.96COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1758kW_5_96COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1758kW_5_96COP_Vanes"
>ReformEIRChiller_Trane_CVHE_1758kW_5_96COP_Vanes</a>
</td>
<td>ReformEIRChiller Trane CVHE 1758kW/5.96COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1758kW_6_28COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1758kW_6_28COP_Vanes"
>ReformEIRChiller_York_YT_1758kW_6_28COP_Vanes</a>
</td>
<td>ReformEIRChiller York YT 1758kW/6.28COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1758kW_5_86COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1758kW_5_86COP_VSD"
>ReformEIRChiller_Carrier_19XR_1758kW_5_86COP_VSD</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1758kW/5.86COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_1758kW_6_46COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_1758kW_6_46COP_VSD"
>ReformEIRChiller_Trane_CVHF_1758kW_6_46COP_VSD</a>
</td>
<td>ReformEIRChiller Trane CVHF 1758kW/6.46COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_1758kW_6_87COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_1758kW_6_87COP_Vanes"
>ReformEIRChiller_Trane_CVHF_1758kW_6_87COP_Vanes</a>
</td>
<td>ReformEIRChiller Trane CVHF 1758kW/6.87COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1776kW_8_00COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1776kW_8_00COP_Vanes"
>ReformEIRChiller_Carrier_19XR_1776kW_8_00COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XL_1779kW_6_18COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XL_1779kW_6_18COP_Vanes"
>ReformEIRChiller_Carrier_19XL_1779kW_6_18COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_1779kW_6_18COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_1779kW_6_18COP_Vanes"
>ReformEIRChiller_Trane_CVHF_1779kW_6_18COP_Vanes</a>
</td>
<td>ReformEIRChiller Trane CVHF 1779kW/6.18COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1794kW_8_11COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1794kW_8_11COP_Vanes"
>ReformEIRChiller_York_YT_1794kW_8_11COP_Vanes</a>
</td>
<td>ReformEIRChiller York YT 1794kW/8.11COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1794kW_7_90COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1794kW_7_90COP_VSD"
>ReformEIRChiller_York_YT_1794kW_7_90COP_VSD</a>
</td>
<td>ReformEIRChiller York YT 1794kW/7.90COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XL_1797kW_5_69COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XL_1797kW_5_69COP_Vanes"
>ReformEIRChiller_Carrier_19XL_1797kW_5_69COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1801kW_6_34COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1801kW_6_34COP_VSD"
>ReformEIRChiller_Carrier_19XR_1801kW_6_34COP_VSD</a>
</td>
<td>ReformEIRChiller Carrier 19XR 1801kW/6.34COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1867kW_10_09COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1867kW_10_09COP_Vanes"
>ReformEIRChiller_York_YT_1867kW_10_09COP_Vanes</a>
</td>
<td>ReformEIRChiller York YT 1867kW/10.09COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XL_1871kW_6_49COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XL_1871kW_6_49COP_Vanes"
>ReformEIRChiller_Carrier_19XL_1871kW_6_49COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1881kW_6_77COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1881kW_6_77COP_VSD"
>ReformEIRChiller_York_YT_1881kW_6_77COP_VSD</a>
</td>
<td>ReformEIRChiller York YT 1881kW/6.77COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_1881kW_6_53COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_1881kW_6_53COP_Vanes"
>ReformEIRChiller_York_YK_1881kW_6_53COP_Vanes</a>
</td>
<td>ReformEIRChiller York YK 1881kW/6.53COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_1895kW_6_42COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_1895kW_6_42COP_Vanes"
>ReformEIRChiller_McQuay_PEH_1895kW_6_42COP_Vanes</a>
</td>
<td>ReformEIRChiller McQuay PEH 1895kW/6.42COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1934kW_7_55COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1934kW_7_55COP_Vanes"
>ReformEIRChiller_York_YT_1934kW_7_55COP_Vanes</a>
</td>
<td>ReformEIRChiller York YT 1934kW/7.55COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_1934kW_6_01COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_1934kW_6_01COP_Vanes"
>ReformEIRChiller_McQuay_PEH_1934kW_6_01COP_Vanes</a>
</td>
<td>ReformEIRChiller McQuay PEH 1934kW/6.01COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_WDC_1973kW_6_28COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_WDC_1973kW_6_28COP_Vanes"
>ReformEIRChiller_McQuay_WDC_1973kW_6_28COP_Vanes</a>
</td>
<td>ReformEIRChiller McQuay WDC 1973kW/6.28COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_1997kW_7_24COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_1997kW_7_24COP_Vanes"
>ReformEIRChiller_York_YK_1997kW_7_24COP_Vanes</a>
</td>
<td>ReformEIRChiller York YK 1997kW/7.24COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_2043kW_8_44COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_2043kW_8_44COP_Vanes"
>ReformEIRChiller_McQuay_PFH_2043kW_8_44COP_Vanes</a>
</td>
<td>ReformEIRChiller McQuay PFH 2043kW/8.44COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2043kW_9_08COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2043kW_9_08COP_Vanes"
>ReformEIRChiller_Trane_CVHF_2043kW_9_08COP_Vanes</a>
</td>
<td>ReformEIRChiller Trane CVHF 2043kW/9.08COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XL_2057kW_6_05COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XL_2057kW_6_05COP_Vanes"
>ReformEIRChiller_Carrier_19XL_2057kW_6_05COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_2110kW_7_15COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_2110kW_7_15COP_Vanes"
>ReformEIRChiller_York_YT_2110kW_7_15COP_Vanes</a>
</td>
<td>ReformEIRChiller York YT 2110kW/7.15COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_2124kW_6_03COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_2124kW_6_03COP_Vanes"
>ReformEIRChiller_McQuay_PFH_2124kW_6_03COP_Vanes</a>
</td>
<td>ReformEIRChiller McQuay PFH 2124kW/6.03COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2159kW_6_85COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2159kW_6_85COP_Vanes"
>ReformEIRChiller_York_YK_2159kW_6_85COP_Vanes</a>
</td>
<td>ReformEIRChiller York YK 2159kW/6.85COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2184kW_6_78COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2184kW_6_78COP_Vanes"
>ReformEIRChiller_Trane_CVHF_2184kW_6_78COP_Vanes</a>
</td>
<td>ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2201kW_6_69COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2201kW_6_69COP_Vanes"
>ReformEIRChiller_York_YK_2201kW_6_69COP_Vanes</a>
</td>
<td>ReformEIRChiller York YK 2201kW/6.69COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_2233kW_9_54COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_2233kW_9_54COP_VSD"
>ReformEIRChiller_York_YT_2233kW_9_54COP_VSD</a>
</td>
<td>ReformEIRChiller York YT 2233kW/9.54COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2237kW_6_41COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2237kW_6_41COP_Vanes"
>ReformEIRChiller_York_YK_2237kW_6_41COP_Vanes</a>
</td>
<td>ReformEIRChiller York YK 2237kW/6.41COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2275kW_6_32COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2275kW_6_32COP_Vanes"
>ReformEIRChiller_York_YK_2275kW_6_32COP_Vanes</a>
</td>
<td>ReformEIRChiller York YK 2275kW/6.32COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2300kW_8_10COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2300kW_8_10COP_Vanes"
>ReformEIRChiller_Trane_CVHF_2300kW_8_10COP_Vanes</a>
</td>
<td>ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2317kW_6_33COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2317kW_6_33COP_VSD"
>ReformEIRChiller_Trane_CVHF_2317kW_6_33COP_VSD</a>
</td>
<td>ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_2391kW_6_77COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_2391kW_6_77COP_Vanes"
>ReformEIRChiller_Carrier_19XR_2391kW_6_77COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_2391kW_6_44COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_2391kW_6_44COP_VSD"
>ReformEIRChiller_Carrier_19XR_2391kW_6_44COP_VSD</a>
</td>
<td>ReformEIRChiller Carrier 19XR 2391kW/6.44COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2412kW_5_58COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2412kW_5_58COP_Vanes"
>ReformEIRChiller_York_YK_2412kW_5_58COP_Vanes</a>
</td>
<td>ReformEIRChiller York YK 2412kW/5.58COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_2462kW_6_67COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_2462kW_6_67COP_Vanes"
>ReformEIRChiller_McQuay_PFH_2462kW_6_67COP_Vanes</a>
</td>
<td>ReformEIRChiller McQuay PFH 2462kW/6.67COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHG670_44_86_2490kW_6_5COP" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHG670_44_86_2490kW_6_5COP"
>ReformEIRChiller_Trane_CVHG670_44_86_2490kW_6_5COP</a>
</td>
<td>ReformEIRChiller Trane CVHG670-44&amp;amp;86 2490kW/6.5COP</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2567kW_11_77COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2567kW_11_77COP_VSD"
>ReformEIRChiller_Trane_CVHF_2567kW_11_77COP_VSD</a>
</td>
<td>ReformEIRChiller Trane CVHF 2567kW/11.77COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2771kW_6_84COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2771kW_6_84COP_VSD"
>ReformEIRChiller_York_YK_2771kW_6_84COP_VSD</a>
</td>
<td>ReformEIRChiller York YK 2771kW/6.84COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2799kW_6_40COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2799kW_6_40COP_Vanes"
>ReformEIRChiller_Trane_CVHF_2799kW_6_40COP_Vanes</a>
</td>
<td>ReformEIRChiller Trane CVHF 2799kW/6.40COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_3133kW_9_16COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_3133kW_9_16COP_Vanes"
>ReformEIRChiller_York_YT_3133kW_9_16COP_Vanes</a>
</td>
<td>ReformEIRChiller York YT 3133kW/9.16COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_3165kW_6_48COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_3165kW_6_48COP_Vanes"
>ReformEIRChiller_McQuay_PFH_3165kW_6_48COP_Vanes</a>
</td>
<td>ReformEIRChiller McQuay PFH 3165kW/6.48COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_4020kW_7_35COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_4020kW_7_35COP_Vanes"
>ReformEIRChiller_McQuay_PFH_4020kW_7_35COP_Vanes</a>
</td>
<td>ReformEIRChiller McQuay PFH 4020kW/7.35COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4396kW_6_63COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4396kW_6_63COP_Vanes"
>ReformEIRChiller_York_YK_4396kW_6_63COP_Vanes</a>
</td>
<td>ReformEIRChiller York YK 4396kW/6.63COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4477kW_6_64COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4477kW_6_64COP_Vanes"
>ReformEIRChiller_York_YK_4477kW_6_64COP_Vanes</a>
</td>
<td>ReformEIRChiller York YK 4477kW/6.64COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4515kW_6_22COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4515kW_6_22COP_Vanes"
>ReformEIRChiller_York_YK_4515kW_6_22COP_Vanes</a>
</td>
<td>ReformEIRChiller York YK 4515kW/6.22COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4537kW_6_28COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4537kW_6_28COP_Vanes"
>ReformEIRChiller_York_YK_4537kW_6_28COP_Vanes</a>
</td>
<td>ReformEIRChiller York YK 4537kW/6.28COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_4610kW_6_34COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_4610kW_6_34COP_Vanes"
>ReformEIRChiller_Trane_CVHF_4610kW_6_34COP_Vanes</a>
</td>
<td>ReformEIRChiller Trane CVHF 4610kW/6.34COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19EX_4667kW_6_16COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19EX_4667kW_6_16COP_Vanes"
>ReformEIRChiller_Carrier_19EX_4667kW_6_16COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_4677kW_6_27COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_4677kW_6_27COP_Vanes"
>ReformEIRChiller_Trane_CVHF_4677kW_6_27COP_Vanes</a>
</td>
<td>ReformEIRChiller Trane CVHF 4677kW/6.27COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4966kW_6_05COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4966kW_6_05COP_Vanes"
>ReformEIRChiller_York_YK_4966kW_6_05COP_Vanes</a>
</td>
<td>ReformEIRChiller York YK 4966kW/6.05COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4969kW_7_14COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4969kW_7_14COP_Vanes"
>ReformEIRChiller_York_YK_4969kW_7_14COP_Vanes</a>
</td>
<td>ReformEIRChiller York YK 4969kW/7.14COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4969kW_7_07COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4969kW_7_07COP_Vanes"
>ReformEIRChiller_York_YK_4969kW_7_07COP_Vanes</a>
</td>
<td>ReformEIRChiller York YK 4969kW/7.07COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19EX_4997kW_6_40COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19EX_4997kW_6_40COP_Vanes"
>ReformEIRChiller_Carrier_19EX_4997kW_6_40COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19EX_5148kW_6_34COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19EX_5148kW_6_34COP_Vanes"
>ReformEIRChiller_Carrier_19EX_5148kW_6_34COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_5170kW_7_15COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_5170kW_7_15COP_Vanes"
>ReformEIRChiller_York_YK_5170kW_7_15COP_Vanes</a>
</td>
<td>ReformEIRChiller York YK 5170kW/7.15COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19EX_5208kW_6_88COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19EX_5208kW_6_88COP_Vanes"
>ReformEIRChiller_Carrier_19EX_5208kW_6_88COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_5465kW_6_94COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_5465kW_6_94COP_Vanes"
>ReformEIRChiller_York_YK_5465kW_6_94COP_Vanes</a>
</td>
<td>ReformEIRChiller York YK 5465kW/6.94COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_5549kW_6_50COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_5549kW_6_50COP_Vanes"
>ReformEIRChiller_York_YK_5549kW_6_50COP_Vanes</a>
</td>
<td>ReformEIRChiller York YK 5549kW/6.50COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19FA_5651kW_5_50COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19FA_5651kW_5_50COP_Vanes"
>ReformEIRChiller_Carrier_19FA_5651kW_5_50COP_Vanes</a>
</td>
<td>ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Multistack_MS_172kW_3_67COP_None" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Multistack_MS_172kW_3_67COP_None"
>ReformEIRChiller_Multistack_MS_172kW_3_67COP_None</a>
</td>
<td>ReformEIRChiller Multistack MS 172kW/3.67COP/None</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTWA_383kW_4_17COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTWA_383kW_4_17COP_Valve"
>ReformEIRChiller_Trane_RTWA_383kW_4_17COP_Valve</a>
</td>
<td>ReformEIRChiller Trane RTWA 383kW/4.17COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHB_531kW_4_83COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHB_531kW_4_83COP_Valve"
>ReformEIRChiller_Trane_RTHB_531kW_4_83COP_Valve</a>
</td>
<td>ReformEIRChiller Trane RTHB 531kW/4.83COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHB_538kW_5_12COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHB_538kW_5_12COP_Valve"
>ReformEIRChiller_Trane_RTHB_538kW_5_12COP_Valve</a>
</td>
<td>ReformEIRChiller Trane RTHB 538kW/5.12COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHB_542kW_5_26COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHB_542kW_5_26COP_Valve"
>ReformEIRChiller_Trane_RTHB_542kW_5_26COP_Valve</a>
</td>
<td>ReformEIRChiller Trane RTHB 542kW/5.26COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_672kW_7_90COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_672kW_7_90COP_Valve"
>ReformEIRChiller_York_YS_672kW_7_90COP_Valve</a>
</td>
<td>ReformEIRChiller York YS 672kW/7.90COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_686kW_5_91COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_686kW_5_91COP_Valve"
>ReformEIRChiller_Carrier_23XL_686kW_5_91COP_Valve</a>
</td>
<td>ReformEIRChiller Carrier 23XL 686kW/5.91COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHC_707kW_7_77COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHC_707kW_7_77COP_Valve"
>ReformEIRChiller_Trane_RTHC_707kW_7_77COP_Valve</a>
</td>
<td>ReformEIRChiller Trane RTHC 707kW/7.77COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_756kW_7_41COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_756kW_7_41COP_Valve"
>ReformEIRChiller_York_YS_756kW_7_41COP_Valve</a>
</td>
<td>ReformEIRChiller York YS 756kW/7.41COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_781kW_5_42COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_781kW_5_42COP_Valve"
>ReformEIRChiller_York_YS_781kW_5_42COP_Valve</a>
</td>
<td>ReformEIRChiller York YS 781kW/5.42COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_830kW_6_97COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_830kW_6_97COP_Valve"
>ReformEIRChiller_Carrier_23XL_830kW_6_97COP_Valve</a>
</td>
<td>ReformEIRChiller Carrier 23XL 830kW/6.97COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_862kW_6_11COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_862kW_6_11COP_Valve"
>ReformEIRChiller_Carrier_23XL_862kW_6_11COP_Valve</a>
</td>
<td>ReformEIRChiller Carrier 23XL 862kW/6.11COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_862kW_6_84COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_862kW_6_84COP_Valve"
>ReformEIRChiller_Carrier_23XL_862kW_6_84COP_Valve</a>
</td>
<td>ReformEIRChiller Carrier 23XL 862kW/6.84COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_865kW_6_05COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_865kW_6_05COP_Valve"
>ReformEIRChiller_Carrier_23XL_865kW_6_05COP_Valve</a>
</td>
<td>ReformEIRChiller Carrier 23XL 865kW/6.05COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_879kW_5_82COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_879kW_5_82COP_Valve"
>ReformEIRChiller_York_YS_879kW_5_82COP_Valve</a>
</td>
<td>ReformEIRChiller York YS 879kW/5.82COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHC_1009kW_5_37COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHC_1009kW_5_37COP_Valve"
>ReformEIRChiller_Trane_RTHC_1009kW_5_37COP_Valve</a>
</td>
<td>ReformEIRChiller Trane RTHC 1009kW/5.37COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHB_1051kW_5_05COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHB_1051kW_5_05COP_Valve"
>ReformEIRChiller_Trane_RTHB_1051kW_5_05COP_Valve</a>
</td>
<td>ReformEIRChiller Trane RTHB 1051kW/5.05COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_1062kW_5_50COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_1062kW_5_50COP_Valve"
>ReformEIRChiller_Carrier_23XL_1062kW_5_50COP_Valve</a>
</td>
<td>ReformEIRChiller Carrier 23XL 1062kW/5.50COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHC_1066kW_5_73COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHC_1066kW_5_73COP_Valve"
>ReformEIRChiller_Trane_RTHC_1066kW_5_73COP_Valve</a>
</td>
<td>ReformEIRChiller Trane RTHC 1066kW/5.73COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHC_1094kW_6_55COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHC_1094kW_6_55COP_Valve"
>ReformEIRChiller_Trane_RTHC_1094kW_6_55COP_Valve</a>
</td>
<td>ReformEIRChiller Trane RTHC 1094kW/6.55COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_1108kW_6_92COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_1108kW_6_92COP_Valve"
>ReformEIRChiller_Carrier_23XL_1108kW_6_92COP_Valve</a>
</td>
<td>ReformEIRChiller Carrier 23XL 1108kW/6.92COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_1171kW_9_15COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_1171kW_9_15COP_Valve"
>ReformEIRChiller_York_YS_1171kW_9_15COP_Valve</a>
</td>
<td>ReformEIRChiller York YS 1171kW/9.15COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_1196kW_6_39COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_1196kW_6_39COP_Valve"
>ReformEIRChiller_Carrier_23XL_1196kW_6_39COP_Valve</a>
</td>
<td>ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_1554kW_9_31COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_1554kW_9_31COP_Valve"
>ReformEIRChiller_York_YS_1554kW_9_31COP_Valve</a>
</td>
<td>ReformEIRChiller York YS 1554kW/9.31COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_1758kW_5_84COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_1758kW_5_84COP_Valve"
>ReformEIRChiller_York_YS_1758kW_5_84COP_Valve</a>
</td>
<td>ReformEIRChiller York YS 1758kW/5.84COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericS.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CGWD_207kW_3_99COP_None" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CGWD_207kW_3_99COP_None"
>ReformEIRChiller_Trane_CGWD_207kW_3_99COP_None</a>
</td>
<td>ReformEIRChiller Trane CGWD 207kW/3.99COP/None</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Generic<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.Generic</h2>
<p>
<b>Generic data record for chiller ElectricReformulatedEIR</b>
</p>
<h3>Information</h3>

This record is used as a template for performance data
for the chiller model
<a href="Buildings_Fluid_Chillers.html#Buildings.Fluid.Chillers.ElectricReformulatedEIR"
>
Buildings.Fluid.Chillers.ElectricReformulatedEIR</a>.

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_BaseClasses.html#Buildings.Fluid.Chillers.Data.BaseClasses.Chiller"
>Buildings.Fluid.Chillers.Data.BaseClasses.Chiller</a> (Base classes for chiller models).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>&nbsp;</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>&nbsp;</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>&nbsp;</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>&nbsp;</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>&nbsp;</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>&nbsp;</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>&nbsp;</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>&nbsp;</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>&nbsp;</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>&nbsp;</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Integer</td><td>nCapFunT</td><td>6</td><td>Number of coefficients for capFunT</td></tr>
<tr><td>Integer</td><td>nEIRFunT</td><td>6</td><td>Number of coefficients for capFunT</td></tr>
<tr><td>Integer</td><td>nEIRFunPLR</td><td>10</td><td>Number of coefficients for capFunT</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>&nbsp;</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>&nbsp;</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>&nbsp;</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>&nbsp;</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>&nbsp;</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>&nbsp;</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>&nbsp;</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> Generic <span style="color: #006400">
  &quot;Generic data record for chiller ElectricReformulatedEIR&quot;</span>
  <span style="color: blue">extends </span><a href="Buildings_Fluid_Chillers_Data_BaseClasses.html#Buildings.Fluid.Chillers.Data.BaseClasses.Chiller"
>Buildings.Fluid.Chillers.Data.BaseClasses.Chiller</a>(
      <span style="color: blue">final </span>nCapFunT=6,
      <span style="color: blue">final </span>nEIRFunT=6,
      <span style="color: blue">final </span>nEIRFunPLR=10);
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> TConLvg_nominal <span style="color: #006400">
    &quot;Temperature of fluid leaving condenser at nominal condition&quot;</span>;

  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> TConLvgMin <span style="color: #006400">
    &quot;Minimum value for leaving condenser temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> TConLvgMax <span style="color: #006400">
    &quot;Maximum value for leaving condenser temperature&quot;</span>;

<span style="color: blue">end </span>Generic;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_McQuay_WSC_471kW_5_89COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_WSC_471kW_5_89COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_WSC_471kW_5_89COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_McQuay_WSC_471kW_5_89COP_Vanes</h2>
<p>
<b>ReformEIRChiller McQuay WSC 471kW/5.89COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay WSC 471kW/5.89COP/Vanes,  !- Name
    471200,                  !- Reference Capacity {W}
    5.89,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    33.52,                   !- Reference Leaving Condenser Water Temperature {C}
    0.01035,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01924,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay WSC 471kW/5.89COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay WSC 471kW/5.89COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay WSC 471kW/5.89COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.08,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.08</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 33.52</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-471200</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.89</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.01035</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.01924</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 8.89</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{-4.862465E-01,-7.293218E-02...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{3.522647E-01,-3.311790E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{8.215998E-01,-2.209969E-02,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 18.81</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 35.09</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_McQuay_WSC_471kW_5_89COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -471200,
    COP_nominal =         5.89,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.08,
    mEva_flow_nominal =   1000 * 0.01035,
    mCon_flow_nominal =   1000 * 0.01924,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConLvg_nominal =     273.15 + 33.52,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConLvgMin =          273.15 + 18.81,
    TConLvgMax =          273.15 + 35.09,
    capFunT =             {-4.862465E-01,-7.293218E-02,-8.514849E-03,1.463106E-01,-4.474066E-03,9.813408E-03},
    EIRFunT =             {3.522647E-01,-3.311790E-02,-1.374491E-04,3.469525E-02,-3.624458E-04,6.749423E-04},
    EIRFunPLR =           {8.215998E-01,-2.209969E-02,-1.725652E-05,-3.831448E-02,1.896948E-01,2.308518E-02,0.000000E+00,1.349969E-02,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller McQuay WSC 471kW/5.89COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_York_YT_563kW_10_61COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_563kW_10_61COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_563kW_10_61COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_York_YT_563kW_10_61COP_Vanes</h2>
<p>
<b>ReformEIRChiller York YT 563kW/10.61COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 563kW/10.61COP/Vanes,  !- Name
    562600,                  !- Reference Capacity {W}
    10.61,                   !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    18.89,                   !- Reference Leaving Condenser Water Temperature {C}
    0.01514,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0241,                  !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 563kW/10.61COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 563kW/10.61COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 563kW/10.61COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.09</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.09</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 18.89</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-562600</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>10.61</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.01514</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.0241</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.11</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{-2.841837E-01,-1.006253E-01...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{-5.308783E-01,-8.364102E-02...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{4.931998E+00,-2.128161E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.11</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 18.47</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 33.52</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_York_YT_563kW_10_61COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -562600,
    COP_nominal =         10.61,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.01514,
    mCon_flow_nominal =   1000 * 0.0241,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConLvg_nominal =     273.15 + 18.89,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 12.78,
    TConLvgMin =          273.15 + 18.47,
    TConLvgMax =          273.15 + 33.52,
    capFunT =             {-2.841837E-01,-1.006253E-01,-3.157589E-03,1.221758E-01,-3.003466E-03,6.704017E-03},
    EIRFunT =             {-5.308783E-01,-8.364102E-02,-4.054970E-03,1.347115E-01,-1.805617E-03,3.054789E-03},
    EIRFunPLR =           {4.931998E+00,-2.128161E-01,3.520769E-04,-8.586753E+00,1.375722E+01,1.940510E-01,0.000000E+00,-8.859038E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">&quot;ReformEIRChiller York YT 563kW/10.61COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_McQuay_PEH_703kW_7_03COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_703kW_7_03COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_703kW_7_03COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_McQuay_PEH_703kW_7_03COP_Vanes</h2>
<p>
<b>ReformEIRChiller McQuay PEH 703kW/7.03COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PEH 703kW/7.03COP/Vanes,  !- Name
    703300,                  !- Reference Capacity {W}
    7.03,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    29.40,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02019,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.02902,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PEH 703kW/7.03COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 703kW/7.03COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 703kW/7.03COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 29.40</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-703300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.03</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02019</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.02902</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{-1.336180E-01,6.473161E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{8.177961E-01,-1.756394E-01,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.342644E+00,-1.060883E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 20.28</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 31.25</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_McQuay_PEH_703kW_7_03COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -703300,
    COP_nominal =         7.03,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.02019,
    mCon_flow_nominal =   1000 * 0.02902,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 29.40,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 20.28,
    TConLvgMax =          273.15 + 31.25,
    capFunT =             {-1.336180E-01,6.473161E-02,-1.240446E-02,9.425649E-02,-2.958871E-03,5.765503E-03},
    EIRFunT =             {8.177961E-01,-1.756394E-01,2.510719E-03,2.677783E-02,-4.926551E-04,4.559008E-03},
    EIRFunPLR =           {2.342644E+00,-1.060883E-01,2.710155E-04,-2.289108E+00,3.338339E+00,9.221626E-02,0.000000E+00,-2.217954E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller McQuay PEH 703kW/7.03COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes</h2>
<p>
<b>ReformEIRChiller Carrier 23XL 724kW/6.04COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 23XL 724kW/6.04COP/Vanes,  !- Name
    724400,                  !- Reference Capacity {W}
    6.04,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    31.44,                   !- Reference Leaving Condenser Water Temperature {C}
    0.01779,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01956,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 23XL 724kW/6.04COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 724kW/6.04COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 724kW/6.04COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.19</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.19</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 31.44</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-724400</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.04</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.01779</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.01956</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{-1.116010E-01,-1.058351E-01...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{5.899136E-01,1.976846E-02,8...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.645490E-01,2.732140E-03,-...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 22.12</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 35.40</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -724400,
    COP_nominal =         6.04,
    PLRMin =              0.19,
    PLRMinUnl =           0.19,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.01779,
    mCon_flow_nominal =   1000 * 0.01956,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 31.44,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 22.12,
    TConLvgMax =          273.15 + 35.40,
    capFunT =             {-1.116010E-01,-1.058351E-01,-1.829692E-03,9.677921E-02,-2.169221E-03,4.998660E-03},
    EIRFunT =             {5.899136E-01,1.976846E-02,8.755088E-04,-7.564222E-03,8.775130E-04,-2.036856E-03},
    EIRFunPLR =           {3.645490E-01,2.732140E-03,-5.356774E-05,1.212025E-01,5.491750E-01,2.083941E-04,0.000000E+00,-7.516191E-02,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Carrier 23XL 724kW/6.04COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Carrier_19XR_742kW_5_42COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_742kW_5_42COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_742kW_5_42COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Carrier_19XR_742kW_5_42COP_VSD</h2>
<p>
<b>ReformEIRChiller Carrier 19XR 742kW/5.42COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 742kW/5.42COP/VSD,  !- Name
    742000,                  !- Reference Capacity {W}
    5.42,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    31.86,                   !- Reference Leaving Condenser Water Temperature {C}
    0.01779,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01956,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 742kW/5.42COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 742kW/5.42COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 742kW/5.42COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.19</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.19</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 31.86</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-742000</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.42</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.01779</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.01956</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{7.769438E-01,-2.149731E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.131963E+00,-4.201196E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{4.301853E-02,1.740092E-02,-...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 22.11</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 34.90</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Carrier_19XR_742kW_5_42COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -742000,
    COP_nominal =         5.42,
    PLRMin =              0.19,
    PLRMinUnl =           0.19,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.01779,
    mCon_flow_nominal =   1000 * 0.01956,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 31.86,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 22.11,
    TConLvgMax =          273.15 + 34.90,
    capFunT =             {7.769438E-01,-2.149731E-02,-1.080097E-03,2.754266E-02,-7.938947E-04,1.666375E-03},
    EIRFunT =             {1.131963E+00,-4.201196E-02,7.571267E-04,-2.042484E-02,7.676570E-04,-2.753302E-04},
    EIRFunPLR =           {4.301853E-02,1.740092E-02,-2.733344E-05,-5.445504E-01,2.155307E+00,-1.600200E-02,0.000000E+00,-6.716912E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Carrier 19XR 742kW/5.42COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_McQuay_WSC_816kW_6_74COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_WSC_816kW_6_74COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_WSC_816kW_6_74COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_McQuay_WSC_816kW_6_74COP_Vanes</h2>
<p>
<b>ReformEIRChiller McQuay WSC 816kW/6.74COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay WSC 816kW/6.74COP/Vanes,  !- Name
    815800,                  !- Reference Capacity {W}
    6.74,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    32.05,                   !- Reference Leaving Condenser Water Temperature {C}
    0.01748,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04164,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay WSC 816kW/6.74COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay WSC 816kW/6.74COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay WSC 816kW/6.74COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.09</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.09</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 32.05</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-815800</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.74</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.01748</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04164</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 8.89</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{9.237537E-01,1.013316E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{7.251890E-01,-1.477434E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{5.166838E-01,-1.114911E-02,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 19.41</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 33.45</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_McQuay_WSC_816kW_6_74COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -815800,
    COP_nominal =         6.74,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.01748,
    mCon_flow_nominal =   1000 * 0.04164,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConLvg_nominal =     273.15 + 32.05,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConLvgMin =          273.15 + 19.41,
    TConLvgMax =          273.15 + 33.45,
    capFunT =             {9.237537E-01,1.013316E-02,-6.564312E-03,2.744234E-02,-2.183256E-03,6.537972E-03},
    EIRFunT =             {7.251890E-01,-1.477434E-02,-3.174328E-03,4.035136E-03,-6.105556E-05,2.003152E-03},
    EIRFunPLR =           {5.166838E-01,-1.114911E-02,7.372985E-05,-7.182393E-02,8.180601E-01,7.638243E-03,0.000000E+00,-2.216516E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller McQuay WSC 816kW/6.74COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_McQuay_PEH_819kW_8_11COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_819kW_8_11COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_819kW_8_11COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_McQuay_PEH_819kW_8_11COP_Vanes</h2>
<p>
<b>ReformEIRChiller McQuay PEH 819kW/8.11COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PEH 819kW/8.11COP/Vanes,  !- Name
    819300,                  !- Reference Capacity {W}
    8.11,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    18.59,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02524,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03785,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PEH 819kW/8.11COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 819kW/8.11COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 819kW/8.11COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.05</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.09</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.09</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 18.59</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-819300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>8.11</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02524</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.03785</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 4.44</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{5.519141E-01,1.393287E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{4.447588E-01,-3.185710E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.038400E-01,1.702895E-02,-...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 18.51</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 35.07</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_McQuay_PEH_819kW_8_11COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -819300,
    COP_nominal =         8.11,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.02524,
    mCon_flow_nominal =   1000 * 0.03785,
    TEvaLvg_nominal =     273.15 + 4.44,
    TConLvg_nominal =     273.15 + 18.59,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 18.51,
    TConLvgMax =          273.15 + 35.07,
    capFunT =             {5.519141E-01,1.393287E-02,-4.818082E-03,3.705684E-02,-1.429769E-03,3.473993E-03},
    EIRFunT =             {4.447588E-01,-3.185710E-02,-8.260575E-04,3.712567E-02,-4.887950E-05,4.978770E-04},
    EIRFunPLR =           {1.038400E-01,1.702895E-02,-1.399515E-05,-9.140769E-03,1.077987E+00,-1.633517E-02,0.000000E+00,-1.811897E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller McQuay PEH 819kW/8.11COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Carrier_19XR_823kW_6_28COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_823kW_6_28COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_823kW_6_28COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Carrier_19XR_823kW_6_28COP_Vanes</h2>
<p>
<b>ReformEIRChiller Carrier 19XR 823kW/6.28COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 823kW/6.28COP/Vanes,  !- Name
    822900,                  !- Reference Capacity {W}
    6.28,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    28.70,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04744,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 823kW/6.28COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 823kW/6.28COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 823kW/6.28COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 28.70</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-822900</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.28</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03186</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04744</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{3.746558E-01,8.556337E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{9.280652E-01,3.277907E-02,7...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.057586E-01,1.472161E-02,-...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 17.99</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 29.36</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Carrier_19XR_823kW_6_28COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -822900,
    COP_nominal =         6.28,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.03186,
    mCon_flow_nominal =   1000 * 0.04744,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 28.70,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 17.99,
    TConLvgMax =          273.15 + 29.36,
    capFunT =             {3.746558E-01,8.556337E-02,-3.020882E-03,3.745436E-02,-9.995050E-04,-4.477637E-05},
    EIRFunT =             {9.280652E-01,3.277907E-02,7.583449E-04,-2.536152E-02,1.204136E-03,-2.475422E-03},
    EIRFunPLR =           {1.057586E-01,1.472161E-02,-5.875508E-05,6.780787E-01,-6.310911E-02,-1.207949E-02,0.000000E+00,2.498837E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Carrier 19XR 823kW/6.28COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Carrier_19XR_869kW_5_57COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_869kW_5_57COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_869kW_5_57COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Carrier_19XR_869kW_5_57COP_VSD</h2>
<p>
<b>ReformEIRChiller Carrier 19XR 869kW/5.57COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 869kW/5.57COP/VSD,  !- Name
    868600,                  !- Reference Capacity {W}
    5.57,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    36.12,                   !- Reference Leaving Condenser Water Temperature {C}
    0.01754,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.02593,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 869kW/5.57COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 869kW/5.57COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 869kW/5.57COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.18</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.18</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 36.12</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-868600</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.57</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.01754</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.02593</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 8.89</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{5.989856E-01,1.069929E-01,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{5.173193E-01,7.303695E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.317677E-01,-7.501960E-03,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 22.63</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 36.94</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Carrier_19XR_869kW_5_57COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -868600,
    COP_nominal =         5.57,
    PLRMin =              0.18,
    PLRMinUnl =           0.18,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.01754,
    mCon_flow_nominal =   1000 * 0.02593,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConLvg_nominal =     273.15 + 36.12,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConLvgMin =          273.15 + 22.63,
    TConLvgMax =          273.15 + 36.94,
    capFunT =             {5.989856E-01,1.069929E-01,-8.442248E-03,-1.622083E-03,-4.384385E-04,2.372388E-03},
    EIRFunT =             {5.173193E-01,7.303695E-02,-7.486318E-03,-2.613352E-03,1.000039E-04,1.264598E-03},
    EIRFunPLR =           {1.317677E-01,-7.501960E-03,5.073000E-06,8.550743E-01,-6.215987E-01,7.267902E-03,0.000000E+00,6.373549E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Carrier 19XR 869kW/5.57COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Carrier_19XR_897kW_7_23COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_897kW_7_23COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_897kW_7_23COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Carrier_19XR_897kW_7_23COP_VSD</h2>
<p>
<b>ReformEIRChiller Carrier 19XR 897kW/7.23COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 897kW/7.23COP/VSD,  !- Name
    896700,                  !- Reference Capacity {W}
    7.23,                    !- Reference COP {W/W}
    9.82,                    !- Reference Leaving Chilled Water Temperature {C}
    29.49,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0436,                  !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 897kW/7.23COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 897kW/7.23COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 897kW/7.23COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.04</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 29.49</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-896700</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.23</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06782</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.0436</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 9.82</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{5.211989E-01,7.968670E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{6.970381E-01,5.701647E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{7.280764E-01,-5.949776E-02,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 18.72</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 30.41</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Carrier_19XR_897kW_7_23COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -896700,
    COP_nominal =         7.23,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.06782,
    mCon_flow_nominal =   1000 * 0.0436,
    TEvaLvg_nominal =     273.15 + 9.82,
    TConLvg_nominal =     273.15 + 29.49,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 18.72,
    TConLvgMax =          273.15 + 30.41,
    capFunT =             {5.211989E-01,7.968670E-02,-1.488365E-03,1.974850E-02,-4.643458E-04,-7.786719E-04},
    EIRFunT =             {6.970381E-01,5.701647E-02,-2.272629E-04,8.496805E-03,4.752264E-04,-2.759799E-03},
    EIRFunPLR =           {7.280764E-01,-5.949776E-02,3.161338E-05,8.871893E-01,-1.081399E+00,5.804626E-02,0.000000E+00,4.825053E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Carrier 19XR 897kW/7.23COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Carrier_19XR_897kW_6_50COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_897kW_6_50COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_897kW_6_50COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Carrier_19XR_897kW_6_50COP_Vanes</h2>
<p>
<b>ReformEIRChiller Carrier 19XR 897kW/6.50COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 897kW/6.50COP/Vanes,  !- Name
    896700,                  !- Reference Capacity {W}
    6.50,                    !- Reference COP {W/W}
    9.82,                    !- Reference Leaving Chilled Water Temperature {C}
    29.49,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04423,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 897kW/6.50COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 897kW/6.50COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 897kW/6.50COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 29.49</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-896700</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.50</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06782</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04423</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 9.82</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{5.761951E-01,5.897243E-03,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{9.192535E-01,9.218992E-03,1...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{-5.497250E-01,5.035076E-02,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 18.06</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 29.67</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Carrier_19XR_897kW_6_50COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -896700,
    COP_nominal =         6.50,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.06782,
    mCon_flow_nominal =   1000 * 0.04423,
    TEvaLvg_nominal =     273.15 + 9.82,
    TConLvg_nominal =     273.15 + 29.49,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 18.06,
    TConLvgMax =          273.15 + 29.67,
    capFunT =             {5.761951E-01,5.897243E-03,-8.764033E-04,3.207348E-02,-1.225175E-03,2.019768E-03},
    EIRFunT =             {9.192535E-01,9.218992E-03,1.241236E-03,-1.554079E-02,1.074639E-03,-2.071288E-03},
    EIRFunPLR =           {-5.497250E-01,5.035076E-02,-1.927855E-05,1.678371E+00,-1.535993E+00,-4.944902E-02,0.000000E+00,1.396972E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Carrier 19XR 897kW/6.50COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_York_YT_897kW_7_60COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_897kW_7_60COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_897kW_7_60COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_York_YT_897kW_7_60COP_VSD</h2>
<p>
<b>ReformEIRChiller York YT 897kW/7.60COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 897kW/7.60COP/VSD,  !- Name
    896700,                  !- Reference Capacity {W}
    7.60,                    !- Reference COP {W/W}
    9.83,                    !- Reference Leaving Chilled Water Temperature {C}
    27.50,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 897kW/7.60COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 897kW/7.60COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 897kW/7.60COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 27.50</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-896700</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.60</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06782</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05142</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 9.83</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{3.548168E-01,3.801839E-03,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{4.207123E-01,5.394605E-05,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{-1.019329E+00,8.590218E-02,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 17.28</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 28.76</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_York_YT_897kW_7_60COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -896700,
    COP_nominal =         7.60,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.06782,
    mCon_flow_nominal =   1000 * 0.05142,
    TEvaLvg_nominal =     273.15 + 9.83,
    TConLvg_nominal =     273.15 + 27.50,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 17.28,
    TConLvgMax =          273.15 + 28.76,
    capFunT =             {3.548168E-01,3.801839E-03,-2.081058E-03,5.549806E-02,-2.238902E-03,3.723197E-03},
    EIRFunT =             {4.207123E-01,5.394605E-05,-3.910848E-04,4.180526E-02,-1.982304E-04,-1.128927E-03},
    EIRFunPLR =           {-1.019329E+00,8.590218E-02,-1.293139E-04,7.442374E-01,2.883061E-02,-8.027926E-02,0.000000E+00,1.185988E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">&quot;ReformEIRChiller York YT 897kW/7.60COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_York_YT_897kW_6_27COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_897kW_6_27COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_897kW_6_27COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_York_YT_897kW_6_27COP_VSD</h2>
<p>
<b>ReformEIRChiller York YT 897kW/6.27COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 897kW/6.27COP/VSD,  !- Name
    896700,                  !- Reference Capacity {W}
    6.27,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    27.61,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 897kW/6.27COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 897kW/6.27COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 897kW/6.27COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 27.61</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-896700</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.27</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06782</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05142</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{-1.279200E-01,1.653602E-01,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{3.276702E-01,-7.003986E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{-3.773762E-02,1.134114E-02,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 17.59</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 29.04</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_York_YT_897kW_6_27COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -896700,
    COP_nominal =         6.27,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.06782,
    mCon_flow_nominal =   1000 * 0.05142,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 27.61,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 17.59,
    TConLvgMax =          273.15 + 29.04,
    capFunT =             {-1.279200E-01,1.653602E-01,-4.202474E-03,4.807512E-02,-9.553549E-04,-2.146733E-03},
    EIRFunT =             {3.276702E-01,-7.003986E-02,5.261779E-03,7.021494E-02,-7.368698E-04,-2.109336E-03},
    EIRFunPLR =           {-3.773762E-02,1.134114E-02,-2.659425E-05,2.639446E-01,4.805824E-01,-1.117502E-02,0.000000E+00,3.000515E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">&quot;ReformEIRChiller York YT 897kW/6.27COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Carrier_19XR_897kW_6_23COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_897kW_6_23COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_897kW_6_23COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Carrier_19XR_897kW_6_23COP_VSD</h2>
<p>
<b>ReformEIRChiller Carrier 19XR 897kW/6.23COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 897kW/6.23COP/VSD,  !- Name
    896700,                  !- Reference Capacity {W}
    6.23,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.49,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04442,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 897kW/6.23COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 897kW/6.23COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 897kW/6.23COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 29.49</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-896700</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.23</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06782</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04442</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{8.691024E-01,2.885812E-02,1...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{8.640049E-01,5.766109E-03,1...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{9.617997E-01,-8.158350E-02,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 18.61</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 30.29</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Carrier_19XR_897kW_6_23COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -896700,
    COP_nominal =         6.23,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.06782,
    mCon_flow_nominal =   1000 * 0.04442,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 29.49,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 18.61,
    TConLvgMax =          273.15 + 30.29,
    capFunT =             {8.691024E-01,2.885812E-02,1.795420E-04,4.868722E-03,-3.207870E-04,3.825044E-04},
    EIRFunT =             {8.640049E-01,5.766109E-03,1.197122E-03,-2.312809E-03,4.642915E-04,-1.375629E-03},
    EIRFunPLR =           {9.617997E-01,-8.158350E-02,-5.841564E-06,1.169179E+00,-1.600491E+00,8.176055E-02,0.000000E+00,4.684331E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Carrier 19XR 897kW/6.23COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_McQuay_PFH_932kW_5_09COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_932kW_5_09COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_932kW_5_09COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_McQuay_PFH_932kW_5_09COP_Vanes</h2>
<p>
<b>ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes,  !- Name
    931900,                  !- Reference Capacity {W}
    5.09,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    31.75,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03785,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.09</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.09</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 31.75</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-931900</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.09</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03785</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04732</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 4.44</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.021236E+00,-1.680220E-03,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{4.854031E-01,-1.891596E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{7.391619E-03,9.094277E-03,-...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 3.33</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 7.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 19.66</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 35.59</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_McQuay_PFH_932kW_5_09COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -931900,
    COP_nominal =         5.09,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.03785,
    mCon_flow_nominal =   1000 * 0.04732,
    TEvaLvg_nominal =     273.15 + 4.44,
    TConLvg_nominal =     273.15 + 31.75,
    TEvaLvgMin =          273.15 + 3.33,
    TEvaLvgMax =          273.15 + 7.78,
    TConLvgMin =          273.15 + 19.66,
    TConLvgMax =          273.15 + 35.59,
    capFunT =             {1.021236E+00,-1.680220E-03,-5.223075E-03,2.922245E-02,-1.418909E-03,4.211341E-03},
    EIRFunT =             {4.854031E-01,-1.891596E-02,-1.236212E-03,1.975021E-02,-1.031869E-04,6.964845E-04},
    EIRFunPLR =           {7.391619E-03,9.094277E-03,-7.116487E-06,1.699487E-01,1.518580E+00,-8.713759E-03,0.000000E+00,-7.007499E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_York_YT_960kW_4_64COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_960kW_4_64COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_960kW_4_64COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_York_YT_960kW_4_64COP_Vanes</h2>
<p>
<b>ReformEIRChiller York YT 960kW/4.64COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 960kW/4.64COP/Vanes,  !- Name
    960000,                  !- Reference Capacity {W}
    4.64,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    32.01,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03785,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 960kW/4.64COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 960kW/4.64COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 960kW/4.64COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.1,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.1</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.09</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.09</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 32.01</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-960000</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>4.64</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03785</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04732</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 4.44</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{-3.474613E-01,4.071500E-01,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{6.522319E-01,-1.649356E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.303041E-01,-1.499923E-03,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 3.33</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 7.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 17.04</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 35.78</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_York_YT_960kW_4_64COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -960000,
    COP_nominal =         4.64,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.1,
    mEva_flow_nominal =   1000 * 0.03785,
    mCon_flow_nominal =   1000 * 0.04732,
    TEvaLvg_nominal =     273.15 + 4.44,
    TConLvg_nominal =     273.15 + 32.01,
    TEvaLvgMin =          273.15 + 3.33,
    TEvaLvgMax =          273.15 + 7.78,
    TConLvgMin =          273.15 + 17.04,
    TConLvgMax =          273.15 + 35.78,
    capFunT =             {-3.474613E-01,4.071500E-01,-3.270717E-02,1.187286E-02,-3.117876E-04,5.854731E-04},
    EIRFunT =             {6.522319E-01,-1.649356E-02,2.777675E-04,3.580800E-03,3.253181E-04,-2.452307E-04},
    EIRFunPLR =           {3.303041E-01,-1.499923E-03,4.911711E-06,3.166646E-01,4.011833E-01,1.242191E-03,0.000000E+00,-4.559734E-02,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">&quot;ReformEIRChiller York YT 960kW/4.64COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_York_YT_1023kW_5_81COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1023kW_5_81COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1023kW_5_81COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_York_YT_1023kW_5_81COP_Vanes</h2>
<p>
<b>ReformEIRChiller York YT 1023kW/5.81COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1023kW/5.81COP/Vanes,  !- Name
    1023300,                 !- Reference Capacity {W}
    5.81,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    35.51,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02366,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1023kW/5.81COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1023kW/5.81COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 1023kW/5.81COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.06</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.09</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.09</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 35.51</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1023300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.81</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02366</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04732</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{-3.395788E-01,-3.084319E-02...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{6.129429E-01,-1.403780E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.511511E-01,8.555669E-03,-...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 18.34</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 40.55</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_York_YT_1023kW_5_81COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1023300,
    COP_nominal =         5.81,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.06,
    mEva_flow_nominal =   1000 * 0.02366,
    mCon_flow_nominal =   1000 * 0.04732,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 35.51,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 18.34,
    TConLvgMax =          273.15 + 40.55,
    capFunT =             {-3.395788E-01,-3.084319E-02,-5.520572E-03,1.112148E-01,-2.662980E-03,5.099892E-03},
    EIRFunT =             {6.129429E-01,-1.403780E-02,1.331529E-03,-2.182097E-04,5.502817E-04,-1.092920E-03},
    EIRFunPLR =           {2.511511E-01,8.555669E-03,-3.399815E-05,-2.271964E-01,1.450679E+00,-6.729414E-03,0.000000E+00,-4.981512E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">&quot;ReformEIRChiller York YT 1023kW/5.81COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_McQuay_PEH_1030kW_8_58COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_1030kW_8_58COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_1030kW_8_58COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_McQuay_PEH_1030kW_8_58COP_Vanes</h2>
<p>
<b>ReformEIRChiller McQuay PEH 1030kW/8.58COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PEH 1030kW/8.58COP/Vanes,  !- Name
    1030300,                 !- Reference Capacity {W}
    8.58,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    20.86,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02378,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03407,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PEH 1030kW/8.58COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 1030kW/8.58COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 1030kW/8.58COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.08,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.08,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.08</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.08</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 20.86</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1030300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>8.58</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02378</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.03407</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.11</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{6.367679E-01,2.637864E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{5.347930E-01,-1.901560E-03,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.869427E-01,-1.316341E-03,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.11</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 20.86</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 32.69</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_McQuay_PEH_1030kW_8_58COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1030300,
    COP_nominal =         8.58,
    PLRMin =              0.08,
    PLRMinUnl =           0.08,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.02378,
    mCon_flow_nominal =   1000 * 0.03407,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConLvg_nominal =     273.15 + 20.86,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 12.78,
    TConLvgMin =          273.15 + 20.86,
    TConLvgMax =          273.15 + 32.69,
    capFunT =             {6.367679E-01,2.637864E-02,-4.503997E-03,2.614644E-02,-1.509627E-03,3.809305E-03},
    EIRFunT =             {5.347930E-01,-1.901560E-03,-1.999168E-03,2.601989E-02,-1.174414E-04,4.209479E-04},
    EIRFunPLR =           {3.869427E-01,-1.316341E-03,4.231383E-05,-9.777673E-02,8.539824E-01,-7.526877E-04,0.000000E+00,-1.180591E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller McQuay PEH 1030kW/8.58COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_York_YT_1048kW_6_06COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1048kW_6_06COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1048kW_6_06COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_York_YT_1048kW_6_06COP_Vanes</h2>
<p>
<b>ReformEIRChiller York YT 1048kW/6.06COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1048kW/6.06COP/Vanes,  !- Name
    1047900,                 !- Reference Capacity {W}
    6.06,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    34.59,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04542,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05678,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1048kW/6.06COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1048kW/6.06COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 1048kW/6.06COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.06</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 34.59</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1047900</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.06</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.04542</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05678</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{5.846663E-01,1.059863E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{7.745270E-01,-3.256346E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{5.753623E-01,-1.409335E-02,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 20.43</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 39.72</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_York_YT_1048kW_6_06COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1047900,
    COP_nominal =         6.06,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.06,
    mEva_flow_nominal =   1000 * 0.04542,
    mCon_flow_nominal =   1000 * 0.05678,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 34.59,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 20.43,
    TConLvgMax =          273.15 + 39.72,
    capFunT =             {5.846663E-01,1.059863E-02,-5.058695E-03,3.006085E-02,-9.364366E-04,2.597223E-03},
    EIRFunT =             {7.745270E-01,-3.256346E-02,2.992117E-03,-5.274460E-03,6.701377E-04,-1.236258E-03},
    EIRFunPLR =           {5.753623E-01,-1.409335E-02,-5.983885E-06,6.063425E-01,-3.090569E-01,1.412467E-02,0.000000E+00,1.296066E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">&quot;ReformEIRChiller York YT 1048kW/6.06COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_York_YT_1055kW_5_96COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1055kW_5_96COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1055kW_5_96COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_York_YT_1055kW_5_96COP_Vanes</h2>
<p>
<b>ReformEIRChiller York YT 1055kW/5.96COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1055kW/5.96COP/Vanes,  !- Name
    1055000,                 !- Reference Capacity {W}
    5.96,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    34.63,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02839,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05678,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1055kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1055kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 1055kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.06</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 34.63</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1055000</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.96</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02839</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05678</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{-2.707500E-01,-6.904583E-02...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{5.864611E-01,-1.981483E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.585491E-01,8.250769E-03,-...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 17.24</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 39.89</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_York_YT_1055kW_5_96COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1055000,
    COP_nominal =         5.96,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.06,
    mEva_flow_nominal =   1000 * 0.02839,
    mCon_flow_nominal =   1000 * 0.05678,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 34.63,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 17.24,
    TConLvgMax =          273.15 + 39.89,
    capFunT =             {-2.707500E-01,-6.904583E-02,-2.862217E-03,1.116660E-01,-2.741006E-03,5.573759E-03},
    EIRFunT =             {5.864611E-01,-1.981483E-02,1.189656E-03,4.468905E-03,4.366968E-04,-7.679079E-04},
    EIRFunPLR =           {2.585491E-01,8.250769E-03,-3.231494E-05,-8.921620E-02,1.025668E+00,-6.495267E-03,0.000000E+00,-2.179388E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">&quot;ReformEIRChiller York YT 1055kW/5.96COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Carrier_19XR_1076kW_5_52COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1076kW_5_52COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1076kW_5_52COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Carrier_19XR_1076kW_5_52COP_Vanes</h2>
<p>
<b>ReformEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes,  !- Name
    1076100,                 !- Reference Capacity {W}
    5.52,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    31.30,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04744,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 31.30</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1076100</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.52</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03186</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04744</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{8.850533E-01,2.837149E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{7.658820E-01,1.245831E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{-4.774361E-01,5.162751E-02,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 19.50</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 32.15</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Carrier_19XR_1076kW_5_52COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1076100,
    COP_nominal =         5.52,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.03186,
    mCon_flow_nominal =   1000 * 0.04744,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 31.30,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 19.50,
    TConLvgMax =          273.15 + 32.15,
    capFunT =             {8.850533E-01,2.837149E-02,-5.511387E-03,8.194635E-03,-6.603948E-04,2.956238E-03},
    EIRFunT =             {7.658820E-01,1.245831E-02,-4.811737E-03,-2.449180E-03,1.633990E-04,1.270390E-03},
    EIRFunPLR =           {-4.774361E-01,5.162751E-02,-5.614109E-05,-2.035828E-01,1.353459E+00,-4.892949E-02,0.000000E+00,2.956492E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Trane_CVHE_1080kW_7_39COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1080kW_7_39COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1080kW_7_39COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Trane_CVHE_1080kW_7_39COP_Vanes</h2>
<p>
<b>ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes,  !- Name
    1079600,                 !- Reference Capacity {W}
    7.39,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    28.18,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06416,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.04</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 28.18</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1079600</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.39</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03186</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.06416</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.621590E-01,-5.637755E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{2.583099E-01,-5.295487E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{-2.528901E-01,5.293978E-02,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 20.34</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 28.77</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Trane_CVHE_1080kW_7_39COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1079600,
    COP_nominal =         7.39,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.03186,
    mCon_flow_nominal =   1000 * 0.06416,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 28.18,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 20.34,
    TConLvgMax =          273.15 + 28.77,
    capFunT =             {1.621590E-01,-5.637755E-02,-2.763571E-03,7.658390E-02,-2.167501E-03,4.940163E-03},
    EIRFunT =             {2.583099E-01,-5.295487E-02,5.742775E-05,3.724845E-02,-1.705687E-04,7.265593E-04},
    EIRFunPLR =           {-2.528901E-01,5.293978E-02,-1.671838E-05,-7.241218E-02,1.197879E+00,-5.205361E-02,0.000000E+00,1.156312E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_York_YT_1090kW_7_57COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1090kW_7_57COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1090kW_7_57COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_York_YT_1090kW_7_57COP_VSD</h2>
<p>
<b>ReformEIRChiller York YT 1090kW/7.57COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1090kW/7.57COP/VSD,  !- Name
    1090100,                 !- Reference Capacity {W}
    7.57,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    28.52,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1090kW/7.57COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1090kW/7.57COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 1090kW/7.57COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.14</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.14</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 28.52</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1090100</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.57</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06782</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05142</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{5.432784E-01,4.854908E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{8.635874E-01,-6.482460E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{-1.594094E+00,1.294337E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 19.00</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 30.79</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_York_YT_1090kW_7_57COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1090100,
    COP_nominal =         7.57,
    PLRMin =              0.14,
    PLRMinUnl =           0.14,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.06782,
    mCon_flow_nominal =   1000 * 0.05142,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 28.52,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 19.00,
    TConLvgMax =          273.15 + 30.79,
    capFunT =             {5.432784E-01,4.854908E-02,-8.778732E-04,2.814444E-02,-9.314140E-04,8.240584E-04},
    EIRFunT =             {8.635874E-01,-6.482460E-02,-2.524813E-04,2.842929E-02,-4.007377E-04,1.830138E-03},
    EIRFunPLR =           {-1.594094E+00,1.294337E-01,-2.100100E-04,1.659018E+00,-2.605622E+00,-1.199783E-01,0.000000E+00,3.435191E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">&quot;ReformEIRChiller York YT 1090kW/7.57COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_McQuay_PEH_1104kW_8_00COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_1104kW_8_00COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_1104kW_8_00COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_McQuay_PEH_1104kW_8_00COP_Vanes</h2>
<p>
<b>ReformEIRChiller McQuay PEH 1104kW/8.00COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PEH 1104kW/8.00COP/Vanes,  !- Name
    1104200,                 !- Reference Capacity {W}
    8.00,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    22.59,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02423,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03028,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PEH 1104kW/8.00COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 1104kW/8.00COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 1104kW/8.00COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.08,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.08,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.08</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.08</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 22.59</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1104200</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>8.00</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02423</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.03028</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{7.757836E-01,1.723720E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{7.355874E-01,-1.291195E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.216357E-01,6.972382E-03,5...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.67</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.22</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 22.59</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 34.29</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_McQuay_PEH_1104kW_8_00COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1104200,
    COP_nominal =         8.00,
    PLRMin =              0.08,
    PLRMinUnl =           0.08,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.02423,
    mCon_flow_nominal =   1000 * 0.03028,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 22.59,
    TEvaLvgMin =          273.15 + 6.67,
    TEvaLvgMax =          273.15 + 12.22,
    TConLvgMin =          273.15 + 22.59,
    TConLvgMax =          273.15 + 34.29,
    capFunT =             {7.757836E-01,1.723720E-02,-2.761789E-03,1.560171E-02,-1.133168E-03,3.042701E-03},
    EIRFunT =             {7.355874E-01,-1.291195E-02,-1.168928E-03,1.454443E-02,-4.975714E-06,4.941841E-04},
    EIRFunPLR =           {2.216357E-01,6.972382E-03,5.022616E-05,-3.939145E-02,9.582611E-01,-9.691500E-03,0.000000E+00,-1.039758E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller McQuay PEH 1104kW/8.00COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Trane_CVHE_1125kW_4_89COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1125kW_4_89COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1125kW_4_89COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Trane_CVHE_1125kW_4_89COP_Vanes</h2>
<p>
<b>ReformEIRChiller Trane CVHE 1125kW/4.89COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHE 1125kW/4.89COP/Vanes,  !- Name
    1125300,                 !- Reference Capacity {W}
    4.89,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    36.27,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02776,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.02618,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHE 1125kW/4.89COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1125kW/4.89COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1125kW/4.89COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.01</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 36.27</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1125300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>4.89</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02776</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.02618</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{3.738655E-01,-1.966419E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{4.744658E-01,-3.998991E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.526188E-01,-2.052741E-03,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 26.10</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 36.56</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Trane_CVHE_1125kW_4_89COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1125300,
    COP_nominal =         4.89,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.02776,
    mCon_flow_nominal =   1000 * 0.02618,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 36.27,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 26.10,
    TConLvgMax =          273.15 + 36.56,
    capFunT =             {3.738655E-01,-1.966419E-02,-1.212112E-03,3.549468E-02,-5.800042E-04,1.250514E-03},
    EIRFunT =             {4.744658E-01,-3.998991E-02,-8.170569E-05,1.686296E-02,8.315397E-05,1.607491E-04},
    EIRFunPLR =           {3.526188E-01,-2.052741E-03,5.127782E-06,-3.558764E-01,1.168571E+00,1.752891E-03,0.000000E+00,-1.609826E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Trane CVHE 1125kW/4.89COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_York_YT_1125kW_7_92COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1125kW_7_92COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1125kW_7_92COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_York_YT_1125kW_7_92COP_VSD</h2>
<p>
<b>ReformEIRChiller York YT 1125kW/7.92COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1125kW/7.92COP/VSD,  !- Name
    1125300,                 !- Reference Capacity {W}
    7.92,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    18.64,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03243,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05173,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1125kW/7.92COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1125kW/7.92COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 1125kW/7.92COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.09</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.09</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 18.64</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1125300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.92</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03243</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05173</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.11</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{-1.825851E-01,-1.890742E-02...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{6.772525E-01,-1.573620E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.110875E-01,-5.972965E-03,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.11</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 18.64</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 31.75</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_York_YT_1125kW_7_92COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1125300,
    COP_nominal =         7.92,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.03243,
    mCon_flow_nominal =   1000 * 0.05173,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConLvg_nominal =     273.15 + 18.64,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 12.78,
    TConLvgMin =          273.15 + 18.64,
    TConLvgMax =          273.15 + 31.75,
    capFunT =             {-1.825851E-01,-1.890742E-02,-1.452495E-03,9.494132E-02,-2.160634E-03,2.833148E-03},
    EIRFunT =             {6.772525E-01,-1.573620E-02,1.805356E-03,2.061048E-02,5.587604E-04,-2.014421E-03},
    EIRFunPLR =           {3.110875E-01,-5.972965E-03,-8.888194E-05,-5.317766E-01,1.932563E+00,1.040312E-02,0.000000E+00,-7.660775E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">&quot;ReformEIRChiller York YT 1125kW/7.92COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Trane_CVHE_1129kW_7_19COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1129kW_7_19COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1129kW_7_19COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Trane_CVHE_1129kW_7_19COP_Vanes</h2>
<p>
<b>ReformEIRChiller Trane CVHE 1129kW/7.19COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHE 1129kW/7.19COP/Vanes,  !- Name
    1128800,                 !- Reference Capacity {W}
    7.19,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    29.87,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02776,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHE 1129kW/7.19COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1129kW/7.19COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1129kW/7.19COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.15,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.05</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.15</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.15</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 29.87</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1128800</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.19</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02776</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05142</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{4.234935E-02,-6.711406E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{2.480712E-01,-5.163331E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.681887E-01,-1.329414E-03,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 20.75</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 30.64</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Trane_CVHE_1129kW_7_19COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1128800,
    COP_nominal =         7.19,
    PLRMin =              0.15,
    PLRMinUnl =           0.15,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.02776,
    mCon_flow_nominal =   1000 * 0.05142,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 29.87,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 20.75,
    TConLvgMax =          273.15 + 30.64,
    capFunT =             {4.234935E-02,-6.711406E-02,-2.677761E-03,8.534835E-02,-2.240897E-03,5.028453E-03},
    EIRFunT =             {2.480712E-01,-5.163331E-02,-3.517164E-04,3.943482E-02,-3.224045E-04,9.124398E-04},
    EIRFunPLR =           {2.681887E-01,-1.329414E-03,-1.542108E-05,5.321500E-01,-2.230911E-01,2.236942E-03,0.000000E+00,4.101272E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Trane CVHE 1129kW/7.19COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Carrier_19XR_1143kW_6_57COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1143kW_6_57COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1143kW_6_57COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Carrier_19XR_1143kW_6_57COP_VSD</h2>
<p>
<b>ReformEIRChiller Carrier 19XR 1143kW/6.57COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1143kW/6.57COP/VSD,  !- Name
    1142900,                 !- Reference Capacity {W}
    6.57,                    !- Reference COP {W/W}
    10.00,                   !- Reference Leaving Chilled Water Temperature {C}
    32.79,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02593,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1143kW/6.57COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1143kW/6.57COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1143kW/6.57COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 32.79</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1142900</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.57</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02593</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05142</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 10.00</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{7.863855E-01,3.259744E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{9.612126E-01,-1.211702E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{-1.922490E-02,1.026695E-02,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 19.02</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 33.61</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Carrier_19XR_1143kW_6_57COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1142900,
    COP_nominal =         6.57,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.02593,
    mCon_flow_nominal =   1000 * 0.05142,
    TEvaLvg_nominal =     273.15 + 10.00,
    TConLvg_nominal =     273.15 + 32.79,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConLvgMin =          273.15 + 19.02,
    TConLvgMax =          273.15 + 33.61,
    capFunT =             {7.863855E-01,3.259744E-02,-1.927704E-03,4.333411E-03,-6.022390E-04,1.809424E-03},
    EIRFunT =             {9.612126E-01,-1.211702E-02,1.782802E-04,-2.807827E-03,2.421828E-04,1.165934E-05},
    EIRFunPLR =           {-1.922490E-02,1.026695E-02,-3.079249E-05,1.432686E-01,4.844691E-01,-8.952298E-03,0.000000E+00,3.774796E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Carrier 19XR 1143kW/6.57COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Carrier_19XR_1157kW_5_62COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1157kW_5_62COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1157kW_5_62COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Carrier_19XR_1157kW_5_62COP_VSD</h2>
<p>
<b>ReformEIRChiller Carrier 19XR 1157kW/5.62COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1157kW/5.62COP/VSD,  !- Name
    1156900,                 !- Reference Capacity {W}
    5.62,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    31.34,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02801,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03186,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1157kW/5.62COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1157kW/5.62COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1157kW/5.62COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.01</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.19</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.19</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 31.34</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1156900</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.62</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02801</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.03186</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.095494E+00,-5.546137E-03,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.221566E+00,-2.771462E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.260949E-01,-1.619690E-02,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 21.97</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 34.50</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Carrier_19XR_1157kW_5_62COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1156900,
    COP_nominal =         5.62,
    PLRMin =              0.19,
    PLRMinUnl =           0.19,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.02801,
    mCon_flow_nominal =   1000 * 0.03186,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 31.34,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 21.97,
    TConLvgMax =          273.15 + 34.50,
    capFunT =             {1.095494E+00,-5.546137E-03,-5.186584E-04,1.420446E-03,-2.801603E-04,1.007864E-03},
    EIRFunT =             {1.221566E+00,-2.771462E-02,1.220059E-03,-2.228215E-02,7.578438E-04,-8.532836E-04},
    EIRFunPLR =           {2.260949E-01,-1.619690E-02,2.953765E-06,4.956395E-01,1.180777E-01,1.582337E-02,0.000000E+00,1.675772E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Carrier 19XR 1157kW/5.62COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Carrier_19XR_1196kW_6_50COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1196kW_6_50COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1196kW_6_50COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Carrier_19XR_1196kW_6_50COP_Vanes</h2>
<p>
<b>ReformEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes,  !- Name
    1195600,                 !- Reference Capacity {W}
    6.50,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    31.65,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03426,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04252,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 31.65</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1195600</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.50</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03426</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04252</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 7.22</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.006647E+00,-3.596242E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.001094E+00,-1.641469E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.659565E-01,2.824668E-03,-...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.67</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.22</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 21.72</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 33.03</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Carrier_19XR_1196kW_6_50COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1195600,
    COP_nominal =         6.50,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.03426,
    mCon_flow_nominal =   1000 * 0.04252,
    TEvaLvg_nominal =     273.15 + 7.22,
    TConLvg_nominal =     273.15 + 31.65,
    TEvaLvgMin =          273.15 + 6.67,
    TEvaLvgMax =          273.15 + 12.22,
    TConLvgMin =          273.15 + 21.72,
    TConLvgMax =          273.15 + 33.03,
    capFunT =             {1.006647E+00,-3.596242E-02,-2.549306E-03,2.690324E-02,-1.255051E-03,3.669880E-03},
    EIRFunT =             {1.001094E+00,-1.641469E-02,3.314844E-04,-1.095655E-02,5.687863E-04,-4.694134E-04},
    EIRFunPLR =           {1.659565E-01,2.824668E-03,-4.941235E-05,9.544016E-01,-7.843794E-01,-1.991887E-04,0.000000E+00,6.294448E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Carrier_19XR_1213kW_7_78COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1213kW_7_78COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1213kW_7_78COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Carrier_19XR_1213kW_7_78COP_Vanes</h2>
<p>
<b>ReformEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes,  !- Name
    1213200,                 !- Reference Capacity {W}
    7.78,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    19.63,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03243,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04782,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.17,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.17,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.17</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.17</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 19.63</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1213200</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.78</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03243</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04782</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.11</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{7.578317E-01,-2.467497E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.009816E+00,-1.640134E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.257912E-01,3.697616E-03,-...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.11</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 19.63</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 30.97</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Carrier_19XR_1213kW_7_78COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1213200,
    COP_nominal =         7.78,
    PLRMin =              0.17,
    PLRMinUnl =           0.17,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.03243,
    mCon_flow_nominal =   1000 * 0.04782,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConLvg_nominal =     273.15 + 19.63,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 12.78,
    TConLvgMin =          273.15 + 19.63,
    TConLvgMax =          273.15 + 30.97,
    capFunT =             {7.578317E-01,-2.467497E-02,-1.185171E-03,3.095499E-02,-1.160103E-03,2.330164E-03},
    EIRFunT =             {1.009816E+00,-1.640134E-02,7.295439E-04,-5.050832E-03,6.901476E-04,-9.104064E-04},
    EIRFunPLR =           {2.257912E-01,3.697616E-03,-2.645195E-05,7.936322E-01,-4.424994E-01,-2.424456E-03,0.000000E+00,4.078706E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_McQuay_PEH_1231kW_6_18COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_1231kW_6_18COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PEH_1231kW_6_18COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_McQuay_PEH_1231kW_6_18COP_Vanes</h2>
<p>
<b>ReformEIRChiller McQuay PEH 1231kW/6.18COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PEH 1231kW/6.18COP/Vanes,  !- Name
    1230800,                 !- Reference Capacity {W}
    6.18,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    29.47,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03533,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0511,                  !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PEH 1231kW/6.18COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 1231kW/6.18COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 1231kW/6.18COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 29.47</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1230800</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.18</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03533</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.0511</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.253381E+00,8.875124E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{8.880010E-01,-9.202757E-03,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.651794E-01,-3.089335E-03,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 20.98</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 31.25</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_McQuay_PEH_1231kW_6_18COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1230800,
    COP_nominal =         6.18,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.03533,
    mCon_flow_nominal =   1000 * 0.0511,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 29.47,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 20.98,
    TConLvgMax =          273.15 + 31.25,
    capFunT =             {1.253381E+00,8.875124E-02,-8.323384E-03,-1.024474E-02,-6.751294E-04,2.456063E-03},
    EIRFunT =             {8.880010E-01,-9.202757E-03,-5.021594E-03,-9.074393E-03,2.554841E-04,2.313326E-03},
    EIRFunPLR =           {1.651794E-01,-3.089335E-03,2.301100E-04,1.104907E+00,-8.157905E-01,-8.477359E-03,0.000000E+00,6.893449E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller McQuay PEH 1231kW/6.18COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Carrier_19XR_1234kW_5_39COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1234kW_5_39COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1234kW_5_39COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Carrier_19XR_1234kW_5_39COP_VSD</h2>
<p>
<b>ReformEIRChiller Carrier 19XR 1234kW/5.39COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1234kW/5.39COP/VSD,  !- Name
    1234300,                 !- Reference Capacity {W}
    5.39,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    35.73,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02593,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03861,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1234kW/5.39COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1234kW/5.39COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1234kW/5.39COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.19</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.19</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 35.73</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1234300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.39</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02593</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.03861</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 8.89</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{6.134255E-01,1.092476E-01,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{4.746375E-01,9.120326E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.207212E-01,-9.914826E-03,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 22.24</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 36.28</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Carrier_19XR_1234kW_5_39COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1234300,
    COP_nominal =         5.39,
    PLRMin =              0.19,
    PLRMinUnl =           0.19,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.02593,
    mCon_flow_nominal =   1000 * 0.03861,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConLvg_nominal =     273.15 + 35.73,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConLvgMin =          273.15 + 22.24,
    TConLvgMax =          273.15 + 36.28,
    capFunT =             {6.134255E-01,1.092476E-01,-7.352739E-03,-2.589985E-03,-3.793512E-04,1.839978E-03},
    EIRFunT =             {4.746375E-01,9.120326E-02,-7.295060E-03,-5.662273E-03,1.928027E-04,8.244779E-04},
    EIRFunPLR =           {1.207212E-01,-9.914826E-03,1.854918E-05,9.880331E-01,-8.955866E-01,8.894574E-03,0.000000E+00,8.005552E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Carrier 19XR 1234kW/5.39COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Carrier_19XR_1259kW_6_26COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1259kW_6_26COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1259kW_6_26COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Carrier_19XR_1259kW_6_26COP_Vanes</h2>
<p>
<b>ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes,  !- Name
    1258900,                 !- Reference Capacity {W}
    6.26,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    35.80,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02593,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03823,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.18</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.18</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 35.80</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1258900</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.26</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02593</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.03823</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 8.89</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.013444E+00,-3.162384E-03,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{7.661241E-01,1.157734E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{4.602131E-02,2.433945E-02,6...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 22.61</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 36.74</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Carrier_19XR_1259kW_6_26COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1258900,
    COP_nominal =         6.26,
    PLRMin =              0.18,
    PLRMinUnl =           0.18,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.02593,
    mCon_flow_nominal =   1000 * 0.03823,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConLvg_nominal =     273.15 + 35.80,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConLvgMin =          273.15 + 22.61,
    TConLvgMax =          273.15 + 36.74,
    capFunT =             {1.013444E+00,-3.162384E-03,-4.418949E-03,1.601141E-02,-1.029678E-03,3.508932E-03},
    EIRFunT =             {7.661241E-01,1.157734E-02,-8.937094E-04,-6.824770E-03,5.288283E-04,-7.378113E-04},
    EIRFunPLR =           {4.602131E-02,2.433945E-02,6.394526E-05,-3.648563E-01,1.854759E+00,-2.809346E-02,0.000000E+00,-4.821515E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_York_YK_1259kW_6_45COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_1259kW_6_45COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_1259kW_6_45COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_York_YK_1259kW_6_45COP_Vanes</h2>
<p>
<b>ReformEIRChiller York YK 1259kW/6.45COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 1259kW/6.45COP/Vanes,  !- Name
    1258900,                 !- Reference Capacity {W}
    6.45,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    32.24,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02631,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06246,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 1259kW/6.45COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 1259kW/6.45COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 1259kW/6.45COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.18</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.18</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 32.24</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1258900</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.45</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02631</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.06246</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 8.89</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{7.917669E-01,7.718144E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.207755E+00,2.704147E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{-3.830726E-01,3.222162E-02,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 19.63</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 32.83</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_York_YK_1259kW_6_45COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1258900,
    COP_nominal =         6.45,
    PLRMin =              0.18,
    PLRMinUnl =           0.18,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.02631,
    mCon_flow_nominal =   1000 * 0.06246,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConLvg_nominal =     273.15 + 32.24,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConLvgMin =          273.15 + 19.63,
    TConLvgMax =          273.15 + 32.83,
    capFunT =             {7.917669E-01,7.718144E-02,-1.868147E-03,2.168367E-02,-9.454040E-04,-1.251512E-04},
    EIRFunT =             {1.207755E+00,2.704147E-02,-1.882949E-05,-5.234106E-02,1.851447E-03,-2.375891E-03},
    EIRFunPLR =           {-3.830726E-01,3.222162E-02,7.399276E-05,3.649000E-01,1.497231E+00,-3.597905E-02,0.000000E+00,-4.321713E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">&quot;ReformEIRChiller York YK 1259kW/6.45COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_York_YT_1266kW_4_39COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1266kW_4_39COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1266kW_4_39COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_York_YT_1266kW_4_39COP_Vanes</h2>
<p>
<b>ReformEIRChiller York YT 1266kW/4.39COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1266kW/4.39COP/Vanes,  !- Name
    1266000,                 !- Reference Capacity {W}
    4.39,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    41.44,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03533,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05773,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1266kW/4.39COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1266kW/4.39COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 1266kW/4.39COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.11,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.11,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.05</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.11</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.11</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 41.44</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1266000</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>4.39</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03533</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05773</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.556501E-03,-4.410896E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.265473E-01,5.028662E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.253346E+00,-3.406609E-02,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 17.28</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 42.31</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_York_YT_1266kW_4_39COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1266000,
    COP_nominal =         4.39,
    PLRMin =              0.11,
    PLRMinUnl =           0.11,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.03533,
    mCon_flow_nominal =   1000 * 0.05773,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 41.44,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 17.28,
    TConLvgMax =          273.15 + 42.31,
    capFunT =             {1.556501E-03,-4.410896E-02,-1.854492E-03,6.411584E-02,-1.204698E-03,3.060359E-03},
    EIRFunT =             {1.265473E-01,5.028662E-02,-4.704162E-03,7.913033E-03,3.096000E-04,-4.283498E-04},
    EIRFunPLR =           {1.253346E+00,-3.406609E-02,1.893094E-04,2.554443E-01,-1.655620E+00,2.220865E-02,0.000000E+00,1.319681E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">&quot;ReformEIRChiller York YT 1266kW/4.39COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Carrier_19XR_1284kW_6_20COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1284kW_6_20COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1284kW_6_20COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Carrier_19XR_1284kW_6_20COP_Vanes</h2>
<p>
<b>ReformEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes,  !- Name
    1283500,                 !- Reference Capacity {W}
    6.20,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    29.46,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03684,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05337,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 29.46</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1283500</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.20</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03684</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05337</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.115795E+00,-2.963853E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{7.586434E-01,-1.231609E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{9.435414E-01,-6.553709E-02,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 19.55</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 30.85</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Carrier_19XR_1284kW_6_20COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1283500,
    COP_nominal =         6.20,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.03684,
    mCon_flow_nominal =   1000 * 0.05337,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 29.46,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 19.55,
    TConLvgMax =          273.15 + 30.85,
    capFunT =             {1.115795E+00,-2.963853E-02,-1.135671E-03,4.184083E-03,-4.382921E-04,2.096512E-03},
    EIRFunT =             {7.586434E-01,-1.231609E-02,1.784584E-03,-2.678401E-03,6.302421E-04,-1.385469E-03},
    EIRFunPLR =           {9.435414E-01,-6.553709E-02,1.115089E-04,1.530548E+00,-1.486930E+00,6.031382E-02,0.000000E+00,7.320523E-02,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Carrier_19XR_1294kW_7_61COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1294kW_7_61COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1294kW_7_61COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Carrier_19XR_1294kW_7_61COP_Vanes</h2>
<p>
<b>ReformEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes,  !- Name
    1294100,                 !- Reference Capacity {W}
    7.61,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    20.18,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03243,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.16,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.16,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.16</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.16</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 20.18</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1294100</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.61</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03243</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04732</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.11</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{8.542077E-01,-5.459736E-03,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.167182E+00,-4.534610E-03,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{-2.942311E-02,2.842914E-02,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.11</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 20.18</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 31.56</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Carrier_19XR_1294kW_7_61COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1294100,
    COP_nominal =         7.61,
    PLRMin =              0.16,
    PLRMinUnl =           0.16,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.03243,
    mCon_flow_nominal =   1000 * 0.04732,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConLvg_nominal =     273.15 + 20.18,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 12.78,
    TConLvgMin =          273.15 + 20.18,
    TConLvgMax =          273.15 + 31.56,
    capFunT =             {8.542077E-01,-5.459736E-03,-1.943025E-03,1.670770E-02,-9.079473E-04,2.332448E-03},
    EIRFunT =             {1.167182E+00,-4.534610E-03,-2.394329E-03,-1.568154E-02,4.922543E-04,5.971107E-04},
    EIRFunPLR =           {-2.942311E-02,2.842914E-02,-1.096497E-05,-1.072984E+00,3.343046E+00,-2.769791E-02,0.000000E+00,-1.251621E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Trane_CVHE_1329kW_5_38COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1329kW_5_38COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHE_1329kW_5_38COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Trane_CVHE_1329kW_5_38COP_Vanes</h2>
<p>
<b>ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes,  !- Name
    1329300,                 !- Reference Capacity {W}
    5.38,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    34.80,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04732,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07098,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.29,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.29,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.29</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.29</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 34.80</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1329300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.38</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.04732</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.07098</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.11</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{2.971340E-01,1.063097E-01,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{9.460623E-01,3.685465E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{-9.512023E-02,8.704652E-03,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.11</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 26.77</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 41.98</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Trane_CVHE_1329kW_5_38COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1329300,
    COP_nominal =         5.38,
    PLRMin =              0.29,
    PLRMinUnl =           0.29,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.04732,
    mCon_flow_nominal =   1000 * 0.07098,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConLvg_nominal =     273.15 + 34.80,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 26.77,
    TConLvgMax =          273.15 + 41.98,
    capFunT =             {2.971340E-01,1.063097E-01,-4.449876E-03,2.540435E-02,-5.696223E-04,1.269921E-04},
    EIRFunT =             {9.460623E-01,3.685465E-02,-7.530867E-04,-1.753701E-02,5.832929E-04,-1.143458E-03},
    EIRFunPLR =           {-9.512023E-02,8.704652E-03,-6.499682E-06,1.336749E+00,-6.968012E-01,-8.318175E-03,0.000000E+00,4.497796E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_Carrier_19XR_1350kW_7_90COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1350kW_7_90COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_1350kW_7_90COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_Carrier_19XR_1350kW_7_90COP_VSD</h2>
<p>
<b>ReformEIRChiller Carrier 19XR 1350kW/7.90COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1350kW/7.90COP/VSD,  !- Name
    1350400,                 !- Reference Capacity {W}
    7.90,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    19.60,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03684,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05337,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1350kW/7.90COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1350kW/7.90COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1350kW/7.90COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.19</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.19</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 19.60</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1350400</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.90</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03684</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05337</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.060586E+00,-2.817204E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{9.661627E-01,-1.568504E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.868582E+00,-1.412449E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMin</td><td>273.15 + 19.55</td><td>Minimum value for leaving condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvgMax</td><td>273.15 + 30.85</td><td>Maximum value for leaving condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ReformEIRChiller_Carrier_19XR_1350kW_7_90COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (
    QEva_flow_nominal =  -1350400,
    COP_nominal =         7.90,
    PLRMin =              0.19,
    PLRMinUnl =           0.19,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.03684,
    mCon_flow_nominal =   1000 * 0.05337,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 19.60,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 19.55,
    TConLvgMax =          273.15 + 30.85,
    capFunT =             {1.060586E+00,-2.817204E-02,-1.079479E-03,3.977058E-03,-4.166057E-04,1.992778E-03},
    EIRFunT =             {9.661627E-01,-1.568504E-02,2.272739E-03,-3.411051E-03,8.026386E-04,-1.764450E-03},
    EIRFunPLR =           {1.868582E+00,-1.412449E-01,2.563520E-04,8.432680E-01,-1.538206E+00,1.292323E-01,0.000000E+00,-3.507772E-02,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <span style="color: #006400">
  &quot;ReformEIRChiller Carrier 19XR 1350kW/7.90COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ReformEIRChiller_York_YT_1368kW_7_35COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1368kW_7_35COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_1368kW_7_35COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</a>.ReformEIRChiller_York_YT_1368kW_7_35COP_VSD</h2>
<p>
<b>ReformEIRChiller York YT 1368kW/7.35COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1368kW/7.35COP/VSD,  !- Name
    1367900,                 !- Reference Capacity {W}
    7.35,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    28.80,                   !- Reference Leaving Condenser Water Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1368kW/7.35COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1368kW/7.35COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 1368kW/7.35COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</a> (Generic data record for chiller ElectricReformulatedEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConLvg_nominal</td><td>273.15 + 28.80</td><td>Temperature of fluid leaving condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1367900</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.35</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.05047</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.07571</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{-1.988920E-01,-1.019014E-01...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.787713E-01,-1.943742E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{-4.466479E-01,1.188856E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
