<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.HeatExchangers.Examples</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Examples<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.HeatExchangers.Examples"></a><a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers"
>Buildings.Fluid.HeatExchangers</a>.Examples</h2>
<p>
<b>Collection of models that illustrate model use and test models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains examples for the use of models that can be found in
<a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers"
>
Buildings.Fluid.HeatExchangers</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.ConstantEffectiveness" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.ConstantEffectiveness"
>ConstantEffectiveness</a>
</td>
<td>Model that demonstrates use of a heat exchanger with constant effectiveness</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowMassFlow" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowMassFlow"
>DryCoilCounterFlowMassFlow</a>
</td>
<td>Model of a cooling coil that tests variable mass flow rates</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowPControl" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowPControl"
>DryCoilCounterFlowPControl</a>
</td>
<td>Model that demonstrates use of a heat exchanger without condensation and with feedback control</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretized" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretized"
>DryCoilDiscretized</a>
</td>
<td>Model that demonstrates use of a finite volume model of a heat exchanger without condensation</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretizedPControl" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretizedPControl"
>DryCoilDiscretizedPControl</a>
</td>
<td>Model that demonstrates use of a finite volume model of a heat exchanger without condensation and with feedback control</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTU" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTU"
>DryEffectivenessNTU</a>
</td>
<td>Model that demonstrates use of a heat exchanger without condensation that uses the epsilon-NTU relation</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUMassFlow" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUMassFlow"
>DryEffectivenessNTUMassFlow</a>
</td>
<td>Model of epsilon-NTU dry coil that tests variable mass flow rates</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUPControl" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUPControl"
>DryEffectivenessNTUPControl</a>
</td>
<td>Model that demonstrates use of a heat exchanger without condensation that uses the epsilon-NTU relation with feedback control</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.HeaterCoolerPrescribed" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.HeaterCoolerPrescribed"
>HeaterCoolerPrescribed</a>
</td>
<td>Model that demonstrates the ideal heater model</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowMassFlow" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowMassFlow"
>WetCoilCounterFlowMassFlow</a>
</td>
<td>Model of a cooling coil that tests variable mass flow rates</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowPControl" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowPControl"
>WetCoilCounterFlowPControl</a>
</td>
<td>Model that demonstrates use of a heat exchanger with condensation and with feedback control</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretized" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretized"
>WetCoilDiscretized</a>
</td>
<td>Model that demonstrates use of a finite volume model of a heat exchanger with condensation</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretizedPControl" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretizedPControl"
>WetCoilDiscretizedPControl</a>
</td>
<td>Model that demonstrates use of a finite volume model of a heat exchanger with condensation and feedback control</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha805fa56f81353a1fassesS.png" alt="Buildings.Fluid.HeatExchangers.Examples.BaseClasses" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses"
>BaseClasses</a>
</td>
<td>Package with base classes for Buildings.Fluid.HeatExchangers.Examples</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ConstantEffectiveness<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" alt="Buildings.Fluid.HeatExchangers.Examples.ConstantEffectiveness" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.ConstantEffectiveness"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.ConstantEffectiveness</h2>
<p>
<b>Model that demonstrates use of a heat exchanger with constant effectiveness</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha47dfe330552b35a7enessD.png" alt="Buildings.Fluid.HeatExchangers.Examples.ConstantEffectiveness">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> ConstantEffectiveness <span style="color: #006400">
  &quot;Model that demonstrates use of a heat exchanger with constant effectiveness&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

 <span style="color: blue">package</span> Medium1 = <a href="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</a>;
 <span style="color: blue">package</span> Medium2 = <a href="Buildings_Media_GasesPTDecoupled_MoistAirUnsaturated.html#Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated"
>Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated</a>;
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_2(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium2,
    use_p_in=true,
    nPorts=1,
    T=273.15 + 10,
    X={0.001,0.999});
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> PIn(
    height=200,
    duration=60,
    offset=101325,
    startTime=50);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_2(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium2, T=273.15 + 5,
    use_p_in=true,
    use_T_in=true,
    nPorts=1);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TWat(
    height=10,
    duration=60,
    offset=273.15 + 30,
    startTime=60) <span style="color: #006400">&quot;Water temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TDb(k=293.15) <span style="color: #006400">&quot;Drybulb temperature&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> POut(k=101325);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_1(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium1,
    use_p_in=true,
    nPorts=1,
    p=300000,
    T=273.15 + 25);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium1,
    p=300000 + 5000,
    T=273.15 + 50,
    use_T_in=true,
    nPorts=1);
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.ConstantEffectiveness"
>Buildings.Fluid.HeatExchangers.ConstantEffectiveness</a> hex(<span style="color: blue">redeclare </span><span style="color: blue">package</span>
      Medium1 =
        Medium1, <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium2 = Medium2,
    show_T=true,
    m1_flow_nominal=5,
    m2_flow_nominal=5,
    dp1_nominal=500,
    dp2_nominal=10);
  <span style="color: blue">inner </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</a> system(
    p_ambient=300000,
    T_ambient=313.15);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Trapezoid"
>Modelica.Blocks.Sources.Trapezoid</a> trapezoid(
    amplitude=5000,
    rising=10,
    width=100,
    falling=10,
    period=3600,
    offset=300000);
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(PIn.y,sou_2. p_in);
  <span style="color: red">connect</span>(TDb.y, sou_2.T_in);
  <span style="color: red">connect</span>(TWat.y, sou_1.T_in);
  <span style="color: red">connect</span>(sou_1.ports[1], hex.port_a1);
  <span style="color: red">connect</span>(hex.port_a2, sou_2.ports[1]);
  <span style="color: red">connect</span>(POut.y, sin_2.p_in);
  <span style="color: red">connect</span>(hex.port_b1, sin_1.ports[1]);
  <span style="color: red">connect</span>(sin_2.ports[1], hex.port_b2);
  <span style="color: red">connect</span>(trapezoid.y, sin_1.p_in);
<span style="color: blue">end </span>ConstantEffectiveness;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DryCoilCounterFlowMassFlow<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowMassFlow" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowMassFlow"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.DryCoilCounterFlowMassFlow</h2>
<p>
<b>Model of a cooling coil that tests variable mass flow rates</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha28b55fe09ab73d75sFlowD.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowMassFlow">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples), <a href="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow</a> (Partial model of epsilon-NTU coil that tests variable mass flow rates).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a1_nominal</td><td>5 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b1_nominal</td><td>10 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a2_nominal</td><td>30 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b2_nominal</td><td>15 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>Q_flow_nominal</td><td>m1_flow_nominal*4200*(T_a1_n...</td><td>Nominal heat transfer [W]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow_nominal</td><td>0.1</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow_nominal</td><td>m1_flow_nominal*4200/1000*(T...</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> DryCoilCounterFlowMassFlow <span style="color: #006400">
  &quot;Model of a cooling coil that tests variable mass flow rates&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue">extends </span><a href="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow</a>
    (
    sou_1(nPorts=1),
    sin_1(nPorts=1),
    sou_2(nPorts=1),
    sin_2(nPorts=1));

  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryCoilCounterFlow"
>DryCoilCounterFlow</a> hex(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium1 = Medium1,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium2 = Medium2,
    show_T=true,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200,
    allowFlowReversal1=true,
    allowFlowReversal2=true,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 3000,
    UA_nominal=Q_flow_nominal/<span style="color: red">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</span>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal));

  <span style="color: blue">inner </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</a> system;
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.RelativeHumidityTwoPort"
>Sensors.RelativeHumidityTwoPort</a> senRelHum(         <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium
      = Medium2, m_flow_nominal=m2_flow_nominal);
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(sou_1.ports[1], hex.port_a1);
  <span style="color: red">connect</span>(hex.port_b1, sin_1.ports[1]);
  <span style="color: red">connect</span>(hex.port_a2, sou_2.ports[1]);
  <span style="color: red">connect</span>(senRelHum.port_a, hex.port_b2);
  <span style="color: red">connect</span>(senRelHum.port_b, sin_2.ports[1]);
<span style="color: blue">end </span>DryCoilCounterFlowMassFlow;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DryCoilCounterFlowPControl<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowPControl" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowPControl"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.DryCoilCounterFlowPControl</h2>
<p>
<b>Model that demonstrates use of a heat exchanger without condensation and with feedback control</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha224e2337237e458entrolD.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowPControl">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a1_nominal</td><td>5 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b1_nominal</td><td>10 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a2_nominal</td><td>30 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b2_nominal</td><td>15 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow_nominal</td><td>0.1</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow_nominal</td><td>m1_flow_nominal*4200/1000*(T...</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> DryCoilCounterFlowPControl <span style="color: #006400">
  &quot;Model that demonstrates use of a heat exchanger without condensation and with feedback control&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue">package</span> Medium1 = <a href="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</a>;
  <span style="color: blue">package</span> Medium2 = <a href="Buildings_Media_PerfectGases_MoistAirUnsaturated.html#Buildings.Media.PerfectGases.MoistAirUnsaturated"
>Buildings.Media.PerfectGases.MoistAirUnsaturated</a>;
  <span style="color: #006400">//package Medium2 = Buildings.Media.GasesPTDecoupled.MoistAir;</span>
  <span style="color: #006400">//package Medium2 = Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated;</span>
  <span style="color: #006400">//package Medium2 = Buildings.Media.GasesConstantDensity.MoistAir;</span>
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a1_nominal=5 + 273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b1_nominal=10 + 273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a2_nominal=30 + 273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b2_nominal=15 + 273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m1_flow_nominal=0.1 <span style="color: #006400">
    &quot;Nominal mass flow rate medium 1&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m2_flow_nominal=m1_flow_nominal*4200/
      1000*(T_a1_nominal - T_b1_nominal)/(T_b2_nominal - T_a2_nominal) <span style="color: #006400">
    &quot;Nominal mass flow rate medium 2&quot;</span>;
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_2(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium2,
    nPorts=1,
    use_p_in=false,
    p(displayUnit=&quot;Pa&quot;) = 101325,
    T=303.15);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_2(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium2,
    nPorts=1,
    T=T_a2_nominal,
    X={0.02,1 - 0.02},
    use_T_in=true,
    use_X_in=true,
    p(displayUnit=&quot;Pa&quot;) = 101325 + 300);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_1(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium1,
    nPorts=1,
    use_p_in=false,
    p=300000,
    T=293.15);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium1,
    nPorts=1,
    use_T_in=true,
    p=300000 + 12000);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</a> res_2(
    from_dp=true,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium2,
    dp_nominal=100,
    m_flow_nominal=m2_flow_nominal);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</a> res_1(
    from_dp=true,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium1,
    dp_nominal=3000,
    m_flow_nominal=m1_flow_nominal);
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</a> temSen(<span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium =
               Medium2, m_flow_nominal=m2_flow_nominal);
  <a href="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage"
>Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage</a> val(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium1,
    m_flow_nominal=m1_flow_nominal,
    dpValve_nominal=6000) <span style="color: #006400">&quot;Valve model&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</a> TSet(table=[0,288.15; 600,288.15; 600,
        298.15; 1200,298.15; 1800,283.15; 2400,283.15; 2400,288.15]) <span style="color: #006400">
    &quot;Setpoint temperature&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryCoilCounterFlow"
>Buildings.Fluid.HeatExchangers.DryCoilCounterFlow</a> hex(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium1 = Medium1,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium2 = Medium2,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200,
    allowFlowReversal1=true,
    allowFlowReversal2=true,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 3000,
    UA_nominal=m1_flow_nominal*4200*(T_a1_nominal - T_b1_nominal)/
       <span style="color: red">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</span>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    show_T=true);
  <span style="color: blue">inner </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</a> system;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> const(k=0.8);
  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.X_pTphi"
>Buildings.Utilities.Psychrometrics.X_pTphi</a> x_pTphi(use_p_in=false);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> const1(k=T_a2_nominal);
  <a href="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</a> con(
    Td=1,
    reverseAction=true,
    yMin=0,
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    k=0.1,
    Ti=60) <span style="color: #006400">&quot;Controller&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TWat(
    height=30,
    offset=T_a1_nominal,
    startTime=300,
    duration=2000) <span style="color: #006400">&quot;Water temperature, raised to high value at t=3000 s&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(hex.port_b1, res_1.port_a);
  <span style="color: red">connect</span>(val.port_b, hex.port_a1);
  <span style="color: red">connect</span>(sou_1.ports[1], val.port_a);
  <span style="color: red">connect</span>(sin_1.ports[1], res_1.port_b);
  <span style="color: red">connect</span>(sin_2.ports[1], res_2.port_b);
  <span style="color: red">connect</span>(sou_2.ports[1], hex.port_a2);
  <span style="color: red">connect</span>(temSen.port_b, res_2.port_a);
  <span style="color: red">connect</span>(x_pTphi.X, sou_2.X_in);
  <span style="color: red">connect</span>(const.y, x_pTphi.phi);
  <span style="color: red">connect</span>(const1.y, x_pTphi.T);
  <span style="color: red">connect</span>(const1.y, sou_2.T_in);
  <span style="color: red">connect</span>(TSet.y, con.u_s);
  <span style="color: red">connect</span>(temSen.T, con.u_m);
  <span style="color: red">connect</span>(TWat.y, sou_1.T_in);
  <span style="color: red">connect</span>(con.y, val.y);
  <span style="color: red">connect</span>(temSen.port_a, hex.port_b2);
<span style="color: blue">end </span>DryCoilCounterFlowPControl;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DryCoilDiscretized<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretized" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretized"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.DryCoilDiscretized</h2>
<p>
<b>Model that demonstrates use of a finite volume model of a heat exchanger without condensation</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha21c9a0a41250bb58tizedD.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretized">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a1_nominal</td><td>60 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b1_nominal</td><td>40 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a2_nominal</td><td>5 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b2_nominal</td><td>20 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow_nominal</td><td>5</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow_nominal</td><td>m1_flow_nominal*4200/1000*(T...</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> DryCoilDiscretized <span style="color: #006400">
  &quot;Model that demonstrates use of a finite volume model of a heat exchanger without condensation&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

  <span style="color: blue">package</span> Medium1 = <a href="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</a>;
  <span style="color: blue">package</span> Medium2 = <a href="Buildings_Media_GasesPTDecoupled_MoistAirUnsaturated.html#Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated"
>Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated</a>;

  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a1_nominal = 60+273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b1_nominal = 40+273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a2_nominal =  5+273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b2_nominal = 20+273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m1_flow_nominal = 5 <span style="color: #006400">
    &quot;Nominal mass flow rate medium 1&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m2_flow_nominal = m1_flow_nominal*4200/1000*(T_a1_nominal-T_b1_nominal)/(T_b2_nominal-T_a2_nominal) <span style="color: #006400">
    &quot;Nominal mass flow rate medium 2&quot;</span>;

  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryCoilDiscretized"
>Buildings.Fluid.HeatExchangers.DryCoilDiscretized</a> hex(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium1 = Medium1,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium2 = Medium2,
    nPipPar=1,
    nPipSeg=3,
    nReg=2,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    UA_nominal=m1_flow_nominal*4200*(T_a1_nominal-T_b1_nominal)/
      <span style="color: red">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</span>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    dp2_nominal=200,
    dp1_nominal=5000,
    show_T=true,
    energyDynamics1=Modelica.Fluid.Types.Dynamics.SteadyStateInitial,
    energyDynamics2=Modelica.Fluid.Types.Dynamics.SteadyStateInitial);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_2(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium2, T=303.15,
    use_p_in=true,
    nPorts=1);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> PIn(
    offset=101525,
    height=-199,
    duration=60,
    startTime=120);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_2(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium2,
    use_p_in=true,
    use_T_in=true,
    T=283.15,
    nPorts=1);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TWat(
    duration=60,
    startTime=60,
    height=5,
    offset=273.15 + 60) <span style="color: #006400">&quot;Water temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TDb(k=273.15 + 5) <span style="color: #006400">&quot;Drybulb temperature&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> POut(k=101325);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_1(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium1,
    p=300000,
    T=293.15,
    use_p_in=true,
    nPorts=1);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium1,
    p=300000 + 5000,
    use_T_in=true,
    T=293.15,
    nPorts=1);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> PSin_1(
    startTime=240,
    offset=300000,
    height=4990,
    duration=60);
  <span style="color: blue">inner </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</a> system;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(PIn.y,sou_2. p_in);
  <span style="color: red">connect</span>(TDb.y, sou_2.T_in);
  <span style="color: red">connect</span>(TWat.y, sou_1.T_in);
  <span style="color: red">connect</span>(PSin_1.y, sin_1.p_in);
  <span style="color: red">connect</span>(sou_1.ports[1], hex.port_a1);
  <span style="color: red">connect</span>(sou_2.ports[1], hex.port_a2);
  <span style="color: red">connect</span>(POut.y, sin_2.p_in);
  <span style="color: red">connect</span>(sin_2.ports[1], hex.port_b2);
  <span style="color: red">connect</span>(hex.port_b1, sin_1.ports[1]);
<span style="color: blue">end </span>DryCoilDiscretized;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DryCoilDiscretizedPControl<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretizedPControl" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretizedPControl"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.DryCoilDiscretizedPControl</h2>
<p>
<b>Model that demonstrates use of a finite volume model of a heat exchanger without condensation and with feedback control</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha8a73538148617f0entrolD.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretizedPControl">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a1_nominal</td><td>60 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b1_nominal</td><td>50 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a2_nominal</td><td>20 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b2_nominal</td><td>40 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow_nominal</td><td>5</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow_nominal</td><td>m1_flow_nominal*4200/1000*(T...</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> DryCoilDiscretizedPControl <span style="color: #006400">
  &quot;Model that demonstrates use of a finite volume model of a heat exchanger without condensation and with feedback control&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

 <span style="color: blue">package</span> Medium1 = <a href="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</a>;
 <span style="color: #006400">//package Medium2 = Buildings.Media.PerfectGases.MoistAir;</span>
 <span style="color: #006400">//package Medium2 = Buildings.Media.GasesPTDecoupled.MoistAir;</span>
 <span style="color: #006400">// package Medium2 = Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated;</span>
 <span style="color: blue">package</span> Medium2 = <a href="Buildings_Media_GasesPTDecoupled_SimpleAir.html#Buildings.Media.GasesPTDecoupled.SimpleAir"
>Buildings.Media.GasesPTDecoupled.SimpleAir</a>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a1_nominal = 60+273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b1_nominal = 50+273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a2_nominal = 20+273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b2_nominal = 40+273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m1_flow_nominal = 5 <span style="color: #006400">
    &quot;Nominal mass flow rate medium 1&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m2_flow_nominal = m1_flow_nominal*4200/1000*(T_a1_nominal-T_b1_nominal)/(T_b2_nominal-T_a2_nominal) <span style="color: #006400">
    &quot;Nominal mass flow rate medium 2&quot;</span>;

  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_2(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium2,
    use_p_in=false,
    p(displayUnit=&quot;Pa&quot;) = 101325,
    T=303.15,
    nPorts=1);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_2(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium2,
    nPorts=1,
    use_p_in=false,
    use_T_in=false,
    p(displayUnit=&quot;Pa&quot;) = 101625,
    T=T_a2_nominal);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_1(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium1,
    p=300000,
    T=293.15,
    use_p_in=true,
    nPorts=1);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium1,
    p=300000 + 9000,
    nPorts=1,
    use_T_in=false,
    T=T_a1_nominal);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> PSin_1(
    duration=60,
    height=5000,
    startTime=240,
    offset=300000);
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</a> temSen(<span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium =
        Medium2, m_flow_nominal=m2_flow_nominal);
  <a href="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage"
>Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage</a> val(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium1,
    l=0.005,
    m_flow_nominal=m1_flow_nominal,
    filteredOpening=false,
    dpFixed_nominal=2000 + 3000,
    dpValve_nominal=6000) <span style="color: #006400">&quot;Valve model&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</a> TSet(table=[0,298.15; 600,298.15; 600,
        303.15; 1200,303.15; 1800,298.15; 2400,298.15; 2400,304.15]) <span style="color: #006400">
    &quot;Setpoint temperature&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryCoilDiscretized"
>Buildings.Fluid.HeatExchangers.DryCoilDiscretized</a> hex(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium1 = Medium1,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium2 = Medium2,
    show_T=true,
    nPipPar=1,
    nPipSeg=3,
    nReg=4,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    UA_nominal=m1_flow_nominal*4200*(T_a1_nominal-T_b1_nominal)/
      <span style="color: red">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</span>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 0,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 300);
  <a href="Buildings_Fluid_Actuators_Motors.html#Buildings.Fluid.Actuators.Motors.IdealMotor"
>Buildings.Fluid.Actuators.Motors.IdealMotor</a> mot(tOpe=60) <span style="color: #006400">&quot;Motor model&quot;</span>;
  <span style="color: blue">inner </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</a> system;
  <a href="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</a> con(
    k=1,
    Ti=60,
    controllerType=Modelica.Blocks.Types.SimpleController.P,
    Td=60) <span style="color: #006400">&quot;Controller&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(PSin_1.y, sin_1.p_in);
  <span style="color: red">connect</span>(val.port_b, hex.port_a1);
  <span style="color: red">connect</span>(sou_1.ports[1], val.port_a);
  <span style="color: red">connect</span>(sou_2.ports[1], hex.port_a2);
  <span style="color: red">connect</span>(mot.y, val.y);
  <span style="color: red">connect</span>(hex.port_b2, temSen.port_a);
  <span style="color: red">connect</span>(TSet.y, con.u_s);
  <span style="color: red">connect</span>(temSen.T, con.u_m);
  <span style="color: red">connect</span>(con.y, mot.u);
  <span style="color: red">connect</span>(hex.port_b1, sin_1.ports[1]);
  <span style="color: red">connect</span>(temSen.port_b, sin_2.ports[1]);
<span style="color: blue">end </span>DryCoilDiscretizedPControl;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DryEffectivenessNTU<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTU" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTU"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.DryEffectivenessNTU</h2>
<p>
<b>Model that demonstrates use of a heat exchanger without condensation that uses the epsilon-NTU relation</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha86af08c62a442633ssNTUD.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTU">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>SpecificHeatCapacity</a></td><td>cp1</td><td>Medium1.specificHeatCapacity...</td><td>Specific heat capacity of medium 2 [J/(kg.K)]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>SpecificHeatCapacity</a></td><td>cp2</td><td>Medium2.specificHeatCapacity...</td><td>Specific heat capacity of medium 2 [J/(kg.K)]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow</td><td>5</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow</td><td>m1_flow*cp1/cp2</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> DryEffectivenessNTU <span style="color: #006400">
  &quot;Model that demonstrates use of a heat exchanger without condensation that uses the epsilon-NTU relation&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

 <span style="color: blue">package</span> Medium1 = <a href="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</a>;
 <span style="color: blue">package</span> Medium2 = <a href="Buildings_Media_IdealGases_SimpleAir.html#Buildings.Media.IdealGases.SimpleAir"
>Buildings.Media.IdealGases.SimpleAir</a>;

 <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>Modelica.SIunits.SpecificHeatCapacity</a> cp1=
 <span style="color: red">Medium1.specificHeatCapacityCp</span>(
      <span style="color: red">Medium1.setState_pTX</span>(Medium1.p_default, Medium1.T_default, Medium1.X_default)) <span style="color: #006400">
    &quot;Specific heat capacity of medium 2&quot;</span>;
 <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>Modelica.SIunits.SpecificHeatCapacity</a> cp2=
 <span style="color: red">Medium2.specificHeatCapacityCp</span>(
      <span style="color: red">Medium2.setState_pTX</span>(Medium2.p_default, Medium2.T_default, Medium2.X_default)) <span style="color: #006400">
    &quot;Specific heat capacity of medium 2&quot;</span>;
 <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m1_flow = 5 <span style="color: #006400">
    &quot;Nominal mass flow rate medium 1&quot;</span>;
 <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m2_flow = m1_flow*cp1/
      cp2 <span style="color: #006400">&quot;Nominal mass flow rate medium 2&quot;</span>;

  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_2(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium2,
    use_p_in=true,
    nPorts=5,
    T=273.15 + 10);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> PIn(
    height=200,
    duration=60,
    offset=101325,
    startTime=100);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_2(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium2, T=273.15 + 5,
    use_p_in=true,
    use_T_in=true,
    nPorts=5);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TWat(
    height=10,
    duration=60,
    offset=273.15 + 30,
    startTime=60) <span style="color: #006400">&quot;Water temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TDb(k=293.15) <span style="color: #006400">&quot;Drybulb temperature&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> POut(k=101325);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_1(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium1,
    use_p_in=true,
    nPorts=5,
    p=300000,
    T=273.15 + 25);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium1,
    p=300000 + 5000,
    T=273.15 + 50,
    use_T_in=true,
    nPorts=5);
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</a> hexPar(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium1 = Medium1,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium2 = Medium2,
    dp1_nominal=500,
    dp2_nominal=10,
    m1_flow_nominal=m1_flow,
    m2_flow_nominal=m2_flow,
    Q_flow_nominal=m2_flow*cp2*(24 - 20),
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.ParallelFlow,
    show_T=true,
    T_a1_nominal=303.15,
    T_a2_nominal=293.15);

  <span style="color: blue">inner </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</a> system(
    p_ambient=300000,
    T_ambient=313.15);
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</a> hexCou(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium1 = Medium1,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium2 = Medium2,
    dp1_nominal=500,
    dp2_nominal=10,
    m1_flow_nominal=m1_flow,
    m2_flow_nominal=m2_flow,
    Q_flow_nominal=m2_flow*cp2*(24 - 20),
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.CounterFlow,
    show_T=true,
    T_a1_nominal=303.15,
    T_a2_nominal=293.15);
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</a> hexCroC1Mix(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium1 = Medium1,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium2 = Medium2,
    dp1_nominal=500,
    dp2_nominal=10,
    m1_flow_nominal=m1_flow,
    m2_flow_nominal=m2_flow,
    Q_flow_nominal=m2_flow*cp2*(24 - 20),
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.CrossFlowStream1MixedStream2Unmixed,
    show_T=true,
    T_a1_nominal=303.15,
    T_a2_nominal=293.15);
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</a> hexCroC1Unm(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium1 = Medium1,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium2 = Medium2,
    dp1_nominal=500,
    dp2_nominal=10,
    m1_flow_nominal=m1_flow,
    m2_flow_nominal=m2_flow,
    Q_flow_nominal=m2_flow*cp2*(24 - 20),
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.CrossFlowStream1UnmixedStream2Mixed,
    show_T=true,
    T_a1_nominal=303.15,
    T_a2_nominal=293.15);
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</a> hexCroUnm(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium1 = Medium1,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium2 = Medium2,
    dp1_nominal=500,
    dp2_nominal=10,
    m1_flow_nominal=m1_flow,
    m2_flow_nominal=m2_flow,
    Q_flow_nominal=m2_flow*cp2*(24 - 20),
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.CrossFlowUnmixed,
    show_T=true,
    T_a1_nominal=303.15,
    T_a2_nominal=293.15);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Trapezoid"
>Modelica.Blocks.Sources.Trapezoid</a> trapezoid(
    amplitude=5000,
    rising=10,
    width=100,
    falling=10,
    period=3600,
    offset=300000);
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(PIn.y,sou_2. p_in);
  <span style="color: red">connect</span>(TDb.y, sou_2.T_in);
  <span style="color: red">connect</span>(TWat.y, sou_1.T_in);
  <span style="color: red">connect</span>(sou_1.ports[1], hexPar.port_a1);
  <span style="color: red">connect</span>(hexPar.port_a2, sou_2.ports[1]);
  <span style="color: red">connect</span>(POut.y, sin_2.p_in);
  <span style="color: red">connect</span>(hexPar.port_b1, sin_1.ports[1]);
  <span style="color: red">connect</span>(sin_2.ports[1], hexPar.port_b2);
  <span style="color: red">connect</span>(hexCou.port_a1, sou_1.ports[2]);
  <span style="color: red">connect</span>(hexCroC1Mix.port_a1, sou_1.ports[3]);
  <span style="color: red">connect</span>(hexCroC1Unm.port_a1, sou_1.ports[4]);
  <span style="color: red">connect</span>(hexCou.port_b2, sin_2.ports[2]);
  <span style="color: red">connect</span>(hexCroC1Mix.port_b2, sin_2.ports[3]);
  <span style="color: red">connect</span>(hexCroC1Unm.port_b2, sin_2.ports[4]);
  <span style="color: red">connect</span>(hexCou.port_b1, sin_1.ports[2]);
  <span style="color: red">connect</span>(hexCroC1Mix.port_b1, sin_1.ports[3]);
  <span style="color: red">connect</span>(hexCroC1Unm.port_b1, sin_1.ports[4]);
  <span style="color: red">connect</span>(hexCou.port_a2, sou_2.ports[2]);
  <span style="color: red">connect</span>(hexCroC1Mix.port_a2, sou_2.ports[3]);
  <span style="color: red">connect</span>(hexCroC1Unm.port_a2, sou_2.ports[4]);
  <span style="color: red">connect</span>(hexCroUnm.port_a1, sou_1.ports[5]);
  <span style="color: red">connect</span>(hexCroUnm.port_b2, sin_2.ports[5]);
  <span style="color: red">connect</span>(hexCroUnm.port_b1, sin_1.ports[5]);
  <span style="color: red">connect</span>(hexCroUnm.port_a2, sou_2.ports[5]);
  <span style="color: red">connect</span>(trapezoid.y, sin_1.p_in);
<span style="color: blue">end </span>DryEffectivenessNTU;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DryEffectivenessNTUMassFlow<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUMassFlow" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUMassFlow"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.DryEffectivenessNTUMassFlow</h2>
<p>
<b>Model of epsilon-NTU dry coil that tests variable mass flow rates</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha1674378ce5088ccdsFlowD.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUMassFlow">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples), <a href="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow</a> (Partial model of epsilon-NTU coil that tests variable mass flow rates).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a1_nominal</td><td>5 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b1_nominal</td><td>10 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a2_nominal</td><td>30 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b2_nominal</td><td>15 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>Q_flow_nominal</td><td>m1_flow_nominal*4200*(T_a1_n...</td><td>Nominal heat transfer [W]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow_nominal</td><td>0.1</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow_nominal</td><td>m1_flow_nominal*4200/1000*(T...</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> DryEffectivenessNTUMassFlow <span style="color: #006400">
  &quot;Model of epsilon-NTU dry coil that tests variable mass flow rates&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue">extends </span><a href="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow</a>
    (
    sou_1(nPorts=1),
    sin_1(nPorts=1),
    sou_2(nPorts=1),
    sin_2(nPorts=1));

  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</a> hex(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium1 = Medium1,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium2 = Medium2,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200,
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.CounterFlow,
    allowFlowReversal1=true,
    allowFlowReversal2=true,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 3000,
    Q_flow_nominal=Q_flow_nominal,
    T_a1_nominal=T_a1_nominal,
    T_a2_nominal=T_a2_nominal,
    show_T=true);

  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.RelativeHumidityTwoPort"
>Buildings.Fluid.Sensors.RelativeHumidityTwoPort</a> senRelHum(
                                                     <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium
      = Medium2, m_flow_nominal=m2_flow_nominal,
    initType=Modelica.Blocks.Types.Init.InitialState);
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(sou_1.ports[1], hex.port_a1);
  <span style="color: red">connect</span>(hex.port_b1, sin_1.ports[1]);
  <span style="color: red">connect</span>(hex.port_a2, sou_2.ports[1]);
  <span style="color: red">connect</span>(senRelHum.port_a, hex.port_b2);
  <span style="color: red">connect</span>(senRelHum.port_b, sin_2.ports[1]);
<span style="color: blue">end </span>DryEffectivenessNTUMassFlow;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DryEffectivenessNTUPControl<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUPControl" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUPControl"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.DryEffectivenessNTUPControl</h2>
<p>
<b>Model that demonstrates use of a heat exchanger without condensation that uses the epsilon-NTU relation with feedback control</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha100cfae35cc1f436ntrolD.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUPControl">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a1_nominal</td><td>60 + 273.15</td><td>Temperature at nominal conditions as port a1 [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b1_nominal</td><td>50 + 273.15</td><td>Temperature at nominal conditions as port b1 [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a2_nominal</td><td>20 + 273.15</td><td>Temperature at nominal conditions as port a2 [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b2_nominal</td><td>40 + 273.15</td><td>Temperature at nominal conditions as port b2 [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow_nominal</td><td>5</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow_nominal</td><td>m1_flow_nominal*4200/1000*(T...</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> DryEffectivenessNTUPControl <span style="color: #006400">
  &quot;Model that demonstrates use of a heat exchanger without condensation that uses the epsilon-NTU relation with feedback control&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

 <span style="color: blue">package</span> Medium1 = <a href="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</a>;
 <span style="color: #006400">//package Medium2 = Buildings.Media.PerfectGases.MoistAir;</span>
 <span style="color: #006400">//package Medium2 = Buildings.Media.GasesPTDecoupled.MoistAir;</span>
 <span style="color: #006400">// package Medium2 = Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated;</span>
 <span style="color: blue">package</span> Medium2 = <a href="Buildings_Media_GasesPTDecoupled_SimpleAir.html#Buildings.Media.GasesPTDecoupled.SimpleAir"
>Buildings.Media.GasesPTDecoupled.SimpleAir</a>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a1_nominal = 60+273.15 <span style="color: #006400">
    &quot;Temperature at nominal conditions as port a1&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b1_nominal = 50+273.15 <span style="color: #006400">
    &quot;Temperature at nominal conditions as port b1&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a2_nominal = 20+273.15 <span style="color: #006400">
    &quot;Temperature at nominal conditions as port a2&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b2_nominal = 40+273.15 <span style="color: #006400">
    &quot;Temperature at nominal conditions as port b2&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m1_flow_nominal = 5 <span style="color: #006400">
    &quot;Nominal mass flow rate medium 1&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m2_flow_nominal = m1_flow_nominal*4200/1000*(T_a1_nominal-T_b1_nominal)/(T_b2_nominal-T_a2_nominal) <span style="color: #006400">
    &quot;Nominal mass flow rate medium 2&quot;</span>;

  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_2(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium2,
    use_p_in=false,
    p(displayUnit=&quot;Pa&quot;) = 101325,
    T=303.15,
    nPorts=1);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_2(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium2,
    nPorts=1,
    use_p_in=false,
    use_T_in=false,
    p(displayUnit=&quot;Pa&quot;) = 101625,
    T=T_a2_nominal);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_1(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium1,
    use_p_in=false,
    p=300000,
    T=293.15,
    nPorts=1);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium1,
    p=300000 + 9000,
    nPorts=1,
    use_T_in=false,
    T=T_a1_nominal);
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</a> temSen(<span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium =
        Medium2, m_flow_nominal=m2_flow_nominal);
  <a href="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage"
>Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage</a> val(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium1,
    l=0.005,
    m_flow_nominal=m1_flow_nominal,
    dpFixed_nominal=2000 + 3000,
    dpValve_nominal=6000) <span style="color: #006400">&quot;Valve model&quot;</span>;
  <a href="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</a> P(
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    Ti=30,
    k=0.1,
    Td=1);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Pulse"
>Modelica.Blocks.Sources.Pulse</a>     TSet(
    amplitude=5,
    period=3600,
    offset=273.15 + 22) <span style="color: #006400">&quot;Setpoint temperature&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</a> hex(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium1 = Medium1,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium2 = Medium2,
    show_T=true,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    Q_flow_nominal=m1_flow_nominal*4200*(T_a1_nominal-T_b1_nominal),
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.CounterFlow,
    T_a1_nominal=T_a1_nominal,
    T_a2_nominal=T_a2_nominal,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 0,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200 + 100);

  <span style="color: blue">inner </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</a> system;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(val.port_b, hex.port_a1);
  <span style="color: red">connect</span>(sou_1.ports[1], val.port_a);
  <span style="color: red">connect</span>(sou_2.ports[1], hex.port_a2);
  <span style="color: red">connect</span>(hex.port_b2, temSen.port_a);
  <span style="color: red">connect</span>(TSet.y, P.u_s);
  <span style="color: red">connect</span>(temSen.T, P.u_m);
  <span style="color: red">connect</span>(P.y, val.y);
  <span style="color: red">connect</span>(hex.port_b1, sin_1.ports[1]);
  <span style="color: red">connect</span>(temSen.port_b, sin_2.ports[1]);
<span style="color: blue">end </span>DryEffectivenessNTUPControl;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE HeaterCoolerPrescribed<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" alt="Buildings.Fluid.HeatExchangers.Examples.HeaterCoolerPrescribed" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.HeaterCoolerPrescribed"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.HeaterCoolerPrescribed</h2>
<p>
<b>Model that demonstrates the ideal heater model</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha9293f194d788ec1cribedD.png" alt="Buildings.Fluid.HeatExchangers.Examples.HeaterCoolerPrescribed">
</p>
<h3>Information</h3>

<p>
Model that demonstrates the use of an ideal heater.
Both heater models are identical, except that one model is configured
as a steady-state model, whereas the other is configured as a dynamic model.
Both heaters add heat to the medium to track a set-point for the outlet
temperature.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m_flow_nominal</td><td>3000/1000/20</td><td>Nominal mass flow rate [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> HeaterCoolerPrescribed <span style="color: #006400">
  &quot;Model that demonstrates the ideal heater model&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

  <span style="color: blue">package</span> Medium = <a href="Buildings_Media_GasesConstantDensity_SimpleAir.html#Buildings.Media.GasesConstantDensity.SimpleAir"
>Buildings.Media.GasesConstantDensity.SimpleAir</a>;

  <span style="color: blue">inner </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</a> system(
     m_flow_start=0,
     energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState) <span style="color: #006400">
    &quot;System wide declarations&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a>
    m_flow_nominal=3000/1000/20 <span style="color: #006400">&quot;Nominal mass flow rate&quot;</span>;

  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium,
    use_T_in=false,
    p(displayUnit=&quot;Pa&quot;),
    T=293.15,
    nPorts=2) <span style="color: #006400">&quot;Sink&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.HeaterCoolerPrescribed"
>Buildings.Fluid.HeatExchangers.HeaterCoolerPrescribed</a> heaSte(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium,
    m_flow_nominal=m_flow_nominal,
    dp_nominal=6000,
    Q_flow_nominal=3000,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState) <span style="color: #006400">
    &quot;Steady-state model of the heater&quot;</span>;
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</a> senTem1(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium,
    m_flow_nominal=m_flow_nominal) <span style="color: #006400">&quot;Temperature sensor&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</a> TSet(table=[0, 273.15 + 20; 120, 273.15 +
        20; 120, 273.15 + 30; 1200, 273.15 + 30]) <span style="color: #006400">&quot;Setpoint&quot;</span>;
  <a href="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</a> con1(
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    Td=1,
    k=1,
    Ti=10) <span style="color: #006400">&quot;Controller&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.HeaterCoolerPrescribed"
>Buildings.Fluid.HeatExchangers.HeaterCoolerPrescribed</a> heaDyn(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium,
    m_flow_nominal=m_flow_nominal,
    dp_nominal=6000,
    Q_flow_nominal=3000,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyStateInitial) <span style="color: #006400">
    &quot;Dynamic model of the heater&quot;</span>;
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</a> senTem2(<span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium
      = Medium, m_flow_nominal=m_flow_nominal) <span style="color: #006400">&quot;Temperature sensor&quot;</span>;
  <a href="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</a> con2(
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    Td=1,
    Ti=10,
    k=0.1) <span style="color: #006400">&quot;Controller&quot;</span>;
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Sources.MassFlowSource_T</a> sou(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium,
    use_T_in=false,
    nPorts=2,
    m_flow=2*m_flow_nominal,
    T=293.15) <span style="color: #006400">&quot;Source&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(senTem1.T, con1.u_m);
  <span style="color: red">connect</span>(TSet.y, con1.u_s);
  <span style="color: red">connect</span>(con1.y, heaSte.u);
  <span style="color: red">connect</span>(heaSte.port_b, senTem1.port_a);
  <span style="color: red">connect</span>(senTem2.T, con2.u_m);
  <span style="color: red">connect</span>(TSet.y, con2.u_s);
  <span style="color: red">connect</span>(con2.y, heaDyn.u);
  <span style="color: red">connect</span>(heaDyn.port_b, senTem2.port_a);

  <span style="color: red">connect</span>(heaSte.port_a, sou.ports[1]);
  <span style="color: red">connect</span>(sou.ports[2], heaDyn.port_a);
  <span style="color: red">connect</span>(senTem2.port_b, sin.ports[1]);
  <span style="color: red">connect</span>(senTem1.port_b, sin.ports[2]);
<span style="color: blue">end </span>HeaterCoolerPrescribed;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE WetCoilCounterFlowMassFlow<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowMassFlow" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowMassFlow"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.WetCoilCounterFlowMassFlow</h2>
<p>
<b>Model of a cooling coil that tests variable mass flow rates</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha1de94915eddf3d77sFlowD.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowMassFlow">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples), <a href="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow</a> (Partial model of epsilon-NTU coil that tests variable mass flow rates).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a1_nominal</td><td>5 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b1_nominal</td><td>10 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a2_nominal</td><td>30 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b2_nominal</td><td>15 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>Q_flow_nominal</td><td>m1_flow_nominal*4200*(T_a1_n...</td><td>Nominal heat transfer [W]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow_nominal</td><td>0.1</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow_nominal</td><td>m1_flow_nominal*4200/1000*(T...</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> WetCoilCounterFlowMassFlow <span style="color: #006400">
  &quot;Model of a cooling coil that tests variable mass flow rates&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue">extends </span><a href="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow</a>
    (
    sou_1(nPorts=1),
    sin_1(nPorts=1),
    sou_2(nPorts=1),
    sin_2(nPorts=1));

  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.WetCoilCounterFlow"
>WetCoilCounterFlow</a> hex(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium1 = Medium1,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium2 = Medium2,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200,
    allowFlowReversal1=true,
    allowFlowReversal2=true,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 3000,
    UA_nominal=Q_flow_nominal/<span style="color: red">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</span>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    show_T=true);

  <span style="color: blue">inner </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</a> system;
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.RelativeHumidityTwoPort"
>Sensors.RelativeHumidityTwoPort</a> senRelHum(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium2,
    m_flow_nominal=m2_flow_nominal);
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(sou_1.ports[1], hex.port_a1);
  <span style="color: red">connect</span>(hex.port_b1, sin_1.ports[1]);
  <span style="color: red">connect</span>(hex.port_a2, sou_2.ports[1]);
  <span style="color: red">connect</span>(hex.port_b2, senRelHum.port_a);
  <span style="color: red">connect</span>(senRelHum.port_b, sin_2.ports[1]);
<span style="color: blue">end </span>WetCoilCounterFlowMassFlow;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE WetCoilCounterFlowPControl<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowPControl" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowPControl"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.WetCoilCounterFlowPControl</h2>
<p>
<b>Model that demonstrates use of a heat exchanger with condensation and with feedback control</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha17820c6c5416458cntrolD.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowPControl">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a1_nominal</td><td>5 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b1_nominal</td><td>10 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a2_nominal</td><td>30 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b2_nominal</td><td>15 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow_nominal</td><td>0.1</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow_nominal</td><td>m1_flow_nominal*4200/1000*(T...</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> WetCoilCounterFlowPControl <span style="color: #006400">
  &quot;Model that demonstrates use of a heat exchanger with condensation and with feedback control&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue">package</span> Medium1 = <a href="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</a>;
  <span style="color: blue">package</span> Medium2 = <a href="Buildings_Media_PerfectGases_MoistAirUnsaturated.html#Buildings.Media.PerfectGases.MoistAirUnsaturated"
>Buildings.Media.PerfectGases.MoistAirUnsaturated</a>;
  <span style="color: #006400">//package Medium2 = Buildings.Media.GasesPTDecoupled.MoistAir;</span>
  <span style="color: #006400">//package Medium2 = Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated;</span>
  <span style="color: #006400">//package Medium2 = Buildings.Media.GasesConstantDensity.MoistAir;</span>
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a1_nominal=5 + 273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b1_nominal=10 + 273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a2_nominal=30 + 273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b2_nominal=15 + 273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m1_flow_nominal=0.1 <span style="color: #006400">
    &quot;Nominal mass flow rate medium 1&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m2_flow_nominal=m1_flow_nominal*4200/
      1000*(T_a1_nominal - T_b1_nominal)/(T_b2_nominal - T_a2_nominal) <span style="color: #006400">
    &quot;Nominal mass flow rate medium 2&quot;</span>;
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_2(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium2,
    nPorts=1,
    use_p_in=false,
    p(displayUnit=&quot;Pa&quot;) = 101325,
    T=303.15);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_2(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium2,
    nPorts=1,
    T=T_a2_nominal,
    X={0.02,1 - 0.02},
    use_T_in=true,
    use_X_in=true,
    p(displayUnit=&quot;Pa&quot;) = 101325 + 300);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_1(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium1,
    nPorts=1,
    use_p_in=false,
    p=300000,
    T=293.15);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium1,
    nPorts=1,
    use_T_in=true,
    p=300000 + 12000);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</a> res_2(
    from_dp=true,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium2,
    dp_nominal=100,
    m_flow_nominal=m2_flow_nominal);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</a> res_1(
    from_dp=true,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium1,
    dp_nominal=3000,
    m_flow_nominal=m1_flow_nominal);
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</a> temSen(<span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium =
               Medium2, m_flow_nominal=m2_flow_nominal);
  <a href="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage"
>Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage</a> val(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium1,
    m_flow_nominal=m1_flow_nominal,
    dpValve_nominal=6000) <span style="color: #006400">&quot;Valve model&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</a> TSet(table=[0,288.15; 600,288.15; 600,
        298.15; 1200,298.15; 1800,283.15; 2400,283.15; 2400,288.15]) <span style="color: #006400">
    &quot;Setpoint temperature&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.WetCoilCounterFlow"
>Buildings.Fluid.HeatExchangers.WetCoilCounterFlow</a> hex(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium1 = Medium1,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium2 = Medium2,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200,
    allowFlowReversal1=true,
    allowFlowReversal2=true,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 3000,
    UA_nominal=2*m1_flow_nominal*4200*(T_a1_nominal - T_b1_nominal)/
      <span style="color: red">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</span>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    show_T=true);
  <span style="color: blue">inner </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</a> system;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> const(k=0.8);
  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.X_pTphi"
>Buildings.Utilities.Psychrometrics.X_pTphi</a> x_pTphi(use_p_in=false);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> const1(k=T_a2_nominal);
  <a href="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</a> con(
    Td=1,
    reverseAction=true,
    yMin=0,
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    k=0.1,
    Ti=60) <span style="color: #006400">&quot;Controller&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TWat(
    height=30,
    offset=T_a1_nominal,
    startTime=300,
    duration=2000) <span style="color: #006400">&quot;Water temperature, raised to high value at t=3000 s&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(hex.port_b1, res_1.port_a);
  <span style="color: red">connect</span>(val.port_b, hex.port_a1);
  <span style="color: red">connect</span>(sou_1.ports[1], val.port_a);
  <span style="color: red">connect</span>(sin_1.ports[1], res_1.port_b);
  <span style="color: red">connect</span>(sin_2.ports[1], res_2.port_b);
  <span style="color: red">connect</span>(sou_2.ports[1], hex.port_a2);
  <span style="color: red">connect</span>(hex.port_b2, temSen.port_a);
  <span style="color: red">connect</span>(temSen.port_b, res_2.port_a);
  <span style="color: red">connect</span>(x_pTphi.X, sou_2.X_in);
  <span style="color: red">connect</span>(const.y, x_pTphi.phi);
  <span style="color: red">connect</span>(const1.y, x_pTphi.T);
  <span style="color: red">connect</span>(const1.y, sou_2.T_in);
  <span style="color: red">connect</span>(TSet.y, con.u_s);
  <span style="color: red">connect</span>(temSen.T, con.u_m);
  <span style="color: red">connect</span>(TWat.y, sou_1.T_in);
  <span style="color: red">connect</span>(con.y, val.y);
<span style="color: blue">end </span>WetCoilCounterFlowPControl;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE WetCoilDiscretized<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretized" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretized"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.WetCoilDiscretized</h2>
<p>
<b>Model that demonstrates use of a finite volume model of a heat exchanger with condensation</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha373ff3b91027d358tizedD.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretized">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a1_nominal</td><td>5 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b1_nominal</td><td>10 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a2_nominal</td><td>30 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b2_nominal</td><td>10 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow_nominal</td><td>5</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow_nominal</td><td>m1_flow_nominal*4200/1000*(T...</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> WetCoilDiscretized <span style="color: #006400">
  &quot;Model that demonstrates use of a finite volume model of a heat exchanger with condensation&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

  <span style="color: blue">package</span> Medium1 = <a href="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</a>;
  <span style="color: blue">package</span> Medium2 = <a href="Buildings_Media_GasesPTDecoupled_MoistAirUnsaturated.html#Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated"
>Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated</a>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a1_nominal = 5+273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b1_nominal = 10+273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a2_nominal = 30+273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b2_nominal = 10+273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m1_flow_nominal = 5 <span style="color: #006400">
    &quot;Nominal mass flow rate medium 1&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m2_flow_nominal = m1_flow_nominal*4200/1000*(T_a1_nominal-T_b1_nominal)/(T_b2_nominal-T_a2_nominal) <span style="color: #006400">
    &quot;Nominal mass flow rate medium 2&quot;</span>;

  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.WetCoilDiscretized"
>Buildings.Fluid.HeatExchangers.WetCoilDiscretized</a> hex(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium1 = Medium1,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium2 = Medium2,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200,
    nPipPar=1,
    nPipSeg=3,
    nReg=2,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 5000,
    UA_nominal=m1_flow_nominal*4200*(T_a1_nominal - T_b1_nominal)/
        <span style="color: red">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</span>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    show_T=true);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_2(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium2,
    use_p_in=false,
    p=101325,
    T=303.15,
    nPorts=1);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> PIn(
    duration=60,
    height=-200,
    startTime=120,
    offset=101525);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_2(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium2,
    use_p_in=true,
    nPorts=1,
    use_T_in=false,
    T=293.15);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TWat(
    duration=60,
    height=15,
    offset=273.15 + 5,
    startTime=120) <span style="color: #006400">&quot;Water temperature&quot;</span>;
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_1(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium1,
    p=300000,
    T=293.15,
    use_p_in=true,
    nPorts=1);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium1,
    p=300000 + 5000,
    use_T_in=true,
    T=293.15,
    nPorts=1);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> PSin_1(
    duration=60,
    height=5000,
    startTime=240,
    offset=300000);
  <span style="color: blue">inner </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</a> system;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(TWat.y, sou_1.T_in);
  <span style="color: red">connect</span>(PSin_1.y, sin_1.p_in);
  <span style="color: red">connect</span>(sou_1.ports[1], hex.port_a1);
  <span style="color: red">connect</span>(sou_2.ports[1], hex.port_a2);
  <span style="color: red">connect</span>(PIn.y, sou_2.p_in);
  <span style="color: red">connect</span>(hex.port_b1, sin_1.ports[1]);
  <span style="color: red">connect</span>(hex.port_b2, sin_2.ports[1]);
<span style="color: blue">end </span>WetCoilDiscretized;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE WetCoilDiscretizedPControl<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretizedPControl" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretizedPControl"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.WetCoilDiscretizedPControl</h2>
<p>
<b>Model that demonstrates use of a finite volume model of a heat exchanger with condensation and feedback control</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha7fa73cb63f097f0cntrolD.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretizedPControl">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a1_nominal</td><td>5 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b1_nominal</td><td>10 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a2_nominal</td><td>30 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b2_nominal</td><td>10 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow_nominal</td><td>5</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow_nominal</td><td>m1_flow_nominal*4200/1000*(T...</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> WetCoilDiscretizedPControl <span style="color: #006400">
  &quot;Model that demonstrates use of a finite volume model of a heat exchanger with condensation and feedback control&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

  <span style="color: blue">package</span> Medium1 = <a href="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</a>;
  <span style="color: blue">package</span> Medium2 = <a href="Buildings_Media_GasesConstantDensity_MoistAirUnsaturated.html#Buildings.Media.GasesConstantDensity.MoistAirUnsaturated"
>Buildings.Media.GasesConstantDensity.MoistAirUnsaturated</a>;

  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a1_nominal = 5+273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b1_nominal = 10+273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a2_nominal = 30+273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b2_nominal = 10+273.15;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m1_flow_nominal = 5 <span style="color: #006400">
    &quot;Nominal mass flow rate medium 1&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m2_flow_nominal = m1_flow_nominal*4200/1000*(T_a1_nominal-T_b1_nominal)/(T_b2_nominal-T_a2_nominal) <span style="color: #006400">
    &quot;Nominal mass flow rate medium 2&quot;</span>;

 <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_2(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium2,
    use_p_in=false,
    p=101325,
    T=303.15,
    nPorts=1);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_2(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium2,
    nPorts=1,
    use_p_in=false,
    use_T_in=true,
    p(displayUnit=&quot;Pa&quot;) = 101525,
    T=293.15);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_1(                       <span style="color: blue">redeclare </span><span style="color: blue">
      package</span> Medium = Medium1,
    p=300000,
    T=293.15,
    use_p_in=true,
    nPorts=1);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium1,
    nPorts=1,
    use_T_in=true,
    p=300000 + 7000,
    T=278.15);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> PSin(
    duration=60,
    height=5000,
    startTime=240,
    offset=300000);
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</a> temSen(<span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium =
        Medium2, m_flow_nominal=m2_flow_nominal);
  <a href="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayLinear"
>Buildings.Fluid.Actuators.Valves.TwoWayLinear</a> val(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium1,
    m_flow_nominal=m1_flow_nominal,
    filteredOpening=false,
    dpFixed_nominal=2000,
    dpValve_nominal=5000);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</a> TSet(table=[0,293.15; 600,293.15; 600,
        288.15; 1200,288.15; 1800,288.15; 2400,295.15; 2400,295.15]) <span style="color: #006400">
    &quot;Setpoint temperature&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.WetCoilDiscretized"
>Buildings.Fluid.HeatExchangers.WetCoilDiscretized</a> hex(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium1 = Medium1,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium2 = Medium2,
    show_T=true,
    nPipPar=1,
    nPipSeg=3,
    nReg=4,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    UA_nominal=m1_flow_nominal*4200*(T_a1_nominal-T_b1_nominal)/
     <span style="color: red">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</span>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 0);
  <span style="color: blue">inner </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</a> system;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</a> TSou_2(
    startTime=3000,
    offset=T_a2_nominal,
    height=-3);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</a> TSou_1(
    startTime=3000,
    height=10,
    offset=T_a1_nominal);
  <a href="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</a> con(
    k=1,
    Ti=60,
    controllerType=Modelica.Blocks.Types.SimpleController.P,
    Td=60,
    reverseAction=true) <span style="color: #006400">&quot;Controller&quot;</span>;
  <a href="Buildings_Fluid_Actuators_Motors.html#Buildings.Fluid.Actuators.Motors.IdealMotor"
>Buildings.Fluid.Actuators.Motors.IdealMotor</a> mot(tOpe=60) <span style="color: #006400">&quot;Motor model&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(PSin.y, sin_1.p_in);
  <span style="color: red">connect</span>(sou_2.ports[1], hex.port_a2);
  <span style="color: red">connect</span>(hex.port_b2, temSen.port_a);
  <span style="color: red">connect</span>(val.port_b, hex.port_a1);
  <span style="color: red">connect</span>(sou_1.ports[1], val.port_a);
  <span style="color: red">connect</span>(TSou_2.y, sou_2.T_in);
  <span style="color: red">connect</span>(TSou_1.y, sou_1.T_in);
  <span style="color: red">connect</span>(TSet.y, con.u_s);
  <span style="color: red">connect</span>(temSen.T, con.u_m);
  <span style="color: red">connect</span>(con.y, mot.u);
  <span style="color: red">connect</span>(mot.y, val.y);
  <span style="color: red">connect</span>(sin_2.ports[1], temSen.port_b);
  <span style="color: red">connect</span>(hex.port_b1, sin_1.ports[1]);
<span style="color: blue">end </span>WetCoilDiscretizedPControl;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Jun 19 10:56:28 2014.
</address>
</body>
</html>
