<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Functions for convective heat transfer&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Functions<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions"></a><a href="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses</a>.Functions</h2>
<p>
<b>Functions for convective heat transfer</b><br>
</p>
<h3>Information</h3>

<p>
This package contains functions that are used to construct the models in
<a href="Buildings_Fluid_HeatExchangers_RadiantSlabs.html#Buildings.Fluid.HeatExchangers.RadiantSlabs"
>Buildings.Fluid.HeatExchangers.RadiantSlabs</a>.
</p>

<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchadcafa2e11cd35818tanceS.png" alt="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions.AverageResistance" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses_Functions.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions.AverageResistance"
>AverageResistance</a>
</td>
<td>Average fictitious resistance for plane that contains the pipes</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE AverageResistance<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions.AverageResistance"></a><a href="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses_Functions.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions</a>.AverageResistance</h2>
<p>
<b>Average fictitious resistance for plane that contains the pipes</b>
</p>
<h3>Information</h3>

<p>
This function computes a fictitious thermal resistance between the pipe outer wall 
and a fictitious, average temperature of the plane that contains the pipes.
The equation is the same as is implemented in TRNSYS 17.
Different equations are used for
</p>
<ul>
<li>
floor heating systems (if 
<code>sysTyp == Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType.Floor</code>),
</li>
<li>
radiant heating or cooling systems in ceilings and walls (if 
<code>sysTyp == Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType.Ceiling_Wall_or_Capillary</code>
and <code>disPip/dPipOut &ge; 5.8</code>), and 
</li>
<li>
capillary tube systems (if 
<code>sysTyp == Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType.Ceiling_Wall_or_Capillary</code>
and <code>disPip/dPipOut &lt; 5.8</code>).
</li>
</ul>
<h4>Limitations</h4>
<p>
The resistance <code>Rx</code> is based on a steady-state heat transfer analysis. Therefore, it is
only valid during steady-state.
For a fully dynamic model, a finite element method for the radiant slab would need to be implemented.
</p>
<pre>
</pre>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Distance"
>Distance</a></td><td>disPip</td><td>&nbsp;</td><td>pipe distance [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Diameter"
>Diameter</a></td><td>dPipOut</td><td>&nbsp;</td><td>pipe outside diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>k</td><td>&nbsp;</td><td>pipe level construction element thermal conductivity [W/(m.K)]</td></tr>
<tr><td><a href="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses_Types.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType"
>SystemType</a></td><td>sysTyp</td><td>&nbsp;</td><td>Type of radiant system</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>kIns</td><td>&nbsp;</td><td>floor slab insulation thermal conductivity [W/(m.K)]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Thickness"
>Thickness</a></td><td>dIns</td><td>&nbsp;</td><td>floor slab insulation thickness [m]</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalInsulance"
>ThermalInsulance</a></td><td>Rx</td><td>Thermal insulance [m2.K/W]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">function</span> AverageResistance <span style="color: #006400">
  &quot;Average fictitious resistance for plane that contains the pipes&quot;</span>
  <span style="color: blue">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Distance"
>Modelica.SIunits.Distance</a> disPip <span style="color: #006400">&quot;pipe distance&quot;</span>;
  <span style="color: blue">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Diameter"
>Modelica.SIunits.Diameter</a> dPipOut <span style="color: #006400">&quot;pipe outside diameter&quot;</span>;
  <span style="color: blue">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>Modelica.SIunits.ThermalConductivity</a> k <span style="color: #006400">
    &quot;pipe level construction element thermal conductivity&quot;</span>;
  <span style="color: blue">input </span><a href="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses_Types.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType</a>
     sysTyp <span style="color: #006400">&quot;Type of radiant system&quot;</span>;
  <span style="color: blue">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>Modelica.SIunits.ThermalConductivity</a> kIns <span style="color: #006400">
    &quot;floor slab insulation thermal conductivity&quot;</span>;
  <span style="color: blue">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Thickness"
>Modelica.SIunits.Thickness</a> dIns <span style="color: #006400">&quot;floor slab insulation thickness&quot;</span>;
  <span style="color: blue">output </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalInsulance"
>Modelica.SIunits.ThermalInsulance</a> Rx <span style="color: #006400">&quot;Thermal insulance&quot;</span>;
<span style="color: blue">protected </span>
  Real cri(unit=&quot;1&quot;) <span style="color: #006400">
    &quot;Criteria used to select formula for computation of resistance&quot;</span>;
  Real infSum <span style="color: #006400">
    &quot;Approximation to infinite sum used to compute the thermal resistance&quot;</span>;
  Real alpha(unit=&quot;W/(m2.K)&quot;, min=0) <span style="color: #006400">
    &quot;Criteria used to select formula for computation of resistance&quot;</span>;
  Real fac <span style="color: #006400">&quot;Factor used for systems in wall or ceiling, or for capillary tubes&quot;</span>;
<span style="color: blue">algorithm </span>

  <span style="color: blue">if </span>sysTyp == Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType.Floor<span style="color: blue"> then</span>
    alpha := kIns/dIns;
    <span style="color: blue">if </span>alpha &gt;= 1.212<span style="color: blue"> then</span>
      <span style="color: red"> Modelica.Utilities.Streams.print</span>(&quot;Warning: In RadiantAverageResistance, require alpha = kIns/dIns &gt;= 1.212 W/(m2.K).\n&quot; +
                     &quot;   Obtained alpha = &quot; +<span style="color: red"> String</span>(alpha) + &quot; W/(m2.K)\n&quot; +
                     &quot;            kIns = &quot; +<span style="color: red"> String</span>(kIns) + &quot; W/(m.K)\n&quot; +
                     &quot;            dIns = &quot; +<span style="color: red"> String</span>(dIns) + &quot; m\n&quot; +
                     &quot;            For these values, the radiant slab model is outside its valid range.\n&quot;);
    <span style="color: blue">end if</span>;
    infSum := -<span style="color: red"> sum</span>(((alpha/k*disPip - 2*Modelica.Constants.pi*s)/
                    (alpha/k*disPip + 2*Modelica.Constants.pi*s))
                    *<span style="color: red">Modelica.Math.exp</span>(-4*Modelica.Constants.pi*s*dIns/disPip)/s <span style="color: blue">for </span>s<span style="color: blue"> in </span>1:100);
    Rx := disPip*(<span style="color: red">Modelica.Math.log</span>(disPip/Modelica.Constants.pi/dPipOut) + infSum)
          /(2*Modelica.Constants.pi*k);
    fac := 0;<span style="color: #006400"> // not needed.</span>
  <span style="color: blue">elseif </span>sysTyp == Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType.Ceiling_Wall_or_Capillary<span style="color: blue"> then</span>
    <span style="color: #006400">// Branch for radiant ceilings, radiant walls, and systems with capillary heat exchangers</span>
    cri := disPip/dPipOut;
    fac := <span style="color: blue">if </span>(cri &gt;= 5.8)<span style="color: blue"> then </span><span style="color: red">Modelica.Math.log</span>(cri/Modelica.Constants.pi)<span style="color: blue"> else </span>(cri/Modelica.Constants.pi/3);
    Rx := disPip/2/Modelica.Constants.pi/k * fac;
  <span style="color: blue">else</span>
    <span style="color: red">assert</span>(sysTyp == Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType.Floor<span style="color: blue"> or </span>
           sysTyp == Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType.Ceiling_Wall_or_Capillary,
           &quot;Invalid value for sysTyp in \&quot;Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions.AverageResistance\&quot;
    Check parameters of the radiant slab model.&quot;);
    cri := 0;
    fac := 0;
    Rx  := 1;
  <span style="color: blue">end if</span>;
<span style="color: blue">end </span>AverageResistance;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Jun 19 10:56:18 2014.
</address>
</body>
</html>
