<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.SolarCollectors.BaseClasses.Examples</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Examples<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.SolarCollectors.BaseClasses.Examples"></a><a href="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses"
>Buildings.Fluid.SolarCollectors.BaseClasses</a>.Examples</h2>
<p>
<b>Collection of models that illustrate model use and test models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains examples for the use of models that can be found in 
<a href="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses"
> 
Buildings.Fluid.SolarCollectors.BaseClasses.</a>
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Fluid.SolarColl539594ed6e22c814tLossS.png" alt="Buildings.Fluid.SolarCollectors.BaseClasses.Examples.ASHRAEHeatLoss" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_SolarCollectors_BaseClasses_Examples.html#Buildings.Fluid.SolarCollectors.BaseClasses.Examples.ASHRAEHeatLoss"
>ASHRAEHeatLoss</a>
</td>
<td>Example showing the use of ASHRAEHeatLoss</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.SolarColl539594ed6e22c814tLossS.png" alt="Buildings.Fluid.SolarCollectors.BaseClasses.Examples.ASHRAESolarGain" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_SolarCollectors_BaseClasses_Examples.html#Buildings.Fluid.SolarCollectors.BaseClasses.Examples.ASHRAESolarGain"
>ASHRAESolarGain</a>
</td>
<td>Example showing the use of ASHRAESolarGain</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.SolarColl539594ed6e22c814tLossS.png" alt="Buildings.Fluid.SolarCollectors.BaseClasses.Examples.EN12975HeatLoss" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_SolarCollectors_BaseClasses_Examples.html#Buildings.Fluid.SolarCollectors.BaseClasses.Examples.EN12975HeatLoss"
>EN12975HeatLoss</a>
</td>
<td>Example showing the use of EN12975HeatLoss</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.SolarColl539594ed6e22c814tLossS.png" alt="Buildings.Fluid.SolarCollectors.BaseClasses.Examples.EN12975SolarGain" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_SolarCollectors_BaseClasses_Examples.html#Buildings.Fluid.SolarCollectors.BaseClasses.Examples.EN12975SolarGain"
>EN12975SolarGain</a>
</td>
<td>Example showing the use of EN12975SolarGain</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ASHRAEHeatLoss<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.SolarColl539594ed6e22c814tLossI.png" alt="Buildings.Fluid.SolarCollectors.BaseClasses.Examples.ASHRAEHeatLoss" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.SolarCollectors.BaseClasses.Examples.ASHRAEHeatLoss"></a><a href="Buildings_Fluid_SolarCollectors_BaseClasses_Examples.html#Buildings.Fluid.SolarCollectors.BaseClasses.Examples"
>Buildings.Fluid.SolarCollectors.BaseClasses.Examples</a>.ASHRAEHeatLoss</h2>
<p>
<b>Example showing the use of ASHRAEHeatLoss</b>
<br>
<br><img src="Buildings.Fluid.SolarColl539594ed6e22c814tLossD.png" alt="Buildings.Fluid.SolarCollectors.BaseClasses.Examples.ASHRAEHeatLoss">
</p>
<h3>Information</h3>

      <p>
        This examples demonstrates the implementation of 
        <a href="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.ASHRAEHeatLoss"
>
        Buildings.Fluid.SolarCollectors.BaseClasses.ASHRAEHeatLoss</a>.
      </p>
    
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>GenericSolarCollector</a></td><td>per</td><td>Buildings.Fluid.SolarCollect...</td><td>Performance data</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> ASHRAEHeatLoss <span style="color: #006400">&quot;Example showing the use of ASHRAEHeatLoss&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue">parameter </span><a href="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector</a> per=
    <span style="color: red">Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_SolahartKf</span>() <span style="color: #006400">
    &quot;Performance data&quot;</span>;
  <span style="color: blue">inner </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</a> system(p_ambient=101325);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> TEnv(
    freqHz=0.01,
    offset=273.15 + 10,
    amplitude=7.5) <span style="color: #006400">&quot;Temperature of the surrounding environment&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> T1(
    freqHz=0.1,
    amplitude=15,
    offset=273.15 + 10) <span style="color: #006400">&quot;Temperature in the first segment&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> T2(
    freqHz=0.1,
    amplitude=15,
    offset=273.15 + 15) <span style="color: #006400">&quot;Temperature in the second segment&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> T3(
    freqHz=0.1,
    amplitude=15,
    offset=273.15 + 20) <span style="color: #006400">&quot;Temperature in the third segment&quot;</span>;
  <a href="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.ASHRAEHeatLoss"
>Buildings.Fluid.SolarCollectors.BaseClasses.ASHRAEHeatLoss</a> heaLos(
    nSeg=3,
    m_flow_nominal=per.mperA_flow_nominal*per.A,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = <a href="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</a>,
    G_nominal=per.G_nominal,
    dT_nominal=per.dT_nominal,
    A_c=per.A,
    y_intercept=per.y_intercept,
    slope=per.slope) <span style="color: #006400">&quot;Heat loss model using ASHRAE93 calculations&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(TEnv.y, heaLos.TEnv);
  <span style="color: red">connect</span>(T3.y, heaLos.TFlu[3]);
  <span style="color: red">connect</span>(T2.y, heaLos.TFlu[2]);
  <span style="color: red">connect</span>(T1.y, heaLos.TFlu[1]);
<span style="color: blue">end </span>ASHRAEHeatLoss;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ASHRAESolarGain<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.SolarColl539594ed6e22c814tLossI.png" alt="Buildings.Fluid.SolarCollectors.BaseClasses.Examples.ASHRAESolarGain" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.SolarCollectors.BaseClasses.Examples.ASHRAESolarGain"></a><a href="Buildings_Fluid_SolarCollectors_BaseClasses_Examples.html#Buildings.Fluid.SolarCollectors.BaseClasses.Examples"
>Buildings.Fluid.SolarCollectors.BaseClasses.Examples</a>.ASHRAESolarGain</h2>
<p>
<b>Example showing the use of ASHRAESolarGain</b>
<br>
<br><img src="Buildings.Fluid.SolarColl31c600e6addd52f0rGainD.png" alt="Buildings.Fluid.SolarCollectors.BaseClasses.Examples.ASHRAESolarGain">
</p>
<h3>Information</h3>

      <p>
        This examples demonstrates the implementation of 
        <a href="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.ASHRAESolarGain"
>
        Buildings.Fluid.SolarCollectors.BaseClasses.ASHRAESolarGain</a>.
      </p>
    
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>GenericSolarCollector</a></td><td>per</td><td>Buildings.Fluid.SolarCollect...</td><td>Performance data</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> ASHRAESolarGain <span style="color: #006400">&quot;Example showing the use of ASHRAESolarGain&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue">parameter </span><a href="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector</a> per=
    <span style="color: red">Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_ThermaLiteHS20</span>() <span style="color: #006400">
    &quot;Performance data&quot;</span>;
  <span style="color: blue">inner </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</a> system(p_ambient=101325);
  <a href="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.ASHRAESolarGain"
>Buildings.Fluid.SolarCollectors.BaseClasses.ASHRAESolarGain</a>   solHeaGai(
    nSeg=3,
    shaCoe=0,
    use_shaCoe_in=true,
    A_c=per.A,
    y_intercept=per.y_intercept,
    B0=per.B0,
    B1=per.B1,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = <a href="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</a>,
    til=0.78539816339745) <span style="color: #006400">&quot;Solar heat gain model using ASHRAE 93 calculations&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a>     HGroDifTil(
    amplitude=50,
    freqHz=4/86400,
    offset=100) <span style="color: #006400">&quot;Diffuse radiation from the ground, tilted surface&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> incAng(duration=86400, height=60*(2*Modelica.Constants.pi
        /360)) <span style="color: #006400">&quot;Incidence angle&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> HDirTil(
    offset=400,
    amplitude=300,
    freqHz=2/86400) <span style="color: #006400">&quot;Direct beam radiation, tilted surface&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> HSkyDifTil(
    freqHz=1/86400,
    amplitude=100,
    offset=100) <span style="color: #006400">&quot;Diffuse radiation, tilted surface&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> shaCoe(
    height=-1,
    duration=86400,
    offset=1) <span style="color: #006400">&quot;Shading coefficient&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> T3(
    freqHz=2/86400,
    amplitude=50,
    offset=273.15 + 110);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> T2(
    freqHz=2/86400,
    amplitude=50,
    offset=273.15 + 100);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> T1(
    freqHz=2/86400,
    amplitude=50,
    offset=273.15 + 90);
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(HGroDifTil.y, solHeaGai.HGroDifTil);
  <span style="color: red">connect</span>(shaCoe.y, solHeaGai.shaCoe_in);
  <span style="color: red">connect</span>(incAng.y, solHeaGai.incAng);
  <span style="color: red">connect</span>(HDirTil.y, solHeaGai.HDirTil);
  <span style="color: red">connect</span>(HSkyDifTil.y, solHeaGai.HSkyDifTil);
  <span style="color: red">connect</span>(T3.y, solHeaGai.TFlu[3]);
  <span style="color: red">connect</span>(T2.y, solHeaGai.TFlu[2]);
  <span style="color: red">connect</span>(T1.y, solHeaGai.TFlu[1]);
<span style="color: blue">end </span>ASHRAESolarGain;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE EN12975HeatLoss<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.SolarColl539594ed6e22c814tLossI.png" alt="Buildings.Fluid.SolarCollectors.BaseClasses.Examples.EN12975HeatLoss" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.SolarCollectors.BaseClasses.Examples.EN12975HeatLoss"></a><a href="Buildings_Fluid_SolarCollectors_BaseClasses_Examples.html#Buildings.Fluid.SolarCollectors.BaseClasses.Examples"
>Buildings.Fluid.SolarCollectors.BaseClasses.Examples</a>.EN12975HeatLoss</h2>
<p>
<b>Example showing the use of EN12975HeatLoss</b>
<br>
<br><img src="Buildings.Fluid.SolarCollb60839424c56cfaatLossD.png" alt="Buildings.Fluid.SolarCollectors.BaseClasses.Examples.EN12975HeatLoss">
</p>
<h3>Information</h3>

      <p>
        This examples demonstrates the implementation of 
        <a href="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.EN12975HeatLoss"
>
        Buildings.Fluid.SolarCollectors.BaseClasses.EN12975HeatLoss</a>.
      </p>
    
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>GenericSolarCollector</a></td><td>per</td><td>Buildings.Fluid.SolarCollect...</td><td>Performance data</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> EN12975HeatLoss <span style="color: #006400">&quot;Example showing the use of EN12975HeatLoss&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue">parameter </span><a href="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector</a> per=
    <span style="color: red">Buildings.Fluid.SolarCollectors.Data.Concentrating.C_VerificationModel</span>() <span style="color: #006400">
    &quot;Performance data&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> TEnv(
    freqHz=0.01,
    offset=273.15 + 10,
    amplitude=15) <span style="color: #006400">&quot;Temperature of the surrounding environment&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> T1(
    amplitude=15,
    freqHz=0.1,
    offset=273.15 + 10) <span style="color: #006400">&quot;Temperature of the first segment&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> T2(
    freqHz=0.1,
    amplitude=15,
    offset=273.15 + 15) <span style="color: #006400">&quot;Temperature of the second segment&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> T3(
    freqHz=0.1,
    amplitude=15,
    offset=273.15 + 20) <span style="color: #006400">&quot;Temperature of the third segment&quot;</span>;
  <a href="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.EN12975HeatLoss"
>Buildings.Fluid.SolarCollectors.BaseClasses.EN12975HeatLoss</a> heaLos(
    nSeg=3,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = <a href="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</a>,
    C1=per.C1,
    C2=per.C2,
    m_flow_nominal=per.mperA_flow_nominal*per.A,
    G_nominal=per.G_nominal,
    dT_nominal=per.dT_nominal,
    A_c=per.A,
    y_intercept=per.y_intercept) <span style="color: #006400">&quot;Heat loss model using EN12975 calculations&quot;</span>;
  <span style="color: blue">inner </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</a> system;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(TEnv.y, heaLos.TEnv);
  <span style="color: red">connect</span>(T3.y, heaLos.TFlu[3]);
  <span style="color: red">connect</span>(T2.y, heaLos.TFlu[2]);
  <span style="color: red">connect</span>(T1.y, heaLos.TFlu[1]);
<span style="color: blue">end </span>EN12975HeatLoss;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE EN12975SolarGain<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.SolarColl539594ed6e22c814tLossI.png" alt="Buildings.Fluid.SolarCollectors.BaseClasses.Examples.EN12975SolarGain" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.SolarCollectors.BaseClasses.Examples.EN12975SolarGain"></a><a href="Buildings_Fluid_SolarCollectors_BaseClasses_Examples.html#Buildings.Fluid.SolarCollectors.BaseClasses.Examples"
>Buildings.Fluid.SolarCollectors.BaseClasses.Examples</a>.EN12975SolarGain</h2>
<p>
<b>Example showing the use of EN12975SolarGain</b>
<br>
<br><img src="Buildings.Fluid.SolarColl92701865e12da534rGainD.png" alt="Buildings.Fluid.SolarCollectors.BaseClasses.Examples.EN12975SolarGain">
</p>
<h3>Information</h3>

      <p>
        This examples demonstrates the implementation of 
        <a href="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.EN12975SolarGain"
>
        Buildings.Fluid.SolarCollectors.BaseClasses.EN12975SolarGain</a>.
      </p>
    
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>GenericSolarCollector</a></td><td>per</td><td>Buildings.Fluid.SolarCollect...</td><td>Performance data</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> EN12975SolarGain <span style="color: #006400">&quot;Example showing the use of EN12975SolarGain&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue">parameter </span><a href="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector</a> per=
    <span style="color: red">Buildings.Fluid.SolarCollectors.Data.Concentrating.C_VerificationModel</span>() <span style="color: #006400">
    &quot;Performance data&quot;</span>;
  <span style="color: blue">inner </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</a> system(p_ambient=101325);
  <a href="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.EN12975SolarGain"
>Buildings.Fluid.SolarCollectors.BaseClasses.EN12975SolarGain</a> solHeaGai(
    B0=per.B0,
    B1=per.B1,
    y_intercept=per.y_intercept,
    nSeg=3,
    A_c=per.A,
    iamDiff=per.IAMDiff,
    shaCoe=0,
    use_shaCoe_in=true,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = <a href="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</a>) <span style="color: #006400">
    &quot;Solar heat gain model using EN12975 calculations&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> incAng(duration=86400,
    height=60*(2*Modelica.Constants.pi/360)) <span style="color: #006400">&quot;Incidence angle&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> HDirTil(
    offset=400,
    amplitude=300,
    freqHz=2/86400) <span style="color: #006400">&quot;Direct beam radiation, tilted surface&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> HDifTil(
    amplitude=200,
    freqHz=1/86400,
    offset=300) <span style="color: #006400">&quot;Diffuse radiation, tilted surface&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> shaCoe(
    duration=86400,
    offset=1,
    height=-1) <span style="color: #006400">&quot;Shading coefficient&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> T3(
    freqHz=2/86400,
    amplitude=50,
    offset=273.15 + 110);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> T2(
    freqHz=2/86400,
    amplitude=50,
    offset=273.15 + 100);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> T1(
    freqHz=2/86400,
    amplitude=50,
    offset=273.15 + 90);
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(incAng.y, solHeaGai.incAng);
  <span style="color: red">connect</span>(shaCoe.y, solHeaGai.shaCoe_in);
  <span style="color: red">connect</span>(HDirTil.y, solHeaGai.HDirTil);
  <span style="color: red">connect</span>(HDifTil.y, solHeaGai.HSkyDifTil);
  <span style="color: red">connect</span>(T3.y, solHeaGai.TFlu[3]);
  <span style="color: red">connect</span>(T2.y, solHeaGai.TFlu[2]);
  <span style="color: red">connect</span>(T1.y, solHeaGai.TFlu[1]);
<span style="color: blue">end </span>EN12975SolarGain;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Jun 19 10:57:02 2014.
</address>
</body>
</html>
