<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.SolarCollectors.Data</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Data for solar thermal collectors&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Data<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.SolarCollectors.Data"></a><a href="Buildings_Fluid_SolarCollectors.html#Buildings.Fluid.SolarCollectors"
>Buildings.Fluid.SolarCollectors</a>.Data</h2>
<p>
<b>Data for solar thermal collectors</b><br>
</p>
<h3>Information</h3>

  <p>
    Package with performance data for solar thermal collectors. All solar collector data package 
    names begin with an abbreviation of the type of collector it is.  The abbreviations are as 
    follows:
  </p>
  <ul>
    <li>C: Concentrating</li>
    <li>FP: Flat Plate</li>
    <li>T: Tubular</li>
  </ul>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_MaterialPropertiesPackage.html#Modelica.Icons.MaterialPropertiesPackage"
>Modelica.Icons.MaterialPropertiesPackage</a> (Icon for package containing property classes).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Fluid.SolarCollda2dc85dc05e651fatingS.png" alt="Buildings.Fluid.SolarCollectors.Data.Concentrating" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_SolarCollectors_Data_Concentrating.html#Buildings.Fluid.SolarCollectors.Data.Concentrating"
>Concentrating</a>
</td>
<td>Package with SRCC rating information for concentrating solar thermal collectors</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.SolarCollda2dc85dc05e651fatingS.png" alt="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_SolarCollectors_Data_GlazedFlatPlate.html#Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate"
>GlazedFlatPlate</a>
</td>
<td>Package with SRCC rating information for glazed flat-plate solar thermal collectors</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.SolarCollda2dc85dc05e651fatingS.png" alt="Buildings.Fluid.SolarCollectors.Data.Tubular" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_SolarCollectors_Data_Tubular.html#Buildings.Fluid.SolarCollectors.Data.Tubular"
>Tubular</a>
</td>
<td>Package with SRCC rating information for tubular solar thermal collectors</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.SolarColl5aed715d6cf1d8d6ectorS.png" alt="Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>GenericSolarCollector</a>
</td>
<td>Generic data record providing inputs for specific collector data records</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE GenericSolarCollector<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.SolarColl5aed715d6cf1d8d6ectorI.png" alt="Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"></a><a href="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data"
>Buildings.Fluid.SolarCollectors.Data</a>.GenericSolarCollector</h2>
<p>
<b>Generic data record providing inputs for specific collector data records</b>
</p>
<h3>Information</h3>

  <p>
    Generic data file which is used for the 
    <a href="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.PartialSolarCollector"
>
    Buildings.Fluid.Solarcollectors.BaseClasses.PartialSolarCollector</a> model. Establishes
    the base inputs needed to create model-specific data packages.
  </p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a> (Icon for records).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_SolarCollectors_Types.html#Buildings.Fluid.SolarCollectors.Types.Area"
>Area</a></td><td>ATyp</td><td>&nbsp;</td><td>Gross or aperture area</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>&nbsp;</td><td>Area [m2]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>Mass</a></td><td>mDry</td><td>&nbsp;</td><td>Dry weight [kg]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</a></td><td>V</td><td>&nbsp;</td><td>Fluid volume [m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</a></td><td>dp_nominal</td><td>&nbsp;</td><td>Pressure drop during test conditions [Pa]</td></tr>
<tr><td>Real</td><td>mperA_flow_nominal</td><td>&nbsp;</td><td>Mass flow rate per unit area of collector [kg/(s.m2)]</td></tr>
<tr><td>Real</td><td>B0</td><td>&nbsp;</td><td>1st incident angle modifier coefficient</td></tr>
<tr><td>Real</td><td>B1</td><td>&nbsp;</td><td>2nd incident angle modifier coefficient</td></tr>
<tr><td>Real</td><td>y_intercept</td><td>&nbsp;</td><td>Y intercept (Maximum efficiency)</td></tr>
<tr><td>Real</td><td>slope</td><td>&nbsp;</td><td>Slope from rating data [W/(m2.K)]</td></tr>
<tr><td>Real</td><td>IAMDiff</td><td>&nbsp;</td><td>Incidence angle modifier from EN12975 ratings data</td></tr>
<tr><td>Real</td><td>C1</td><td>&nbsp;</td><td>Heat loss coefficient from EN12975 ratings data</td></tr>
<tr><td>Real</td><td>C2</td><td>&nbsp;</td><td>Temperature dependence of heat loss from EN12975 ratings data</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Irradiance"
>Irradiance</a></td><td>G_nominal</td><td>&nbsp;</td><td>Nominal solar irradiance specified in ratings data [W/m2]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</a></td><td>dT_nominal</td><td>&nbsp;</td><td>Nominal temperature difference specified in ratings data [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> GenericSolarCollector <span style="color: #006400">
  &quot;Generic data record providing inputs for specific collector data records&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a>;

  <span style="color: blue">parameter </span><a href="Buildings_Fluid_SolarCollectors_Types.html#Buildings.Fluid.SolarCollectors.Types.Area"
>SolarCollectors.Types.Area</a> ATyp <span style="color: #006400">&quot;Gross or aperture area&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> A <span style="color: #006400">&quot;Area&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>Modelica.SIunits.Mass</a> mDry <span style="color: #006400">&quot;Dry weight&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Modelica.SIunits.Volume</a> V <span style="color: #006400">&quot;Fluid volume&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Modelica.SIunits.Pressure</a> dp_nominal <span style="color: #006400">
    &quot;Pressure drop during test conditions&quot;</span>;
  <span style="color: blue">parameter </span>Real mperA_flow_nominal(unit=&quot;kg/(s.m2)&quot;) <span style="color: #006400">
    &quot;Mass flow rate per unit area of collector&quot;</span>;
   <span style="color: blue">parameter </span>Real B0 <span style="color: #006400">&quot;1st incident angle modifier coefficient&quot;</span>;
   <span style="color: blue">parameter </span>Real B1 <span style="color: #006400">&quot;2nd incident angle modifier coefficient&quot;</span>;
   <span style="color: blue">parameter </span>Real y_intercept <span style="color: #006400">&quot;Y intercept (Maximum efficiency)&quot;</span>;
   <span style="color: blue">parameter </span>Real slope(unit = &quot;W/(m2.K)&quot;) <span style="color: #006400">&quot;Slope from rating data&quot;</span>;
   <span style="color: blue">parameter </span>Real IAMDiff <span style="color: #006400">&quot;Incidence angle modifier from EN12975 ratings data&quot;</span>;
   <span style="color: blue">parameter </span>Real C1 <span style="color: #006400">&quot;Heat loss coefficient from EN12975 ratings data&quot;</span>;
   <span style="color: blue">parameter </span>Real C2 <span style="color: #006400">
    &quot;Temperature dependence of heat loss from EN12975 ratings data&quot;</span>;
   <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Irradiance"
>Modelica.SIunits.Irradiance</a> G_nominal <span style="color: #006400">
    &quot;Nominal solar irradiance specified in ratings data&quot;</span>;
   <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>Modelica.SIunits.TemperatureDifference</a> dT_nominal <span style="color: #006400">
    &quot;Nominal temperature difference specified in ratings data&quot;</span>;
<span style="color: blue">end </span>GenericSolarCollector;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Jun 19 10:56:58 2014.
</address>
</body>
</html>
