<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.UsersGuide</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;User&#39;s Guide&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE UsersGuide<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.UsersGuide"></a><a href="Buildings_Fluid.html#Buildings.Fluid"
>Buildings.Fluid</a>.UsersGuide</h2>
<p>
<b>User&#39;s Guide</b><br>
</p>
<h3>Information</h3>

<p>
The package <code>Buildings.Fluid</code> consists of models
for pressure driven mass flow rate and for heat and moisture
exchange in fluid flow networks.
</p>
<p>
The models have the same interface as models of the package
<a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid"
>Modelica.Fluid</a>, 
but have in general a simpler set of parameters that may be better 
suited if the models are used in early design of building systems. 
For example, in addition to the detailed pipe model from 
<a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid"
>Modelica.Fluid</a>,
this package also contains models for which a user has to specify 
the mass flow and pressure drop at a nominal flow rate, 
which is typically more readily available prior to the detailed 
HVAC system design.
</p>

<h4>Computation of flow resistance</h4>
<p>
Most component models compute pressure drop as a function of flow rate.
If their pressure drop at the nominal conditions is set to zero, 
for example by setting the parameter value <code>dp_nominal=0</code>, then the 
equation for the pressure drop is removed from the model.
This allows, for example, 
to model a heating and a cooling coil in series, and lump their pressure drops
into a single element, thereby reducing the dimension of the nonlinear system
of equations.
</p>

<p>
The flow resistance is computed as</p>
<p align="center" style="font-style:italic;">
  k = m&#775; &frasl; &radic;<span style="text-decoration:overline;">&nbsp;&Delta;p &nbsp;</span> 
</p>
<p>
where <i>m&#775;</i> is the mass flow rate and <i>&Delta;p</i> is the pressure drop.
For <i>|m&#775;| &lt; &delta;<sub>m&#775;</sub> m&#775;<sub>0</sub></i>, 
where <i>&delta;<sub>m&#775;</sub></i> is equal to the parameter <code>deltaM</code> and 
<i>m&#775;<sub>0</sub></i> is the mass flow rate at the nominal operating point, as
set by the parameter <code>m_flow_nominal</code>, the 
equation is linearized.
The pressure drop is computed as a function of mass flow rate instead of
volume flow rate as this often leads to fewer equations. Otherwise,
the pressure drop would depend on the density and hence on temperature.
</p>

<p>
The flow coefficient <i>k</i> is typically computed based
on nominal values for the mass flow rate and the pressure drop, i.e.,
<i>k = m&#775;<sub>0</sub> &frasl; &radic;&nbsp;&Delta;p<sub>0</sub> &nbsp;
</i>.
This functional form has been used as in building HVAC systems, a more exact
computation of the pressure drop would require detailed knowledge of the duct or pipe
dimensions and the flow bends and junctions. This information is often not available during
early design. However, if a more detailed pressure drop calculation is required, then models from
<a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid"
>
Modelica.Fluid</a> can be used in conjuction with models from the <code>Buildings</code> library.
</p>

<p>
In actuators such as valves and air dampers, <i>k</i> is a function of the control signal.
</p>

<h4>Computation of mass and energy balance</h4>
<p>
Most models have parameters  
<code>massDynamics</code> and <code>energyDynamics</code>
that allow using a dynamic or a 
steady-state equation for the mass and energy balance.
The table below shows the different settings and how they affect the 
mass and energy balance equations.
For the mass balance, the following configurations can be selected:
</p>

<table summary="summary" border="1" cellspacing=0 cellpadding=2 style="border-collapse:collapse;">
<tr>
<th>Parameter</th>
<th>Initialization problem<br/>
    If density depends on pressure</th>
<th>Initialization problem<br/>
    If density is independent of pressure</th>
<th>Equation used during time integration</th>
</tr>
<tr>
  <td>DynamicsFreeInitial</td>
  <td>Unspecified</td>
  <td>Unspecified</td>
  <td><i>dm(t)/dt = &sum; m&#775;(t)</i></td>
</tr>
<tr>
  <td>FixedInitial</td>
  <td><i>p(0)=p<sub>0</sub></i></td>
  <td>Unspecified</td>
  <td><i>dm(t)/dt = &sum; m&#775;(t)</i></td>
</tr>
<tr>
  <td>SteadyStateInitial</td>
  <td><i>dp(0)/dt</i></td>
  <td>Unspecified</td>
  <td><i>dm(t)/dt = &sum; m&#775;(t)</i></td>
</tr>
<tr>
  <td>SteadyState</td>
  <td>Unspecified</td>
  <td>Unspecified</td>
  <td><i>0 = &sum; m&#775;(t)</i></td>
</tr>
</table>

<p>
where <i>m(t)</i> is the mass of the control volume,
<i>m&#775;(t)</i> is the mass flow rate,
<i>p</i> is the pressure and
<i>p<sub>0</sub></i> is the initial pressure, which is a parameter.
<i>Unspecified</i> means that no equation is declared for 
<i>p(0)</i>. In this situation, there can be two cases:
</p>
<ol>
<li>
If a system model sets the pressure, such as if the volume is connected
to a model that sets the pressure, e.g.,
<a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.FixedBoundary"
>
Buildings.Fluid.Sources.FixedBoundary</a>,
then due to the connection between the models, the
pressure of the volume is the same as the pressure of the 
model for the boundary condition.
</li>
<li>
If a system model does not set the pressure, then the pressure starts 
at the value set by 
<code>p(start=Medium.p_default)</code>, 
where <code>Medium</code> is the medium model.
</li>
</ol>

<p>
Similarly, for the energy balance, the following configurations can be selected:
</p>
<table summary="summary" border="1" cellspacing=0 cellpadding=2 style="border-collapse:collapse;">
<tr>
<th>Parameter</th>
<th>Initialization problem</th>
<th>Equation used during time integration</th>
</tr>
<tr>
  <td>DynamicsFreeInitial</td>
  <td>Unspecified</td>
  <td><i>dU(t)/dt = &sum; m&#775;(t) &nbsp; h(t) + Q&#775;(t)</i></td>
</tr>
<tr>
  <td>FixedInitial</td>
  <td><i>T(0)=T<sub>0</sub></i></td>
  <td><i>dU(t)/dt = &sum; m&#775;(t) &nbsp; h(t) + Q&#775;(t)</i></td>
</tr>
<tr>
  <td>SteadyStateInitial</td>
  <td><i>dT(0)/dt=0</i></td>
  <td><i>dU(t)/dt = &sum; m&#775;(t) &nbsp; h(t) + Q&#775;(t)</i></td>
</tr>
<tr>
  <td>SteadyState</td>
  <td>Unspecified</td>
  <td><i>0 = &sum; m&#775;(t) &nbsp; h(t) + Q&#775;(t)</i></td>
</tr>
</table>

<p>
where <i>U(t)</i> is the internal energy of the control volume,
<i>h(t)</i> is the enthalpy carried by the medium and
<i>Q&#775;(t)</i> is the heat flow rate that is added to the medium through the heat port.
<i>Unspecified</i> means that no equation is declared for 
<i>T(0)</i>. In this situation, there can be two cases:
</p>
<ol>
<li>
If a system model sets the temperature, such as if the heat port of the
volume is connected to a fixed temperature,
then <i>T(0)</i> of the volume would be equal to the temperature connected
to this port.
</li>
<li>
If a system model does not set the temperature, then the temperature starts 
at the value <code>T(start=Medium.T_default)</code>, 
where <code>Medium</code> is the medium model
</li>
</ol>

<p>
In most models, the size of volume is configured using the parameter <code>tau</code>.
This parameter is equal to the time constant that the volume has if the mass flow rate is 
at its nominal value, as set by the parameter <code>m_flow_nominal</code>.
Using the time constant, as opposed to the actual fluid volume, allows in many cases an
easier parametrization, since the volume is automatically enlarged if the nominal mass
flow rate is increased. This allows an easy adjustment of the component size.
The actual size of the control volume is then set as
</p>
<p align="center" style="font-style:italic;">
  V = m&#775;<sub>0</sub> &tau;/&rho;<sub>0</sub>
</p>
<p>
where
<i>m&#775;<sub>0</sub></i> is the nominal mass flow rate,
<i>&tau;</i> is the time constant, and
<i>&rho;<sub>0</sub></i> is the mass density at the nominal condition.
</p>

<h4>Nominal values</h4>
<p>
Most components have a parameters for the nominal operating conditions.
These parameters have names that end in <code>_nominal</code> and 
they should be set to the values that the component typically 
have if they are run at full load or design conditions. Depending on the model, these
parameters are used differently, and the respective model documentation or code
should be consulted for details. However, the table below shows typical use of 
parameters in various model to help the user understand how they are used.
</p>
<table summary="summary" border="1" cellspacing=0 cellpadding=2 style="border-collapse:collapse;">
<tr>
<th>Parameter</th>
<th>Model</th>
<th>Functionality</th>
</tr>
<tr>
  <td>m_flow_nominal<br/>
      dp_nominal</td>
  <td>Flow resistance models</td>
  <td>These parameter may be used 
      to define a point on the flow rate versus pressure drop curve. For other
      mass flow rates, the pressure drop is typically adjusted using similarity laws.
      See
      <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>
      Buildings.Fluid.FixedResistances.FixedResistanceDpM</a>.
  </td>
</tr>
<tr>
  <td>m_flow_nominal<br/>
      m_flow_small</td>
  <td>Sensors<br/>
      Volumes<br/>
      Heat exchangers<br/>
      Chillers
  </td>
  <td>Some of these models set <code>m_flow_small=1E-4*abs(m_flow_nominal)</code> as the
      default value. Then, <code>m_flow_small</code> is used to regularize, or replace,
      equations when the mass flow rate is smaller than <code>m_flow_small</code>
      in magnitude. This is needed to improve the numerical properties of the model. The error in the 
      results is for typical applications negligible, because at flow rates below
      <i>0.01%</i> from the design flow rate, most model assumptions are not applicable
      anyways, and the HVAC system is not operated in this region. However, because Modelica
      simulates in the continuous-time domain, such small flow rates can occur, and therefore
      models are implemented in such a way that they are numerically well-behaved for 
      zero or near-zero flow rates.
  </td>
</tr>
<tr>
  <td>tau<br/>
      m_flow_nominal</td>
  <td>Sensors<br/>
      Volumes<br/>
      Heat exchangers<br/>
      Chillers
  </td>
  <td>
     Because Modelica simulates in the continuous-time domain, dynamic models are 
     in general numerically more efficient than steady-state models. However, 
     dynamic models require product data that are generally not published by  
     manufacturers. Examples include the volume of fluid that is contained in a  
     device, and the weight of heat exchangers. In addition, other effects such  
     as transport delays in pipes and heat exchangers of a chiller are generally  
     unknown and require detailed geometry that is typically not available  
     during the design stage.
     <br/>
      To circumvent this problem, many models take as a parameter the time constant
      <code>tau</code> and lump all its thermal mass into a fluid volume. 
      The time constant <code>tau</code> can be understood as the time constant that one would 
      observe if the input to the component has a step change, and the mass flow rate
      of the component is equal to <code>m_flow_nominal</code>.
      Using these two values and the fluid density <code>rho</code>, 
      components adjust their fluid volume 
      <code>V=m_flow_nominal tau/rho</code> because having such a volume
      gives the specified time response.
      For most components, engineering experience can be used to estimate a reasonable
      value for <code>tau</code>, and where generally applicable values can be used, 
      components already set a default value for <code>tau</code>.
      See for example
      <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.WetCoilDiscretized"
>
      Buildings.Fluid.HeatExchangers.WetCoilDiscretized</a>.
  </td>
</tr>
</table>

<h4>Implementation</h4>
<p>
The models are implemented using base classes from 
<a href="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces"
>
Buildings.Fluid.Interfaces</a>
and from 
<a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces"
>
Modelica.Fluid.Interfaces</a>.
This allows models to be fully compatible with 
<a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid"
>
Modelica.Fluid</a>, and it allows the implementation of
component models that reuse base classes for heat transfer, mass transfer and 
flow resistance.
The class inheritance is as follows:
</p>
<p align="center">
<img alt="image" src="../Resources/Images/Fluid/UsersGuide/a60.png"/>
</p>


<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Information"
>Modelica.Icons.Information</a> (Icon for general information packages).</p>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Jun 19 10:54:44 2014.
</address>
</body>
</html>
