<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.HeatTransfer.Examples</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Examples<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.HeatTransfer.Examples"></a><a href="Buildings_HeatTransfer.html#Buildings.HeatTransfer"
>Buildings.HeatTransfer</a>.Examples</h2>
<p>
<b>Collection of models that illustrate model use and test models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains examples for the use of models that can be found in
<a href="Buildings_HeatTransfer.html#Buildings.HeatTransfer"
>
Buildings.HeatTransfer</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Excbe60f8f8448f728ponseS.png" alt="Buildings.HeatTransfer.Examples.ConductorStepResponse" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples.ConductorStepResponse"
>ConductorStepResponse</a>
</td>
<td>Test model for heat conductor</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Excbe60f8f8448f728ponseS.png" alt="Buildings.HeatTransfer.Examples.ConductorSteadyStateTransient" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples.ConductorSteadyStateTransient"
>ConductorSteadyStateTransient</a>
</td>
<td>Test model for heat conductor</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Excbe60f8f8448f728ponseS.png" alt="Buildings.HeatTransfer.Examples.ConductorSingleLayer" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples.ConductorSingleLayer"
>ConductorSingleLayer</a>
</td>
<td>Test model for heat conductor</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Excbe60f8f8448f728ponseS.png" alt="Buildings.HeatTransfer.Examples.ConductorSingleLayerPCM" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples.ConductorSingleLayerPCM"
>ConductorSingleLayerPCM</a>
</td>
<td>Test model for heat conductor</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Excbe60f8f8448f728ponseS.png" alt="Buildings.HeatTransfer.Examples.ConductorSingleLayerCylinder" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples.ConductorSingleLayerCylinder"
>ConductorSingleLayerCylinder</a>
</td>
<td>Test model for heat conduction in a cylinder</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Excbe60f8f8448f728ponseS.png" alt="Buildings.HeatTransfer.Examples.ConductorMultiLayer" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples.ConductorMultiLayer"
>ConductorMultiLayer</a>
</td>
<td>Test model for heat conductor</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Excbe60f8f8448f728ponseS.png" alt="Buildings.HeatTransfer.Examples.ConductorInitialization" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples.ConductorInitialization"
>ConductorInitialization</a>
</td>
<td>Test model for heat conductor initialization</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ConductorStepResponse<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Excbe60f8f8448f728ponseI.png" alt="Buildings.HeatTransfer.Examples.ConductorStepResponse" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Examples.ConductorStepResponse"></a><a href="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples"
>Buildings.HeatTransfer.Examples</a>.ConductorStepResponse</h2>
<p>
<b>Test model for heat conductor</b>
<br>
<br><img src="Buildings.HeatTransfer.Excbe60f8f8448f728ponseD.png" alt="Buildings.HeatTransfer.Examples.ConductorStepResponse">
</p>
<h3>Information</h3>

This example illustrates modeling of multi-layer materials. It also tests if the 
multi-layer material computes the same heat transfer with its boundary condition 
as two instances of a single layer material. 
The insulation and the brick are computed using transient heat conduction.
The <code>assert</code> block will stop the simulation if the heat exchange with the boundary
condition differs.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Concrete"
>Concrete</a></td><td>concrete</td><td>&nbsp;</td><td>&nbsp;</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_Resistances.html#Buildings.HeatTransfer.Data.Resistances.Carpet"
>Carpet</a></td><td>carpet</td><td>&nbsp;</td><td>carpet</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</a></td><td>composite</td><td>&nbsp;</td><td>&nbsp;</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> ConductorStepResponse <span style="color: #006400">&quot;Test model for heat conductor&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Concrete"
>Buildings.HeatTransfer.Data.Solids.Concrete</a> concrete(x=0.12, nStaRef=4);
  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_Resistances.html#Buildings.HeatTransfer.Data.Resistances.Carpet"
>Buildings.HeatTransfer.Data.Resistances.Carpet</a> carpet <span style="color: #006400">&quot;carpet&quot;</span>;
  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a> composite(
      nLay=2,
      material={carpet,concrete});
  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.MultiLayer"
>Buildings.HeatTransfer.Conduction.MultiLayer</a> conMul(
    A=2, layers=composite);
  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</a> con(
    A=2, material=carpet);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TB(T=293.15);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TA;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</a> step(
    height=10,
    offset=293.15,
    startTime=3600);
  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</a> con1(
    A=2, material=carpet);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TB1(      T=293.15);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TA1;
  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</a> con2(
    A=2, material=concrete);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TA2;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TB2(      T=293.15);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor"
>Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor</a> heaFlo1;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor"
>Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor</a> heaFlo2;
  <a href="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Buildings.Utilities.Diagnostics.AssertEquality</a> assertEquality(threShold=1E-8);
  <a href="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</a> conv1(
                                          A=2, til=Buildings.HeatTransfer.Types.Tilt.Wall) <span style="color: #006400">
    &quot;Convective heat transfer&quot;</span>;
  <a href="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</a> conv2(
                                          A=2, til=Buildings.HeatTransfer.Types.Tilt.Wall) <span style="color: #006400">
    &quot;Convective heat transfer&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(con.port_b,TB. port);
  <span style="color: red">connect</span>(step.y,TA. T);
  <span style="color: red">connect</span>(step.y,TA1. T);
  <span style="color: red">connect</span>(con1.port_b,con2. port_a);
  <span style="color: red">connect</span>(con2.port_b,TB1. port);
  <span style="color: red">connect</span>(TA2.T,step. y);
  <span style="color: red">connect</span>(heaFlo1.port_b,con1. port_a);
  <span style="color: red">connect</span>(assertEquality.u1,heaFlo2. Q_flow);
  <span style="color: red">connect</span>(assertEquality.u2,heaFlo1. Q_flow);
  <span style="color: red">connect</span>(TA.port,con. port_a);
  <span style="color: red">connect</span>(conMul.port_b,TB2. port);
  <span style="color: red">connect</span>(conMul.port_a,heaFlo2. port_b);
  <span style="color: red">connect</span>(TA1.port, conv1.fluid);
  <span style="color: red">connect</span>(conv1.solid, heaFlo1.port_a);
  <span style="color: red">connect</span>(TA2.port, conv2.fluid);
  <span style="color: red">connect</span>(conv2.solid, heaFlo2.port_a);
<span style="color: blue">end </span>ConductorStepResponse;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ConductorSteadyStateTransient<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Excbe60f8f8448f728ponseI.png" alt="Buildings.HeatTransfer.Examples.ConductorSteadyStateTransient" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Examples.ConductorSteadyStateTransient"></a><a href="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples"
>Buildings.HeatTransfer.Examples</a>.ConductorSteadyStateTransient</h2>
<p>
<b>Test model for heat conductor</b>
<br>
<br><img src="Buildings.HeatTransfer.Exf7f3e669949874f8sientD.png" alt="Buildings.HeatTransfer.Examples.ConductorSteadyStateTransient">
</p>
<h3>Information</h3>

This example illustrates modeling of multi-layer materials. It also tests if the 
multi-layer material computes the same heat transfer with its boundary condition 
as two instances of a single layer material. 
The insulation is computed in steady-state, whereas the brick is computed using transient
heat conduction.
The <code>assert</code> block will stop the simulation if the heat exchange with the boundary
condition differs.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Brick"
>Brick</a></td><td>brick</td><td>&nbsp;</td><td>&nbsp;</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.InsulationBoard"
>InsulationBoard</a></td><td>insul</td><td>&nbsp;</td><td>Insulation</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</a></td><td>composite</td><td>&nbsp;</td><td>&nbsp;</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> ConductorSteadyStateTransient <span style="color: #006400">&quot;Test model for heat conductor&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Brick"
>Buildings.HeatTransfer.Data.Solids.Brick</a> brick(x=0.12, nStaRef=4);
  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.InsulationBoard"
>Buildings.HeatTransfer.Data.Solids.InsulationBoard</a> insul(
    x=0.05,
    c=0,
    nStaRef=3) <span style="color: #006400">&quot;Insulation&quot;</span>;
  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a> composite(nLay=2, material=
       {insul,brick});

  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.MultiLayer"
>Buildings.HeatTransfer.Conduction.MultiLayer</a> conMul(
    A=2, layers=composite);
  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</a> con(
    A=2, material=brick);

  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TB(T=293.15);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TA;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</a> step(
    height=10,
    offset=293.15,
    startTime=3600);
  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</a> con1(
    A=2, material=insul);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TB1(T=293.15);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TA1;
  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</a> con2(
    A=2, material=brick);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TA2;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TB2(T=293.15);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor"
>Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor</a> heaFlo1;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor"
>Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor</a> heaFlo2;
  <a href="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Buildings.Utilities.Diagnostics.AssertEquality</a> assertEquality(threShold=1E-8);
  <a href="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</a> conv1(A=2, til=Buildings.HeatTransfer.Types.Tilt.Wall) <span style="color: #006400">
    &quot;Convective heat transfer&quot;</span>;
  <a href="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</a> conv2(A=2, til=Buildings.HeatTransfer.Types.Tilt.Wall) <span style="color: #006400">
    &quot;Convective heat transfer&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(con.port_b, TB.port);
  <span style="color: red">connect</span>(step.y, TA.T);
  <span style="color: red">connect</span>(step.y, TA1.T);
  <span style="color: red">connect</span>(con1.port_b, con2.port_a);
  <span style="color: red">connect</span>(con2.port_b, TB1.port);
  <span style="color: red">connect</span>(TA2.T, step.y);
  <span style="color: red">connect</span>(heaFlo1.port_b, con1.port_a);
  <span style="color: red">connect</span>(assertEquality.u1, heaFlo2.Q_flow);
  <span style="color: red">connect</span>(assertEquality.u2, heaFlo1.Q_flow);
  <span style="color: red">connect</span>(TA.port, con.port_a);
  <span style="color: red">connect</span>(conMul.port_b, TB2.port);
  <span style="color: red">connect</span>(conMul.port_a, heaFlo2.port_b);
  <span style="color: red">connect</span>(TA1.port, conv1.fluid);
  <span style="color: red">connect</span>(conv1.solid, heaFlo1.port_a);
  <span style="color: red">connect</span>(TA2.port, conv2.fluid);
  <span style="color: red">connect</span>(conv2.solid, heaFlo2.port_a);
<span style="color: blue">end </span>ConductorSteadyStateTransient;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ConductorSingleLayer<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Excbe60f8f8448f728ponseI.png" alt="Buildings.HeatTransfer.Examples.ConductorSingleLayer" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Examples.ConductorSingleLayer"></a><a href="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples"
>Buildings.HeatTransfer.Examples</a>.ConductorSingleLayer</h2>
<p>
<b>Test model for heat conductor</b>
<br>
<br><img src="Buildings.HeatTransfer.Exd66f366fefd9357cLayerD.png" alt="Buildings.HeatTransfer.Examples.ConductorSingleLayer">
</p>
<h3>Information</h3>

This example tests if two conductors in series computes the same heat transfer
as one conductor with twice the thickness.
The <code>assert</code> block will stop the simulation if the heat exchange with the boundary
condition differs.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Concrete"
>Concrete</a></td><td>concrete200</td><td>&nbsp;</td><td>&nbsp;</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Concrete"
>Concrete</a></td><td>concrete100</td><td>&nbsp;</td><td>&nbsp;</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> ConductorSingleLayer <span style="color: #006400">&quot;Test model for heat conductor&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</a> con(A=1, material=concrete200);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TB(T=293.15);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TA;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</a> step(
    height=10,
    offset=293.15,
    startTime=3600);
  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</a> con1(
    A=1, material=concrete100);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TB1(      T=293.15);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TA1;
  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</a> con2(
    A=1, material=concrete100);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor"
>Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor</a> heaFlo2;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor"
>Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor</a> heaFlo1;
  <a href="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Buildings.Utilities.Diagnostics.AssertEquality</a> assertEquality(threShold=1E-8);
  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Concrete"
>Buildings.HeatTransfer.Data.Solids.Concrete</a> concrete200(x=0.2, nSta=4);
  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Concrete"
>Buildings.HeatTransfer.Data.Solids.Concrete</a> concrete100(x=0.1, nSta=2);
  <a href="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</a> conv1(      A=1, til=Buildings.HeatTransfer.Types.Tilt.Wall) <span style="color: #006400">
    &quot;Convective heat transfer&quot;</span>;
  <a href="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</a> conv2(      A=1, til=Buildings.HeatTransfer.Types.Tilt.Wall) <span style="color: #006400">
    &quot;Convective heat transfer&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(con.port_b, TB.port);
  <span style="color: red">connect</span>(step.y, TA.T);
  <span style="color: red">connect</span>(step.y, TA1.T);
  <span style="color: red">connect</span>(con1.port_b, con2.port_a);
  <span style="color: red">connect</span>(con2.port_b, TB1.port);
  <span style="color: red">connect</span>(heaFlo2.port_b, con1.port_a);
  <span style="color: red">connect</span>(heaFlo1.port_b, con.port_a);
  <span style="color: red">connect</span>(assertEquality.u1, heaFlo2.Q_flow);
  <span style="color: red">connect</span>(assertEquality.u2, heaFlo1.Q_flow);
  <span style="color: red">connect</span>(TA.port, conv1.fluid);
  <span style="color: red">connect</span>(TA1.port, conv2.fluid);
  <span style="color: red">connect</span>(conv2.solid, heaFlo2.port_a);
  <span style="color: red">connect</span>(conv1.solid, heaFlo1.port_a);
<span style="color: blue">end </span>ConductorSingleLayer;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ConductorSingleLayerPCM<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Excbe60f8f8448f728ponseI.png" alt="Buildings.HeatTransfer.Examples.ConductorSingleLayerPCM" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Examples.ConductorSingleLayerPCM"></a><a href="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples"
>Buildings.HeatTransfer.Examples</a>.ConductorSingleLayerPCM</h2>
<p>
<b>Test model for heat conductor</b>
<br>
<br><img src="Buildings.HeatTransfer.Ex83886d9b9aa73fc1erPCMD.png" alt="Buildings.HeatTransfer.Examples.ConductorSingleLayerPCM">
</p>
<h3>Information</h3>

<p>
This example tests the implementation of the phase-change material (PCM) model. 
</p>
<p>
The phase-change material <code>matPCM</code> is exposed to the same boundary
conditions as the non phase-change material.
In the construction <code>conPCM2</code>, the phase change is around <i>20.5</i> &deg;C.
In the construction <code>conPCM</code>, the phase change is around <i>40.5</i> &deg;C, which 
is above the temperature range simulated in this model.
Therefore, the same result is expected for the PCM material <code>conPCM</code>
as is for two conductors in series. 
Note that in case of using <code>matPCM</code>, the internal energy is
the dependent variable, whereas in case of two conductors in series, the temperature
is the dependent variable. However, both models will 
produce the same results. 
The <code>assert</code> block will stop the simulation
if there is a difference in heat fluxes.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Concrete"
>Concrete</a></td><td>concrete100</td><td>&nbsp;</td><td>Non-PCM material</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_SolidsPCM.html#Buildings.HeatTransfer.Data.SolidsPCM.Generic"
>Generic</a></td><td>matPCM</td><td>&nbsp;</td><td>PCM material with phase change near 40 degC</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_SolidsPCM.html#Buildings.HeatTransfer.Data.SolidsPCM.Generic"
>Generic</a></td><td>matPCM2</td><td>&nbsp;</td><td>PCM material with phase change near room temperature</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> ConductorSingleLayerPCM <span style="color: #006400">&quot;Test model for heat conductor&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TB(T=293.15) <span style="color: #006400">
    &quot;Temperature boundary condition&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TA <span style="color: #006400">
    &quot;Temperature boundary condition&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</a> step(
    height=10,
    offset=293.15,
    startTime=360);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TB1(T=293.15) <span style="color: #006400">
    &quot;Temperature boundary condition&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TA1 <span style="color: #006400">
    &quot;Temperature boundary condition&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor"
>Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor</a> heaFlo2 <span style="color: #006400">
    &quot;Heat flow sensor&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor"
>Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor</a> heaFlo1 <span style="color: #006400">
    &quot;Heat flow sensor&quot;</span>;
  <a href="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Buildings.Utilities.Diagnostics.AssertEquality</a> assertEquality(threShold=1E-8,
      startTime=0);
  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Concrete"
>Buildings.HeatTransfer.Data.Solids.Concrete</a> concrete100(x=0.1, nStaRef=4) <span style="color: #006400">
    &quot;Non-PCM material&quot;</span>;
  <a href="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</a> conv1(      A=1, til=Buildings.HeatTransfer.Types.Tilt.Wall) <span style="color: #006400">
    &quot;Convective heat transfer&quot;</span>;
  <a href="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</a> conv2(      A=1, til=Buildings.HeatTransfer.Types.Tilt.Wall) <span style="color: #006400">
    &quot;Convective heat transfer&quot;</span>;
  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</a> conPCM(
    A=1,
    material=matPCM) <span style="color: #006400">&quot;Construction with phase change around 40 degC&quot;</span>;
  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</a> con1(
    A=1, material=concrete100) <span style="color: #006400">&quot;Construction without PCM&quot;</span>;
  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</a> con2(
    A=1, material=concrete100) <span style="color: #006400">&quot;Construction without PCM&quot;</span>;
  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_SolidsPCM.html#Buildings.HeatTransfer.Data.SolidsPCM.Generic"
>Buildings.HeatTransfer.Data.SolidsPCM.Generic</a>
                                                       matPCM(
    x=0.2,
    k=1.4,
    c=840,
    d=2240,
    nSta=4,
    TSol=273.15 + 40.49,
    TLiq=273.15 + 40.51,
    LHea=100000) <span style="color: #006400">&quot;PCM material with phase change near 40 degC&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TA2 <span style="color: #006400">
    &quot;Temperature boundary condition&quot;</span>;
  <a href="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</a> conv3(      A=1, til=Buildings.HeatTransfer.Types.Tilt.Wall) <span style="color: #006400">
    &quot;Convective heat transfer&quot;</span>;
  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</a> conPCM2(
    A=1,
    material=matPCM2) <span style="color: #006400">&quot;Construction with phase change near room temperature&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TB2(T=293.15) <span style="color: #006400">
    &quot;Temperature boundary condition&quot;</span>;
  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_SolidsPCM.html#Buildings.HeatTransfer.Data.SolidsPCM.Generic"
>Buildings.HeatTransfer.Data.SolidsPCM.Generic</a>
                                                       matPCM2(
    x=0.2,
    k=1.4,
    c=840,
    d=2240,
    nSta=4,
    TSol=273.15 + 20.49,
    TLiq=273.15 + 20.51,
    LHea=100000) <span style="color: #006400">&quot;PCM material with phase change near room temperature&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(step.y, TA.T);
  <span style="color: red">connect</span>(step.y, TA1.T);
  <span style="color: red">connect</span>(assertEquality.u1, heaFlo2.Q_flow);
  <span style="color: red">connect</span>(assertEquality.u2, heaFlo1.Q_flow);
  <span style="color: red">connect</span>(TA.port, conv1.fluid);
  <span style="color: red">connect</span>(TA1.port, conv2.fluid);
  <span style="color: red">connect</span>(conv2.solid, heaFlo2.port_a);
  <span style="color: red">connect</span>(conv1.solid, heaFlo1.port_a);
  <span style="color: red">connect</span>(heaFlo1.port_b, conPCM.port_a);
  <span style="color: red">connect</span>(conPCM.port_b, TB.port);
  <span style="color: red">connect</span>(heaFlo2.port_b, con1.port_a);
  <span style="color: red">connect</span>(con1.port_b, con2.port_a);
  <span style="color: red">connect</span>(con2.port_b, TB1.port);
  <span style="color: red">connect</span>(step.y, TA2.T);
  <span style="color: red">connect</span>(TA2.port, conv3.fluid);
  <span style="color: red">connect</span>(conv3.solid, conPCM2.port_a);
  <span style="color: red">connect</span>(conPCM2.port_b, TB2.port);
<span style="color: blue">end </span>ConductorSingleLayerPCM;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ConductorSingleLayerCylinder<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Excbe60f8f8448f728ponseI.png" alt="Buildings.HeatTransfer.Examples.ConductorSingleLayerCylinder" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Examples.ConductorSingleLayerCylinder"></a><a href="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples"
>Buildings.HeatTransfer.Examples</a>.ConductorSingleLayerCylinder</h2>
<p>
<b>Test model for heat conduction in a cylinder</b>
<br>
<br><img src="Buildings.HeatTransfer.Ex4fd06b3d4793623binderD.png" alt="Buildings.HeatTransfer.Examples.ConductorSingleLayerCylinder">
</p>
<h3>Information</h3>

This example tests a circular conductor with a constant temperature at his boundary.


<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>Q_flow</td><td>50</td><td>[W]</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_Soil.html#Buildings.HeatTransfer.Data.Soil.Concrete"
>Concrete</a></td><td>concrete</td><td>&nbsp;</td><td>&nbsp;</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> ConductorSingleLayerCylinder <span style="color: #006400">
  &quot;Test model for heat conduction in a cylinder&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>Modelica.SIunits.HeatFlowRate</a>  Q_flow=50;
  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayerCylinder"
>Buildings.HeatTransfer.Conduction.SingleLayerCylinder</a>
                     con( material=concrete,
                     steadyStateInitial=false,
                     <span style="color: blue">final </span>nSta=8,
                     r_a=0.1,
                     r_b=3,
    h=10,
    TInt_start=293.15,
    TExt_start=293.15);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedHeatFlow"
>Buildings.HeatTransfer.Sources.PrescribedHeatFlow</a> Qa;
  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_Soil.html#Buildings.HeatTransfer.Data.Soil.Concrete"
>Buildings.HeatTransfer.Data.Soil.Concrete</a> concrete;
 <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</a> step(
    offset=0,
    height=Q_flow,
    startTime=3600);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TBou(T=293.15) <span style="color: #006400">
    &quot;Boundary condition&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(Qa.port, con.port_a);
  <span style="color: red">connect</span>(step.y, Qa.Q_flow);
  <span style="color: red">connect</span>(TBou.port, con.port_b);
<span style="color: blue">end </span>ConductorSingleLayerCylinder;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ConductorMultiLayer<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Excbe60f8f8448f728ponseI.png" alt="Buildings.HeatTransfer.Examples.ConductorMultiLayer" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Examples.ConductorMultiLayer"></a><a href="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples"
>Buildings.HeatTransfer.Examples</a>.ConductorMultiLayer</h2>
<p>
<b>Test model for heat conductor</b>
<br>
<br><img src="Buildings.HeatTransfer.Ex88c9f8c63ffbf628LayerD.png" alt="Buildings.HeatTransfer.Examples.ConductorMultiLayer">
</p>
<h3>Information</h3>

This example illustrates how to use a solid material, set its heat capacity to zero, 
and then use this material in a multi-layer construction.
The plot window shows that the insulation is computed in steady state, where
as the brick is computed using transient heat conduction.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> ConductorMultiLayer <span style="color: #006400">&quot;Test model for heat conductor&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TB(T=293.15);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TA;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</a> step(
    height=10,
    offset=293.15,
    startTime=43200);
  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.MultiLayer"
>Buildings.HeatTransfer.Conduction.MultiLayer</a> con(
    steadyStateInitial=false,
    <span style="color: blue">redeclare </span><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200</a>
      layers,
    A=0.1);
  <a href="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</a> conv(      A=0.1, til=Buildings.HeatTransfer.Types.Tilt.Wall) <span style="color: #006400">
    &quot;Convective heat transfer&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(step.y, TA.T);
  <span style="color: red">connect</span>(con.port_b, TB.port);
  <span style="color: red">connect</span>(conv.fluid, TA.port);
  <span style="color: red">connect</span>(conv.solid, con.port_a);
<span style="color: blue">end </span>ConductorMultiLayer;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ConductorInitialization<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Excbe60f8f8448f728ponseI.png" alt="Buildings.HeatTransfer.Examples.ConductorInitialization" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Examples.ConductorInitialization"></a><a href="Buildings_HeatTransfer_Examples.html#Buildings.HeatTransfer.Examples"
>Buildings.HeatTransfer.Examples</a>.ConductorInitialization</h2>
<p>
<b>Test model for heat conductor initialization</b>
<br>
<br><img src="Buildings.HeatTransfer.Ex83ffafa6ef287b54ationD.png" alt="Buildings.HeatTransfer.Examples.ConductorInitialization">
</p>
<h3>Information</h3>

This example illustrates how to initialize heat conductors in steady state and with
predefined temperatures.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</a></td><td>compositeWall</td><td>&nbsp;</td><td>Composite wall consisting of insulation and material</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Brick"
>Brick</a></td><td>brick</td><td>&nbsp;</td><td>&nbsp;</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.InsulationBoard"
>InsulationBoard</a></td><td>insulation</td><td>&nbsp;</td><td>&nbsp;</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> ConductorInitialization <span style="color: #006400">
  &quot;Test model for heat conductor initialization&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TB(T=303.15);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TA;
  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a> compositeWall(
      material={insulation,brick}, <span style="color: blue">final </span>nLay=2) <span style="color: #006400">
    &quot;Composite wall consisting of insulation and material&quot;</span>;
  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Brick"
>Buildings.HeatTransfer.Data.Solids.Brick</a> brick(x=0.18, nStaRef=3);
  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.InsulationBoard"
>Buildings.HeatTransfer.Data.Solids.InsulationBoard</a> insulation(x=0.05, nStaRef=2);

  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.MultiLayer"
>Buildings.HeatTransfer.Conduction.MultiLayer</a> conS1(
    A=2,
    steadyStateInitial=true,
    layers=compositeWall);

  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</a> conS2(
    A=2,
    steadyStateInitial=true,
    material=brick);

  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.MultiLayer"
>Buildings.HeatTransfer.Conduction.MultiLayer</a> conD1(
    A=2,
    steadyStateInitial=false,
    layers=compositeWall,
    T_a_start=288.15,
    T_b_start=298.15);

  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayer"
>Buildings.HeatTransfer.Conduction.SingleLayer</a> conD2(
    A=2,
    material=brick,
    steadyStateInitial=false,
    T_a_start=288.15,
    T_b_start=298.15);

  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TB1(T=303.15);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TA1;

  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TB2(T=303.15);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TA2;

  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TB3(T=303.15);
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TA3;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</a> step(
    height=10,
    offset=283.15,
    startTime=43200);

<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(step.y, TA.T);
  <span style="color: red">connect</span>(conS1.port_b, TB.port);
  <span style="color: red">connect</span>(TA.port, conS1.port_a);
  <span style="color: red">connect</span>(conS2.port_b, TB1.port);
  <span style="color: red">connect</span>(TA1.port, conS2.port_a);
  <span style="color: red">connect</span>(TA1.T, step.y);
  <span style="color: red">connect</span>(conD1.port_b, TB2.port);
  <span style="color: red">connect</span>(TA2.port, conD1.port_a);
  <span style="color: red">connect</span>(TA2.T, step.y);
  <span style="color: red">connect</span>(TA3.T, step.y);
  <span style="color: red">connect</span>(TA3.port, conD2.port_a);
  <span style="color: red">connect</span>(conD2.port_b, TB3.port);
<span style="color: blue">end </span>ConductorInitialization;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Jun 19 10:57:57 2014.
</address>
</body>
</html>
