<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.HeatTransfer.Windows.BaseClasses.Examples</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Examples<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.HeatTransfer.Windows.BaseClasses.Examples"></a><a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses"
>Buildings.HeatTransfer.Windows.BaseClasses</a>.Examples</h2>
<p>
<b>Collection of models that illustrate model use and test models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains examples for the use of models that can be found in
<a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses"
>
Buildings.HeatTransfer.Windows.BaseClasses</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Wie3bd324439f6451cationS.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.AbsorbedRadiation" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Windows_BaseClasses_Examples.html#Buildings.HeatTransfer.Windows.BaseClasses.Examples.AbsorbedRadiation"
>AbsorbedRadiation</a>
</td>
<td>Test model for absorbed radiation by windows</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Wi0673b8577868c3c4GlassS.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.CenterOfGlass" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Windows_BaseClasses_Examples.html#Buildings.HeatTransfer.Windows.BaseClasses.Examples.CenterOfGlass"
>CenterOfGlass</a>
</td>
<td>Test model for center of glas heat transfer</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Wi0673b8577868c3c4GlassS.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.GlassLayer" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Windows_BaseClasses_Examples.html#Buildings.HeatTransfer.Windows.BaseClasses.Examples.GlassLayer"
>GlassLayer</a>
</td>
<td>Test model for glass layer heat transfer</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Wi0673b8577868c3c4GlassS.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.GasConvection" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Windows_BaseClasses_Examples.html#Buildings.HeatTransfer.Windows.BaseClasses.Examples.GasConvection"
>GasConvection</a>
</td>
<td>Test problem for convection in the gas layer</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Wi0673b8577868c3c4GlassS.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.Shade" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Windows_BaseClasses_Examples.html#Buildings.HeatTransfer.Windows.BaseClasses.Examples.Shade"
>Shade</a>
</td>
<td>Test model for exterior shade heat transfer</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Wi0673b8577868c3c4GlassS.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.SideFins" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Windows_BaseClasses_Examples.html#Buildings.HeatTransfer.Windows.BaseClasses.Examples.SideFins"
>SideFins</a>
</td>
<td>Test model for side fins</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Wicd0ef813f33388a2ationS.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.TransmittedRadiation" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Windows_BaseClasses_Examples.html#Buildings.HeatTransfer.Windows.BaseClasses.Examples.TransmittedRadiation"
>TransmittedRadiation</a>
</td>
<td>Test model for transmitted radiation through window</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Wi6f53ebb3c1c5f3fbrhangS.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.Overhang" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Windows_BaseClasses_Examples.html#Buildings.HeatTransfer.Windows.BaseClasses.Examples.Overhang"
>Overhang</a>
</td>
<td>Test model for the overhang</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Wi01df790c61254c47ationS.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.WindowRadiation" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Windows_BaseClasses_Examples.html#Buildings.HeatTransfer.Windows.BaseClasses.Examples.WindowRadiation"
>WindowRadiation</a>
</td>
<td>Test model for window radiation</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE AbsorbedRadiation<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Wie3bd324439f6451cationI.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.AbsorbedRadiation" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Windows.BaseClasses.Examples.AbsorbedRadiation"></a><a href="Buildings_HeatTransfer_Windows_BaseClasses_Examples.html#Buildings.HeatTransfer.Windows.BaseClasses.Examples"
>Buildings.HeatTransfer.Windows.BaseClasses.Examples</a>.AbsorbedRadiation</h2>
<p>
<b>Test model for absorbed radiation by windows</b>
<br>
<br><img src="Buildings.HeatTransfer.Wie3bd324439f6451cationD.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.AbsorbedRadiation">
</p>
<h3>Information</h3>

This example illustrates modeling of window radiation.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>lat</td><td>0.34906585039887</td><td>Latitude [rad]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>azi</td><td>0</td><td>Surface azimuth [rad]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>til</td><td>1.5707963267949</td><td>Surface tilt [rad]</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>DoubleClearAir13Clear</a></td><td>glaSys</td><td>&nbsp;</td><td>Parameters for glazing system</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Bus</a></td><td>weaBus</td><td>&nbsp;</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> AbsorbedRadiation <span style="color: #006400">
  &quot;Test model for absorbed radiation by windows&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</a> lat=0.34906585039887 <span style="color: #006400">&quot;Latitude&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</a> azi=0 <span style="color: #006400">&quot;Surface azimuth&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</a> til=1.5707963267949 <span style="color: #006400">&quot;Surface tilt&quot;</span>;

  <a href="Buildings_BoundaryConditions_SolarIrradiation.html#Buildings.BoundaryConditions.SolarIrradiation.DirectTiltedSurface"
>BoundaryConditions.SolarIrradiation.DirectTiltedSurface</a> HDirTil(
    til=til,
    lat=lat,
    azi=azi);
  <a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>BoundaryConditions.WeatherData.Bus</a> weaBus;
  <a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.ReaderTMY3"
>BoundaryConditions.WeatherData.ReaderTMY3</a> weaDat(filNam=
        &quot;modelica://Buildings/Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos&quot;);

  <a href="Buildings_BoundaryConditions_SolarIrradiation.html#Buildings.BoundaryConditions.SolarIrradiation.DiffuseIsotropic"
>BoundaryConditions.SolarIrradiation.DiffuseIsotropic</a> HDifTilIso(
               til=til);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> shaCon(k=<span style="color: blue">if </span>(glaSys.haveShade)<span style="color: blue"> then </span>0.5<span style="color: blue"> else </span>
              0);
  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.AbsorbedRadiation"
>Buildings.HeatTransfer.Windows.BaseClasses.AbsorbedRadiation</a> winAbs(
    AWin=1,
    N=glaSys.nLay,
    tauGlaSol=glaSys.glass.tauSol,
    rhoGlaSol_a=glaSys.glass.rhoSol_a,
    rhoGlaSol_b=glaSys.glass.rhoSol_b,
    xGla=glaSys.glass.x,
    tauShaSol_a=glaSys.shade.tauSol_a,
    tauShaSol_b=glaSys.shade.tauSol_b,
    rhoShaSol_a=glaSys.shade.rhoSol_a,
    rhoShaSol_b=glaSys.shade.rhoSol_b,
    haveExteriorShade=glaSys.haveExteriorShade,
    haveInteriorShade=glaSys.haveInteriorShade);
  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear</a> glaSys(
    shade=<span style="color: red">Buildings.HeatTransfer.Data.Shades.Gray</span>(),
    UFra=2,
    haveExteriorShade=false,
    haveInteriorShade=true) <span style="color: #006400">&quot;Parameters for glazing system&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> HRoo(k=10);
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(weaDat.weaBus, weaBus);
  <span style="color: red">connect</span>(HDirTil.weaBus, weaBus);
  <span style="color: red">connect</span>(weaBus, HDifTilIso.weaBus);
  <span style="color: red">connect</span>(shaCon.y,winAbs. uSha);
  <span style="color: red">connect</span>(winAbs.HDir, HDirTil.H);
  <span style="color: red">connect</span>(HDifTilIso.H,winAbs. HDif);
  <span style="color: red">connect</span>(HDirTil.inc,winAbs. incAng);
  <span style="color: red">connect</span>(HRoo.y,winAbs. HRoo);
<span style="color: blue">end </span>AbsorbedRadiation;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE CenterOfGlass<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Wi0673b8577868c3c4GlassI.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.CenterOfGlass" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Windows.BaseClasses.Examples.CenterOfGlass"></a><a href="Buildings_HeatTransfer_Windows_BaseClasses_Examples.html#Buildings.HeatTransfer.Windows.BaseClasses.Examples"
>Buildings.HeatTransfer.Windows.BaseClasses.Examples</a>.CenterOfGlass</h2>
<p>
<b>Test model for center of glas heat transfer</b>
<br>
<br><img src="Buildings.HeatTransfer.Wi0673b8577868c3c4GlassD.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.CenterOfGlass">
</p>
<h3>Information</h3>

This model tests the heat transfer for the center of the glass, with and without a shading device.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>1</td><td>Window surface area [m2]</td></tr>
<tr><td>Boolean</td><td>linearize</td><td>false</td><td>Set to true to linearize emissive power</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>DoubleClearAir13Clear</a></td><td>glaSys</td><td>&nbsp;</td><td>Parameters for glazing system</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> CenterOfGlass <span style="color: #006400">&quot;Test model for center of glas heat transfer&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> A=1 <span style="color: #006400">&quot;Window surface area&quot;</span>;
  <span style="color: blue">parameter </span>Boolean linearize = false <span style="color: #006400">&quot;Set to true to linearize emissive power&quot;</span>;

  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.CenterOfGlass"
>Buildings.HeatTransfer.Windows.BaseClasses.CenterOfGlass</a> sha(
    A=A,
    linearize=linearize,
    til=1.5707963267949,
    glaSys=glaSys) <span style="color: #006400">&quot;Model for fraction of window that has a shade&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> uSha(
    height=0.9,
    duration=1,
    offset=0.05) <span style="color: #006400">&quot;Control signal for shade&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TAirOut <span style="color: #006400">
    &quot;Outside air temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TOut(k=273.15) <span style="color: #006400">&quot;Outside temperature&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TAirRoo <span style="color: #006400">
    &quot;Room temperature&quot;</span>;

  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.OpaqueSurface"
>Buildings.HeatTransfer.Radiosity.OpaqueSurface</a> radIn(A=A, absIR=0.8,
    linearize=false) <span style="color: #006400">&quot;Model for inside radiosity&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TRoo(k=293.15) <span style="color: #006400">&quot;Room temperature&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TRadRoo <span style="color: #006400">
    &quot;Room radiative temperature&quot;</span>;
  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.RadiositySplitter"
>Buildings.HeatTransfer.Radiosity.RadiositySplitter</a> radShaInt <span style="color: #006400">
    &quot;Radiosity that strikes shading device&quot;</span>;

  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.CenterOfGlass"
>Buildings.HeatTransfer.Windows.BaseClasses.CenterOfGlass</a> nonSha(
    A=A,
    linearize=linearize,
    til=1.5707963267949,
    glaSys=glaSys) <span style="color: #006400">&quot;Model for fraction of window that has no shade&quot;</span>;
  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.RadiositySplitter"
>Buildings.HeatTransfer.Radiosity.RadiositySplitter</a> radShaOut <span style="color: #006400">
    &quot;Radiosity that strikes shading device&quot;</span>;

  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear</a> glaSys(
    shade=<span style="color: red">Buildings.HeatTransfer.Data.Shades.Gray</span>(),
    haveExteriorShade=true,
    haveInteriorShade=true,
    UFra=2) <span style="color: #006400">&quot;Parameters for glazing system&quot;</span>;
  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.OutdoorRadiosity"
>Buildings.HeatTransfer.Radiosity.OutdoorRadiosity</a> radOut(A=A,
     vieFacSky=0.5) <span style="color: #006400">&quot;Outdoor radiosity&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.Convection"
>Modelica.Thermal.HeatTransfer.Components.Convection</a> conRooSha <span style="color: #006400">
    &quot;Convection for room-facing surface of shaded part of window&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.Convection"
>Modelica.Thermal.HeatTransfer.Components.Convection</a> conOutSha <span style="color: #006400">
    &quot;Convection for outside-facing surface of shaded part of window&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.Convection"
>Modelica.Thermal.HeatTransfer.Components.Convection</a> conOutNonSha1 <span style="color: #006400">
    &quot;Convection for outside-facing surface of non-shaded part of window&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.Convection"
>Modelica.Thermal.HeatTransfer.Components.Convection</a> conRooNonSha <span style="color: #006400">
    &quot;Convection for room-facing surface of non-shaded part of window&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> hA(k=4*A) <span style="color: #006400">
    &quot;Convection coefficient times total area&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Product"
>Modelica.Blocks.Math.Product</a> hASha <span style="color: #006400">&quot;Convection of shaded part of window&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Product"
>Modelica.Blocks.Math.Product</a> hANonSha <span style="color: #006400">
    &quot;Convection of non-shaded part of window&quot;</span>;
  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.ShadingSignal"
>Buildings.HeatTransfer.Windows.BaseClasses.ShadingSignal</a> shaCon(haveShade=
        glaSys.haveExteriorShade<span style="color: blue"> or </span>glaSys.haveInteriorShade) <span style="color: #006400">
    &quot;Bounds the shading signal&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> QAbs[glaSys.nLay](<span style="color: blue">each </span>k=0) <span style="color: #006400">
    &quot;Solar radiation absorbed by glass&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.MultiSum"
>Modelica.Blocks.Math.MultiSum</a> sumJ(nu=2) <span style="color: #006400">
    &quot;Sum of radiosities from the two surfaces&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(TOut.y, TAirOut.T);
  <span style="color: red">connect</span>(TRoo.y, TAirRoo.T);
  <span style="color: red">connect</span>(TRadRoo.port, radIn.heatPort);
  <span style="color: red">connect</span>(TRadRoo.T, TRoo.y);
  <span style="color: red">connect</span>(radIn.JOut, radShaInt.JIn);
  <span style="color: red">connect</span>(radOut.JOut, radShaOut.JIn);
  <span style="color: red">connect</span>(hA.y, hANonSha.u1);
  <span style="color: red">connect</span>(hASha.u1, hA.y);
  <span style="color: red">connect</span>(hASha.y, conOutSha.Gc);
  <span style="color: red">connect</span>(hASha.y, conRooSha.Gc);
  <span style="color: red">connect</span>(hANonSha.y, conOutNonSha1.Gc);
  <span style="color: red">connect</span>(hANonSha.y, conRooNonSha.Gc);
  <span style="color: red">connect</span>(conOutSha.solid, sha.glass_a);
  <span style="color: red">connect</span>(conOutSha.fluid, TAirOut.port);
  <span style="color: red">connect</span>(nonSha.glass_a, conOutNonSha1.solid);
  <span style="color: red">connect</span>(conOutNonSha1.fluid, TAirOut.port);
  <span style="color: red">connect</span>(nonSha.glass_b, conRooNonSha.solid);
  <span style="color: red">connect</span>(conRooNonSha.fluid, TAirRoo.port);
  <span style="color: red">connect</span>(conRooSha.fluid, TAirRoo.port);
  <span style="color: red">connect</span>(conRooSha.solid, sha.glass_b);

  <span style="color: red">connect</span>(radShaOut.JOut_1, sha.JIn_a);
  <span style="color: red">connect</span>(radShaOut.JOut_2, nonSha.JIn_a);
  <span style="color: red">connect</span>(radShaInt.JOut_1, sha.JIn_b);
  <span style="color: red">connect</span>(radShaInt.JOut_2, nonSha.JIn_b);
  <span style="color: red">connect</span>(shaCon.yCom, hANonSha.u2);
  <span style="color: red">connect</span>(shaCon.yCom, nonSha.u);
  <span style="color: red">connect</span>(shaCon.y, radShaOut.u);
  <span style="color: red">connect</span>(shaCon.y, radShaInt.u);
  <span style="color: red">connect</span>(shaCon.y, sha.u);
  <span style="color: red">connect</span>(uSha.y, shaCon.u);
  <span style="color: red">connect</span>(shaCon.y, hASha.u2);
  <span style="color: red">connect</span>(QAbs.y, nonSha.QAbs_flow);
  <span style="color: red">connect</span>(QAbs.y, sha.QAbs_flow);
  <span style="color: red">connect</span>(radOut.TOut, TOut.y);
  <span style="color: red">connect</span>(TOut.y, radOut.TBlaSky);
  <span style="color: red">connect</span>(radIn.JIn, sumJ.y);
  <span style="color: red">connect</span>(sha.JOut_b, sumJ.u[1]);
  <span style="color: red">connect</span>(nonSha.JOut_b, sumJ.u[2]);
<span style="color: blue">end </span>CenterOfGlass;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE GlassLayer<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Wi0673b8577868c3c4GlassI.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.GlassLayer" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Windows.BaseClasses.Examples.GlassLayer"></a><a href="Buildings_HeatTransfer_Windows_BaseClasses_Examples.html#Buildings.HeatTransfer.Windows.BaseClasses.Examples"
>Buildings.HeatTransfer.Windows.BaseClasses.Examples</a>.GlassLayer</h2>
<p>
<b>Test model for glass layer heat transfer</b>
<br>
<br><img src="Buildings.HeatTransfer.Wi7ab33dc6639901f5LayerD.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.GlassLayer">
</p>
<h3>Information</h3>

This model tests one glas layer.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>1</td><td>Window surface area [m2]</td></tr>
<tr><td>Boolean</td><td>linearize</td><td>false</td><td>Set to true to linearize emissive power</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> GlassLayer <span style="color: #006400">&quot;Test model for glass layer heat transfer&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> A=1 <span style="color: #006400">&quot;Window surface area&quot;</span>;
  <span style="color: blue">parameter </span>Boolean linearize = false <span style="color: #006400">&quot;Set to true to linearize emissive power&quot;</span>;

  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.GlassLayer"
>Buildings.HeatTransfer.Windows.BaseClasses.GlassLayer</a> sha(
    A=A,
    absIR_a=0.5,
    tauIR=0.2,
    x=0.015,
    k=1,
    linearize=linearize,
    absIR_b=0.5) <span style="color: #006400">&quot;Model for fraction of window that has a shade&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TAirOut <span style="color: #006400">
    &quot;Outside air temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TOut(k=273.15) <span style="color: #006400">&quot;Outside temperature&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TAirRoo <span style="color: #006400">
    &quot;Room temperature&quot;</span>;
  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.OpaqueSurface"
>Buildings.HeatTransfer.Radiosity.OpaqueSurface</a> radOut(A=A, absIR=0.8,
    linearize=false) <span style="color: #006400">&quot;Model for outside radiosity&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TRadOut <span style="color: #006400">
    &quot;Outside radiative temperature&quot;</span>;

  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.OpaqueSurface"
>Buildings.HeatTransfer.Radiosity.OpaqueSurface</a> radIn(A=A, absIR=0.8,
    linearize=false) <span style="color: #006400">&quot;Model for inside radiosity&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TRoo(k=293.15) <span style="color: #006400">&quot;Room temperature&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TRadRoo <span style="color: #006400">
    &quot;Room radiative temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> QAbs_flow(k=0) <span style="color: #006400">&quot;Absorbed solar heat flow&quot;</span>;
  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.RadiositySplitter"
>Buildings.HeatTransfer.Radiosity.RadiositySplitter</a> radShaInt <span style="color: #006400">
    &quot;Radiosity that strikes shading device&quot;</span>;

  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.GlassLayer"
>Buildings.HeatTransfer.Windows.BaseClasses.GlassLayer</a> nonSha(
    A=A,
    absIR_a=0.5,
    tauIR=0.2,
    x=0.015,
    k=1,
    linearize=linearize,
    absIR_b=0.5) <span style="color: #006400">&quot;Model for fraction of window that has no shade&quot;</span>;
  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.RadiositySplitter"
>Buildings.HeatTransfer.Radiosity.RadiositySplitter</a> radShaOut <span style="color: #006400">
    &quot;Radiosity that strikes shading device&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.Convection"
>Modelica.Thermal.HeatTransfer.Components.Convection</a> conRooSha <span style="color: #006400">
    &quot;Convection for room-facing surface of shaded part of window&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.Convection"
>Modelica.Thermal.HeatTransfer.Components.Convection</a> conRooNonSha <span style="color: #006400">
    &quot;Convection for room-facing surface of non-shaded part of window&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> hA(k=4*A) <span style="color: #006400">
    &quot;Convection coefficient times total area&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Product"
>Modelica.Blocks.Math.Product</a> hASha <span style="color: #006400">&quot;Convection of shaded part of window&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Product"
>Modelica.Blocks.Math.Product</a> hANonSha <span style="color: #006400">
    &quot;Convection of non-shaded part of window&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.Convection"
>Modelica.Thermal.HeatTransfer.Components.Convection</a> conOutSha <span style="color: #006400">
    &quot;Convection for outside-facing surface of shaded part of window&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.Convection"
>Modelica.Thermal.HeatTransfer.Components.Convection</a> conOutNonSha1 <span style="color: #006400">
    &quot;Convection for outside-facing surface of non-shaded part of window&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> uSha(
    height=0.9,
    duration=1,
    offset=0.05) <span style="color: #006400">&quot;Control signal for shade&quot;</span>;
  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.ShadingSignal"
>Buildings.HeatTransfer.Windows.BaseClasses.ShadingSignal</a> shaCon(haveShade=
        true) <span style="color: #006400">&quot;Bounds the shading signal&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.MultiSum"
>Modelica.Blocks.Math.MultiSum</a> sumJOut(nu=2) <span style="color: #006400">
    &quot;Sum of radiosities at outer surface&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.MultiSum"
>Modelica.Blocks.Math.MultiSum</a> sumJRoo(nu=2) <span style="color: #006400">
    &quot;Sum of radiosities at room surface&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(TOut.y, TAirOut.T);
  <span style="color: red">connect</span>(TRadOut.port, radOut.heatPort);
  <span style="color: red">connect</span>(TRadOut.T, TOut.y);
  <span style="color: red">connect</span>(TRoo.y, TAirRoo.T);
  <span style="color: red">connect</span>(TRadRoo.port, radIn.heatPort);
  <span style="color: red">connect</span>(TRadRoo.T, TRoo.y);
  <span style="color: red">connect</span>(QAbs_flow.y, sha.QAbs_flow);
  <span style="color: red">connect</span>(radShaOut.JIn, radOut.JOut);
  <span style="color: red">connect</span>(radIn.JOut, radShaInt.JIn);
  <span style="color: red">connect</span>(radShaOut.JOut_1, sha.JIn_a);
  <span style="color: red">connect</span>(radShaOut.JOut_2, nonSha.JIn_a);
  <span style="color: red">connect</span>(radShaInt.JOut_1, sha.JIn_b);
  <span style="color: red">connect</span>(radShaInt.JOut_2, nonSha.JIn_b);
  <span style="color: red">connect</span>(QAbs_flow.y, nonSha.QAbs_flow);
  <span style="color: red">connect</span>(hA.y, hANonSha.u1);
  <span style="color: red">connect</span>(hASha.u1, hA.y);
  <span style="color: red">connect</span>(nonSha.port_a, conOutNonSha1.solid);
  <span style="color: red">connect</span>(conOutNonSha1.fluid, TAirOut.port);
  <span style="color: red">connect</span>(sha.port_a, conOutSha.solid);
  <span style="color: red">connect</span>(conOutSha.fluid, TAirOut.port);
  <span style="color: red">connect</span>(nonSha.port_b, conRooNonSha.solid);
  <span style="color: red">connect</span>(sha.port_b, conRooSha.solid);
  <span style="color: red">connect</span>(conRooSha.fluid, TAirRoo.port);
  <span style="color: red">connect</span>(conRooNonSha.fluid, TAirRoo.port);
  <span style="color: red">connect</span>(hASha.y, conOutSha.Gc);
  <span style="color: red">connect</span>(hASha.y, conRooSha.Gc);
  <span style="color: red">connect</span>(hANonSha.y, conOutNonSha1.Gc);
  <span style="color: red">connect</span>(hANonSha.y, conRooNonSha.Gc);
  <span style="color: red">connect</span>(shaCon.yCom, hANonSha.u2);
  <span style="color: red">connect</span>(shaCon.yCom, nonSha.u);
  <span style="color: red">connect</span>(shaCon.y, radShaOut.u);
  <span style="color: red">connect</span>(shaCon.y, radShaInt.u);
  <span style="color: red">connect</span>(shaCon.y, sha.u);
  <span style="color: red">connect</span>(uSha.y,shaCon. u);
  <span style="color: red">connect</span>(shaCon.y, hASha.u2);
  <span style="color: red">connect</span>(radOut.JIn, sumJOut.y);
  <span style="color: red">connect</span>(sha.JOut_a, sumJOut.u[1]);
  <span style="color: red">connect</span>(nonSha.JOut_a, sumJOut.u[2]);
  <span style="color: red">connect</span>(radIn.JIn, sumJRoo.y);
  <span style="color: red">connect</span>(sha.JOut_b, sumJRoo.u[1]);
  <span style="color: red">connect</span>(nonSha.JOut_b, sumJRoo.u[2]);
<span style="color: blue">end </span>GlassLayer;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE GasConvection<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Wi0673b8577868c3c4GlassI.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.GasConvection" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Windows.BaseClasses.Examples.GasConvection"></a><a href="Buildings_HeatTransfer_Windows_BaseClasses_Examples.html#Buildings.HeatTransfer.Windows.BaseClasses.Examples"
>Buildings.HeatTransfer.Windows.BaseClasses.Examples</a>.GasConvection</h2>
<p>
<b>Test problem for convection in the gas layer</b>
<br>
<br><img src="Buildings.HeatTransfer.Wi9951012e7e560ab7ctionD.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.GasConvection">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> GasConvection <span style="color: #006400">&quot;Test problem for convection in the gas layer&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.GasConvection"
>Buildings.HeatTransfer.Windows.BaseClasses.GasConvection</a> conVer(
    A=1,
    linearize=false,
    gas=<span style="color: red">Buildings.HeatTransfer.Data.Gases.Air</span>(x=0.1),
    til=Buildings.HeatTransfer.Types.Tilt.Wall) <span style="color: #006400">
    &quot;Model for gas convection in vertical gap&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TBC(
    duration=1,
    offset=283.15,
    height=20) <span style="color: #006400">&quot;Boundary condition for temperature&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> T_a1 <span style="color: #006400">
    &quot;Exterior-side temperature&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> T_b1(T=293.15) <span style="color: #006400">
    &quot;Room-side temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> u(k=1) <span style="color: #006400">&quot;Shading control signal&quot;</span>;
  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.GasConvection"
>Buildings.HeatTransfer.Windows.BaseClasses.GasConvection</a> conCei(
    A=1,
    linearize=false,
    gas=<span style="color: red">Buildings.HeatTransfer.Data.Gases.Air</span>(x=0.1),
    til=Buildings.HeatTransfer.Types.Tilt.Ceiling) <span style="color: #006400">
    &quot;Model for gas convection in horizontal gap in a ceiling&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> T_a2 <span style="color: #006400">
    &quot;Exterior-side temperature&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> T_b2(T=293.15) <span style="color: #006400">
    &quot;Room-side temperature&quot;</span>;
  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.GasConvection"
>Buildings.HeatTransfer.Windows.BaseClasses.GasConvection</a> conFlo(
    A=1,
    linearize=false,
    gas=<span style="color: red">Buildings.HeatTransfer.Data.Gases.Air</span>(x=0.1),
    til=Buildings.HeatTransfer.Types.Tilt.Floor) <span style="color: #006400">
    &quot;Model for gas convection in horizontal gap in a floor&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> T_a3 <span style="color: #006400">
    &quot;Exterior-side temperature&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> T_b3(T=293.15) <span style="color: #006400">
    &quot;Room-side temperature&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(TBC.y, T_a1.T);
  <span style="color: red">connect</span>(T_a1.port, conVer.port_a);
  <span style="color: red">connect</span>(conVer.port_b, T_b1.port);
  <span style="color: red">connect</span>(u.y, conVer.u);
  <span style="color: red">connect</span>(TBC.y, T_a2.T);
  <span style="color: red">connect</span>(T_a2.port, conCei.port_a);
  <span style="color: red">connect</span>(conCei.port_b, T_b2.port);
  <span style="color: red">connect</span>(u.y, conCei.u);
  <span style="color: red">connect</span>(TBC.y, T_a3.T);
  <span style="color: red">connect</span>(T_a3.port, conFlo.port_a);
  <span style="color: red">connect</span>(conFlo.port_b, T_b3.port);
  <span style="color: red">connect</span>(u.y, conFlo.u);
<span style="color: blue">end </span>GasConvection;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Shade<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Wi0673b8577868c3c4GlassI.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.Shade" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Windows.BaseClasses.Examples.Shade"></a><a href="Buildings_HeatTransfer_Windows_BaseClasses_Examples.html#Buildings.HeatTransfer.Windows.BaseClasses.Examples"
>Buildings.HeatTransfer.Windows.BaseClasses.Examples</a>.Shade</h2>
<p>
<b>Test model for exterior shade heat transfer</b>
<br>
<br><img src="Buildings.HeatTransfer.Wi30de535455769145ShadeD.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.Shade">
</p>
<h3>Information</h3>

This model tests the shading device. Note that the temperature of the shading device changes
slightly as the shade control signal changes (i.e., as the shade is lowered). 
This is because the shade has a different emissive power than the glass, which changes the 
energy balance.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>1</td><td>Window surface area [m2]</td></tr>
<tr><td>Boolean</td><td>linearize</td><td>true</td><td>Set to true to linearize emissive power</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> Shade <span style="color: #006400">&quot;Test model for exterior shade heat transfer&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> A=1 <span style="color: #006400">&quot;Window surface area&quot;</span>;
  <span style="color: blue">parameter </span>Boolean linearize = true <span style="color: #006400">&quot;Set to true to linearize emissive power&quot;</span>;

  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.ShadeRadiation"
>Buildings.HeatTransfer.Windows.BaseClasses.ShadeRadiation</a> extShaRad(
    A=A,
    linearize=false,
    absIR_air=0.3,
    absIR_glass=0.3,
    tauIR_air=0.3,
    tauIR_glass=0.3,
    thisSideHasShade=true) <span style="color: #006400">&quot;Radiation model of exterior shade&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> uSha(
    height=0.9,
    duration=1,
    offset=0.05) <span style="color: #006400">&quot;Control signal for shade&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TOut(k=273.15) <span style="color: #006400">&quot;Outside temperature&quot;</span>;
  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.OpaqueSurface"
>Buildings.HeatTransfer.Radiosity.OpaqueSurface</a> radOut(A=A, absIR=0.8,
    linearize=false) <span style="color: #006400">&quot;Model for outside radiosity&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TRadOut <span style="color: #006400">
    &quot;Outside radiative temperature&quot;</span>;

  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.OpaqueSurface"
>Buildings.HeatTransfer.Radiosity.OpaqueSurface</a> radIn(A=A, absIR=0.8,
    linearize=false) <span style="color: #006400">&quot;Model for inside radiosity&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TRoo(k=293.15) <span style="color: #006400">&quot;Room temperature&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TRadRoo <span style="color: #006400">
    &quot;Room radiative temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> QSol_shade(k=0) <span style="color: #006400">
    &quot;Solar heat flow absorbed by shade&quot;</span>;
  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.RadiositySplitter"
>Buildings.HeatTransfer.Radiosity.RadiositySplitter</a> radShaInt <span style="color: #006400">
    &quot;Radiosity that strikes shading device&quot;</span>;

  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.ShadeRadiation"
>Buildings.HeatTransfer.Windows.BaseClasses.ShadeRadiation</a> extNonShaRad(
    A=A,
    linearize=false,
    thisSideHasShade=false,
    absIR_air=0,
    absIR_glass=0,
    tauIR_air=0.3,
    tauIR_glass=0.3) <span style="color: #006400">&quot;Radiation model for fraction of window that has no shade&quot;</span>;
  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.RadiositySplitter"
>Buildings.HeatTransfer.Radiosity.RadiositySplitter</a> radShaOut <span style="color: #006400">
    &quot;Radiosity that strikes shading device&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TAirOut <span style="color: #006400">
    &quot;Outside air temperature&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> TAirRoo <span style="color: #006400">
    &quot;Room-side air temperature&quot;</span>;
  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.ShadingSignal"
>Buildings.HeatTransfer.Windows.BaseClasses.ShadingSignal</a> shaCon(haveShade=
        true);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</a> GConSha(k=10*A, y(unit=&quot;W/K&quot;)) <span style="color: #006400">
    &quot;Convection coefficient for shade part of window&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</a> GConUns(k=10*A, y(unit=&quot;W/K&quot;)) <span style="color: #006400">
    &quot;Convection coefficient for unshade part of window&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.MultiSum"
>Modelica.Blocks.Math.MultiSum</a> sumJRoo(nu=2) <span style="color: #006400">&quot;Sum of room side radiosity&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.MultiSum"
>Modelica.Blocks.Math.MultiSum</a> sumJOut(nu=2) <span style="color: #006400">&quot;Sum of outdoor side radiosity&quot;</span>;
  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.ShadeConvection"
>Buildings.HeatTransfer.Windows.BaseClasses.ShadeConvection</a> extShaCon(A=A,
      thisSideHasShade=true) <span style="color: #006400">&quot;Convection model of exterior shade&quot;</span>;
  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.ShadeConvection"
>Buildings.HeatTransfer.Windows.BaseClasses.ShadeConvection</a> extNonShaCon(A=A,
      thisSideHasShade=false) <span style="color: #006400">
    &quot;Convection model for fraction of window that has no shade&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(TRadOut.port, radOut.heatPort);
  <span style="color: red">connect</span>(TRadOut.T, TOut.y);
  <span style="color: red">connect</span>(TRadRoo.port, radIn.heatPort);
  <span style="color: red">connect</span>(TRadRoo.T, TRoo.y);
  <span style="color: red">connect</span>(radShaOut.JIn, radOut.JOut);
  <span style="color: red">connect</span>(radIn.JOut, radShaInt.JIn);
  <span style="color: red">connect</span>(radShaOut.JOut_1, extShaRad.JIn_air);
  <span style="color: red">connect</span>(radShaOut.JOut_2, extNonShaRad.JIn_air);
  <span style="color: red">connect</span>(radShaInt.JOut_1, extShaRad.JIn_glass);
  <span style="color: red">connect</span>(radShaInt.JOut_2, extNonShaRad.JIn_glass);
  <span style="color: red">connect</span>(TAirOut.T, TOut.y);
  <span style="color: red">connect</span>(TAirRoo.T, TRoo.y);
  <span style="color: red">connect</span>(shaCon.y, extShaRad.u);
  <span style="color: red">connect</span>(shaCon.y, radShaOut.u);
  <span style="color: red">connect</span>(uSha.y, shaCon.u);
  <span style="color: red">connect</span>(shaCon.yCom, extNonShaRad.u);
  <span style="color: red">connect</span>(GConSha.u, shaCon.y);
  <span style="color: red">connect</span>(shaCon.yCom, GConUns.u);
  <span style="color: red">connect</span>(shaCon.y, radShaInt.u);
  <span style="color: red">connect</span>(radIn.JIn, sumJRoo.y);
  <span style="color: red">connect</span>(radOut.JIn, sumJOut.y);
  <span style="color: red">connect</span>(TAirRoo.port, extShaCon.glass);
  <span style="color: red">connect</span>(TAirRoo.port, extNonShaCon.glass);
  <span style="color: red">connect</span>(extShaCon.air, TAirOut.port);
  <span style="color: red">connect</span>(extNonShaCon.air, TAirOut.port);
  <span style="color: red">connect</span>(GConUns.y, extNonShaCon.Gc);
  <span style="color: red">connect</span>(GConSha.y, extShaCon.Gc);
  <span style="color: red">connect</span>(extShaCon.TSha, extShaRad.TSha);
  <span style="color: red">connect</span>(extShaCon.QRadAbs_flow, extShaRad.QRadAbs_flow);
  <span style="color: red">connect</span>(extNonShaRad.TSha, extNonShaCon.TSha);
  <span style="color: red">connect</span>(extNonShaRad.QRadAbs_flow, extNonShaCon.QRadAbs_flow);
  <span style="color: red">connect</span>(extShaRad.JOut_air, sumJOut.u[1]);
  <span style="color: red">connect</span>(extNonShaRad.JOut_air, sumJOut.u[2]);
  <span style="color: red">connect</span>(extShaRad.JOut_glass, sumJRoo.u[1]);
  <span style="color: red">connect</span>(extNonShaRad.JOut_glass, sumJRoo.u[2]);
  <span style="color: red">connect</span>(extShaRad.QSolAbs_flow, QSol_shade.y);
  <span style="color: red">connect</span>(extNonShaRad.QSolAbs_flow, QSol_shade.y);
<span style="color: blue">end </span>Shade;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE SideFins<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Wi0673b8577868c3c4GlassI.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.SideFins" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Windows.BaseClasses.Examples.SideFins"></a><a href="Buildings_HeatTransfer_Windows_BaseClasses_Examples.html#Buildings.HeatTransfer.Windows.BaseClasses.Examples"
>Buildings.HeatTransfer.Windows.BaseClasses.Examples</a>.SideFins</h2>
<p>
<b>Test model for side fins</b>
<br>
<br><img src="Buildings.HeatTransfer.Wi3b963e0802a2d308eFinsD.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.SideFins">
</p>
<h3>Information</h3>

<p>
This example uses the basic side fins model with solar angles as input and calculates the fraction of total window area that is exposed to the sun.
For a detailed description of the solar angles used in the model,
see to documentation in the package 
<a href="Buildings_BoundaryConditions_SolarGeometry.html#Buildings.BoundaryConditions.SolarGeometry"
>Buildings.BoundaryConditions.SolarGeometry</a>. 
For a detail description of side fin model, see
<a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.SideFins"
>
Buildings.HeatTransfer.Windows.BaseClasses.SideFins</a>.
The required data for the solar angle calculations are obtained from the weather data.
</p>

Solar angles used in this model are:
<ul>
<li>
<a href="Buildings_BoundaryConditions_SolarGeometry.html#Buildings.BoundaryConditions.SolarGeometry.ZenithAngle"
>Buildings.BoundaryConditions.SolarGeometry.ZenithAngle</a>: 
Angle between sun ray and normal to horizontal surface  
</li>
<li>
<a href="Buildings_BoundaryConditions_SolarGeometry.html#Buildings.BoundaryConditions.SolarGeometry.IncidenceAngle"
>Buildings.BoundaryConditions.SolarGeometry.IncidenceAngle</a>: 
Solar incidence angle on a tilted surface    
</li>
<li>
<a href="Buildings_BoundaryConditions_SolarGeometry_BaseClasses.html#Buildings.BoundaryConditions.SolarGeometry.BaseClasses.AltitudeAngle"
>Buildings.BoundaryConditions.SolarGeometry.BaseClasses.AltitudeAngle</a>: 
Angle between Sun ray and horizontal surface
</li>
<li>
<a href="Buildings_BoundaryConditions_SolarGeometry_BaseClasses.html#Buildings.BoundaryConditions.SolarGeometry.BaseClasses.WallSolarAzimuth"
>Buildings.BoundaryConditions.SolarGeometry.BaseClasses.WallSolarAzimuth</a>: 
Angle measured in horizontal plane between projection of sun's rays and normal to vertical surface 
</li>
</ul>

<p align="center">
<img alt="image" src="../Resources/Images/HeatTransfer/Windows/BaseClasses/SideFins.png" border="1" />
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> SideFins <span style="color: #006400">&quot;Test model for side fins&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_BoundaryConditions_SolarGeometry.html#Buildings.BoundaryConditions.SolarGeometry.ZenithAngle"
>Buildings.BoundaryConditions.SolarGeometry.ZenithAngle</a> zen(lat=0.73129295658562) <span style="color: #006400">
    &quot;Zenith angle: angle between the earth surface normal and the sun&#39;s beam&quot;</span>;
  <a href="Buildings_BoundaryConditions_SolarGeometry.html#Buildings.BoundaryConditions.SolarGeometry.IncidenceAngle"
>Buildings.BoundaryConditions.SolarGeometry.IncidenceAngle</a> incAng(
    azi=0,
    lat=0.73129295658562,
    til=1.5707963267949) <span style="color: #006400">&quot;Solar incidence angle on a tilted surface&quot;</span>;
  <a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.ReaderTMY3"
>Buildings.BoundaryConditions.WeatherData.ReaderTMY3</a> weaDat(filNam=&quot;modelica://Buildings/Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos&quot;) <span style="color: #006400">
    &quot;Weather data&quot;</span>;
  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.SideFins"
>Buildings.HeatTransfer.Windows.BaseClasses.SideFins</a> fin(
    gap=0.1,
    h=0.7,
    dep=1.0,
    hWin=1.5,
    wWin=2.0) <span style="color: #006400">&quot;Calculates fraction of window area shaded by the side fins&quot;</span>;
  <a href="Buildings_BoundaryConditions_SolarGeometry_BaseClasses.html#Buildings.BoundaryConditions.SolarGeometry.BaseClasses.AltitudeAngle"
>Buildings.BoundaryConditions.SolarGeometry.BaseClasses.AltitudeAngle</a>
    altAng <span style="color: #006400">&quot;Altitude angle: Angle between Sun ray and horizontal surface&quot;</span>;
  <a href="Buildings_BoundaryConditions_SolarGeometry_BaseClasses.html#Buildings.BoundaryConditions.SolarGeometry.BaseClasses.WallSolarAzimuth"
>Buildings.BoundaryConditions.SolarGeometry.BaseClasses.WallSolarAzimuth</a> walSolAzi <span style="color: #006400">
    &quot;Angle measured in horizontal plane between projection of sun&#39;s rays and normal to vertical surface&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(weaDat.weaBus, zen.weaBus);
  <span style="color: red">connect</span>(weaDat.weaBus, incAng.weaBus);
  <span style="color: red">connect</span>(zen.y, altAng.zen);
  <span style="color: red">connect</span>(altAng.alt, fin.alt);
  <span style="color: red">connect</span>(walSolAzi.verAzi, fin.verAzi);
  <span style="color: red">connect</span>(altAng.alt, walSolAzi.alt);
  <span style="color: red">connect</span>(incAng.y, walSolAzi.incAng);
<span style="color: blue">end </span>SideFins;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE TransmittedRadiation<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Wicd0ef813f33388a2ationI.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.TransmittedRadiation" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Windows.BaseClasses.Examples.TransmittedRadiation"></a><a href="Buildings_HeatTransfer_Windows_BaseClasses_Examples.html#Buildings.HeatTransfer.Windows.BaseClasses.Examples"
>Buildings.HeatTransfer.Windows.BaseClasses.Examples</a>.TransmittedRadiation</h2>
<p>
<b>Test model for transmitted radiation through window</b>
<br>
<br><img src="Buildings.HeatTransfer.Wicd0ef813f33388a2ationD.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.TransmittedRadiation">
</p>
<h3>Information</h3>

This example illustrates modeling of window transmittance.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>lat</td><td>0.34906585039887</td><td>Latitude [rad]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>azi</td><td>0</td><td>Surface azimuth [rad]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>til</td><td>1.5707963267949</td><td>Surface tilt [rad]</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>DoubleClearAir13Clear</a></td><td>glaSys</td><td>&nbsp;</td><td>Parameters for glazing system</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Bus</a></td><td>weaBus</td><td>&nbsp;</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> TransmittedRadiation <span style="color: #006400">
  &quot;Test model for transmitted radiation through window&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</a> lat=0.34906585039887 <span style="color: #006400">&quot;Latitude&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</a> azi=0 <span style="color: #006400">&quot;Surface azimuth&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</a> til=1.5707963267949 <span style="color: #006400">&quot;Surface tilt&quot;</span>;

  <a href="Buildings_BoundaryConditions_SolarIrradiation.html#Buildings.BoundaryConditions.SolarIrradiation.DirectTiltedSurface"
>BoundaryConditions.SolarIrradiation.DirectTiltedSurface</a> HDirTil(
    til=til,
    lat=lat,
    azi=azi);
  <a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>BoundaryConditions.WeatherData.Bus</a> weaBus;
  <a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.ReaderTMY3"
>BoundaryConditions.WeatherData.ReaderTMY3</a> weaDat(filNam=
        &quot;modelica://Buildings/Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos&quot;);

  <a href="Buildings_BoundaryConditions_SolarIrradiation.html#Buildings.BoundaryConditions.SolarIrradiation.DiffuseIsotropic"
>BoundaryConditions.SolarIrradiation.DiffuseIsotropic</a> HDifTilIso(
               til=til);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> shaCon(k=<span style="color: blue">if </span>(glaSys.haveShade)<span style="color: blue"> then </span>0.5<span style="color: blue"> else </span>
              0);
  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.TransmittedRadiation"
>Buildings.HeatTransfer.Windows.BaseClasses.TransmittedRadiation</a> winTra(
    AWin=1,
    N=glaSys.nLay,
    tauGlaSol=glaSys.glass.tauSol,
    rhoGlaSol_a=glaSys.glass.rhoSol_a,
    rhoGlaSol_b=glaSys.glass.rhoSol_b,
    xGla=glaSys.glass.x,
    tauShaSol_a=glaSys.shade.tauSol_a,
    tauShaSol_b=glaSys.shade.tauSol_b,
    rhoShaSol_a=glaSys.shade.rhoSol_a,
    rhoShaSol_b=glaSys.shade.rhoSol_b,
    haveExteriorShade=glaSys.haveExteriorShade,
    haveInteriorShade=glaSys.haveInteriorShade);
  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear</a> glaSys(
    shade=<span style="color: red">Buildings.HeatTransfer.Data.Shades.Gray</span>(),
    UFra=2,
    haveExteriorShade=false,
    haveInteriorShade=true) <span style="color: #006400">&quot;Parameters for glazing system&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(weaDat.weaBus, weaBus);
  <span style="color: red">connect</span>(HDirTil.weaBus, weaBus);
  <span style="color: red">connect</span>(weaBus, HDifTilIso.weaBus);
  <span style="color: red">connect</span>(shaCon.y,winTra. uSha);
  <span style="color: red">connect</span>(winTra.HDir, HDirTil.H);
  <span style="color: red">connect</span>(HDifTilIso.H,winTra. HDif);
  <span style="color: red">connect</span>(HDirTil.inc,winTra. incAng);
<span style="color: blue">end </span>TransmittedRadiation;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Overhang<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Wi6f53ebb3c1c5f3fbrhangI.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.Overhang" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Windows.BaseClasses.Examples.Overhang"></a><a href="Buildings_HeatTransfer_Windows_BaseClasses_Examples.html#Buildings.HeatTransfer.Windows.BaseClasses.Examples"
>Buildings.HeatTransfer.Windows.BaseClasses.Examples</a>.Overhang</h2>
<p>
<b>Test model for the overhang</b>
<br>
<br><img src="Buildings.HeatTransfer.Wi6f53ebb3c1c5f3fbrhangD.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.Overhang">
</p>
<h3>Information</h3>

<p>
This example uses the basic overhang model with solar angles as input and calculates the fraction of total window area that is exposed to the sun.
For a detail description of the solar angles used in the model, see 
<a href="Buildings_BoundaryConditions_SolarGeometry.html#Buildings.BoundaryConditions.SolarGeometry"
>Buildings.BoundaryConditions.SolarGeometry</a>. 
For a detailed description of the overhang block, see
<a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.Overhang"
>Buildings.HeatTransfer.Windows.BaseClasses.Overhang</a>.
The required data for the solar angle calculations is obtained from weather data.
</p>

Solar angles used in this model are:
<ul>
<li>
<a href="Buildings_BoundaryConditions_SolarGeometry.html#Buildings.BoundaryConditions.SolarGeometry.ZenithAngle"
>Buildings.BoundaryConditions.SolarGeometry.ZenithAngle</a>: 
Angle between sun ray and normal to horizontal surface  
</li>
<li>
<a href="Buildings_BoundaryConditions_SolarGeometry.html#Buildings.BoundaryConditions.SolarGeometry.IncidenceAngle"
>Buildings.BoundaryConditions.SolarGeometry.IncidenceAngle</a>: 
Solar incidence angle on a tilted surface    
</li>
<li>
<a href="Buildings_BoundaryConditions_SolarGeometry_BaseClasses.html#Buildings.BoundaryConditions.SolarGeometry.BaseClasses.AltitudeAngle"
>Buildings.BoundaryConditions.SolarGeometry.BaseClasses.AltitudeAngle</a>: 
Angle between Sun ray and horizontal surface
</li>
<li>
<a href="Buildings_BoundaryConditions_SolarGeometry_BaseClasses.html#Buildings.BoundaryConditions.SolarGeometry.BaseClasses.WallSolarAzimuth"
>Buildings.BoundaryConditions.SolarGeometry.BaseClasses.WallSolarAzimuth</a>: 
Angle measured in horizontal plane between projection of sun's rays and normal to vertical surface 
</li>
</ul>

<p>
The values of the parameters of the overhang model have been set in such
a way that the overhang in non-symmetric with respect to the window center-line.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Bus</a></td><td>weaBus</td><td>&nbsp;</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> Overhang <span style="color: #006400">&quot;Test model for the overhang&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_BoundaryConditions_SolarGeometry.html#Buildings.BoundaryConditions.SolarGeometry.IncidenceAngle"
>Buildings.BoundaryConditions.SolarGeometry.IncidenceAngle</a> incAng(
    lat=weaDat.lat,
    azi=Buildings.HeatTransfer.Types.Azimuth.S,
    til=Buildings.HeatTransfer.Types.Tilt.Wall) <span style="color: #006400">
    &quot;Solar incidence angle on a tilted surface&quot;</span>;
  <a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.ReaderTMY3"
>Buildings.BoundaryConditions.WeatherData.ReaderTMY3</a> weaDat(filNam=&quot;modelica://Buildings/Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos&quot;) <span style="color: #006400">
    &quot;Weather data&quot;</span>;
  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.Overhang"
>Buildings.HeatTransfer.Windows.BaseClasses.Overhang</a> ove(
    gap=0.1,
    azi=Buildings.HeatTransfer.Types.Azimuth.S,
    lat=weaDat.lat,
    wL=0,
    wR=0.95,
    dep=0.5,
    hWin=2,
    wWin=0.1) <span style="color: #006400">&quot;Calculates fraction of window area shaded by the overhang&quot;</span>;

  <a href="Buildings_BoundaryConditions_SolarGeometry_BaseClasses.html#Buildings.BoundaryConditions.SolarGeometry.BaseClasses.WallSolarAzimuth"
>Buildings.BoundaryConditions.SolarGeometry.BaseClasses.WallSolarAzimuth</a> walSolAzi <span style="color: #006400">
    &quot;Angle measured in horizontal plane between projection of sun&#39;s rays and normal to vertical surface&quot;</span>;
  <a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Buildings.BoundaryConditions.WeatherData.Bus</a> weaBus;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(weaDat.weaBus, incAng.weaBus);
  <span style="color: red">connect</span>(incAng.y, walSolAzi.incAng);
  <span style="color: red">connect</span>(walSolAzi.verAzi, ove.verAzi);
  <span style="color: red">connect</span>(weaDat.weaBus, ove.weaBus);
  <span style="color: red">connect</span>(weaDat.weaBus, weaBus);
  <span style="color: red">connect</span>(weaBus.sol.alt, walSolAzi.alt);
  <span style="color: red">connect</span>(weaBus.sol.alt, ove.alt);
<span style="color: blue">end </span>Overhang;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE WindowRadiation<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Wi01df790c61254c47ationI.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.WindowRadiation" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Windows.BaseClasses.Examples.WindowRadiation"></a><a href="Buildings_HeatTransfer_Windows_BaseClasses_Examples.html#Buildings.HeatTransfer.Windows.BaseClasses.Examples"
>Buildings.HeatTransfer.Windows.BaseClasses.Examples</a>.WindowRadiation</h2>
<p>
<b>Test model for window radiation</b>
<br>
<br><img src="Buildings.HeatTransfer.Wi01df790c61254c47ationD.png" alt="Buildings.HeatTransfer.Windows.BaseClasses.Examples.WindowRadiation">
</p>
<h3>Information</h3>

This example illustrates modeling of window radiation.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>lat</td><td>0.34906585039887</td><td>Latitude [rad]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>azi</td><td>0</td><td>Surface azimuth [rad]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>til</td><td>1.5707963267949</td><td>Surface tilt [rad]</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>DoubleClearAir13Clear</a></td><td>glaSys</td><td>&nbsp;</td><td>Parameters for glazing system</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Bus</a></td><td>weaBus</td><td>&nbsp;</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> WindowRadiation <span style="color: #006400">&quot;Test model for window radiation&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</a> lat=0.34906585039887 <span style="color: #006400">&quot;Latitude&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</a> azi=0 <span style="color: #006400">&quot;Surface azimuth&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</a> til=1.5707963267949 <span style="color: #006400">&quot;Surface tilt&quot;</span>;

  <a href="Buildings_BoundaryConditions_SolarIrradiation.html#Buildings.BoundaryConditions.SolarIrradiation.DirectTiltedSurface"
>BoundaryConditions.SolarIrradiation.DirectTiltedSurface</a> HDirTil(
    til=til,
    lat=lat,
    azi=azi);
  <a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>BoundaryConditions.WeatherData.Bus</a> weaBus;
  <a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.ReaderTMY3"
>BoundaryConditions.WeatherData.ReaderTMY3</a> weaDat(filNam=
        &quot;modelica://Buildings/Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos&quot;);

  <a href="Buildings_BoundaryConditions_SolarIrradiation.html#Buildings.BoundaryConditions.SolarIrradiation.DiffuseIsotropic"
>BoundaryConditions.SolarIrradiation.DiffuseIsotropic</a> HDifTilIso(
               til=til);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> shaCon(k=<span style="color: blue">if </span>(glaSys.haveShade)<span style="color: blue"> then </span>0.5<span style="color: blue"> else </span>
              0);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</a> HRoo(k=0.1) <span style="color: #006400">&quot;Solar irradiation from room&quot;</span>;
  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.WindowRadiation"
>Buildings.HeatTransfer.Windows.BaseClasses.WindowRadiation</a> winRad(
    AWin=1,
    N=glaSys.nLay,
    tauGlaSol=glaSys.glass.tauSol,
    rhoGlaSol_a=glaSys.glass.rhoSol_a,
    rhoGlaSol_b=glaSys.glass.rhoSol_b,
    xGla=glaSys.glass.x,
    tauShaSol_a=glaSys.shade.tauSol_a,
    tauShaSol_b=glaSys.shade.tauSol_b,
    rhoShaSol_a=glaSys.shade.rhoSol_a,
    rhoShaSol_b=glaSys.shade.rhoSol_b,
    haveExteriorShade=glaSys.haveExteriorShade,
    haveInteriorShade=glaSys.haveInteriorShade);

  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear</a> glaSys(
    shade=<span style="color: red">Buildings.HeatTransfer.Data.Shades.Gray</span>(),
    UFra=2,
    haveExteriorShade=false,
    haveInteriorShade=true) <span style="color: #006400">&quot;Parameters for glazing system&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(weaDat.weaBus, weaBus);
  <span style="color: red">connect</span>(HDirTil.weaBus, weaBus);
  <span style="color: red">connect</span>(weaBus, HDifTilIso.weaBus);
  <span style="color: red">connect</span>(HRoo.y, winRad.HRoo);
  <span style="color: red">connect</span>(shaCon.y, winRad.uSha);
  <span style="color: red">connect</span>(winRad.QTra_flow, HRoo.u);
  <span style="color: red">connect</span>(winRad.HDir, HDirTil.H);
  <span style="color: red">connect</span>(HDifTilIso.H, winRad.HDif);
  <span style="color: red">connect</span>(HDirTil.inc, winRad.incAng);
<span style="color: blue">end </span>WindowRadiation;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Jun 19 10:57:51 2014.
</address>
</body>
</html>
