<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Rooms.Examples</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Examples<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Rooms.Examples"></a><a href="Buildings_Rooms.html#Buildings.Rooms"
>Buildings.Rooms</a>.Examples</h2>
<p>
<b>Collection of models that illustrate model use and test models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains examples for the use of models that can be found in
<a href="Buildings_Rooms.html#Buildings.Rooms"
>
Buildings.Rooms</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Rooms.Examples.c8e7a6c07d7aaad6ponseS.png" alt="Buildings.Rooms.Examples.MixedAirFreeResponse" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_Examples.html#Buildings.Rooms.Examples.MixedAirFreeResponse"
>MixedAirFreeResponse</a>
</td>
<td>Free response of room model</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.Examples.BESTESTS.png" alt="Buildings.Rooms.Examples.BESTEST" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_Examples_BESTEST.html#Buildings.Rooms.Examples.BESTEST"
>BESTEST</a>
</td>
<td>BESTEST validation models</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.Examples.BESTESTS.png" alt="Buildings.Rooms.Examples.TestConditionalConstructions" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_Examples_TestConditionalConstructions.html#Buildings.Rooms.Examples.TestConditionalConstructions"
>TestConditionalConstructions</a>
</td>
<td>Package that tests if constructions can be conditionally removed</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE MixedAirFreeResponse<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.Examples.c8e7a6c07d7aaad6ponseI.png" alt="Buildings.Rooms.Examples.MixedAirFreeResponse" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.Examples.MixedAirFreeResponse"></a><a href="Buildings_Rooms_Examples.html#Buildings.Rooms.Examples"
>Buildings.Rooms.Examples</a>.MixedAirFreeResponse</h2>
<p>
<b>Free response of room model</b>
<br>
<br><img src="Buildings.Rooms.Examples.c8e7a6c07d7aaad6ponseD.png" alt="Buildings.Rooms.Examples.MixedAirFreeResponse">
</p>
<h3>Information</h3>

This model illustrates the use of the room model
<a href="Buildings_Rooms.html#Buildings.Rooms.MixedAir"
>
Buildings.Rooms.MixedAir</a>.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200"
>Insulation100Concrete200</a></td><td>matLayExt</td><td>&nbsp;</td><td>Construction material for exterior walls</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120"
>Brick120</a></td><td>matLayPar</td><td>&nbsp;</td><td>Construction material for partition walls</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</a></td><td>matLayRoo</td><td>&nbsp;</td><td>Construction material for roof</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</a></td><td>matLayFlo</td><td>&nbsp;</td><td>Construction material for floor</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>DoubleClearAir13Clear</a></td><td>glaSys</td><td>&nbsp;</td><td>Data record for the glazing system</td></tr>
<tr><td>Integer</td><td>nConExtWin</td><td>1</td><td>Number of constructions with a window</td></tr>
<tr><td>Integer</td><td>nConBou</td><td>1</td><td>Number of surface that are connected to constructions that are modeled inside the room</td></tr>
<tr><td>Integer</td><td>nSurBou</td><td>1</td><td>Number of surface that are connected to the room air volume</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> MixedAirFreeResponse <span style="color: #006400">&quot;Free response of room model&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue">package</span> MediumA = <a href="Buildings_Media_GasesConstantDensity_MoistAirUnsaturated.html#Buildings.Media.GasesConstantDensity.MoistAirUnsaturated"
>Buildings.Media.GasesConstantDensity.MoistAirUnsaturated</a> <span style="color: #006400">
    &quot;Medium model&quot;</span>;

  <span style="color: blue">inner </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</a> system;

  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200</a>
    matLayExt <span style="color: #006400">&quot;Construction material for exterior walls&quot;</span>;

  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120</a> matLayPar <span style="color: #006400">
    &quot;Construction material for partition walls&quot;</span>;

  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a> matLayRoo(
        material={
          <span style="color: red">HeatTransfer.Data.Solids.InsulationBoard</span>(x=0.2),
          <span style="color: red">HeatTransfer.Data.Solids.Concrete</span>(x=0.2)},
        <span style="color: blue">final </span>nLay=2) <span style="color: #006400">&quot;Construction material for roof&quot;</span>;

  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a> matLayFlo(
        material={
          <span style="color: red">HeatTransfer.Data.Solids.Concrete</span>(x=0.2),
          <span style="color: red">HeatTransfer.Data.Solids.InsulationBoard</span>(x=0.15),
          <span style="color: red">HeatTransfer.Data.Solids.Concrete</span>(x=0.05)},
        <span style="color: blue">final </span>nLay=3) <span style="color: #006400">&quot;Construction material for floor&quot;</span>;

  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear</a> glaSys(
    UFra=2,
    shade=<span style="color: red">Buildings.HeatTransfer.Data.Shades.Gray</span>(),
    haveInteriorShade=false,
    haveExteriorShade=false) <span style="color: #006400">&quot;Data record for the glazing system&quot;</span>;

  <span style="color: blue">parameter </span>Integer nConExtWin = 1 <span style="color: #006400">&quot;Number of constructions with a window&quot;</span>;
  <span style="color: blue">parameter </span>Integer nConBou = 1 <span style="color: #006400">
    &quot;Number of surface that are connected to constructions that are modeled inside the room&quot;</span>;
  <span style="color: blue">parameter </span>Integer nSurBou = 1 <span style="color: #006400">
    &quot;Number of surface that are connected to the room air volume&quot;</span>;

  <a href="Buildings_Rooms.html#Buildings.Rooms.MixedAir"
>Buildings.Rooms.MixedAir</a> roo(
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = MediumA,
    AFlo=6*4,
    hRoo=2.7,
    nConExt=2,
    datConExt(layers={matLayRoo, matLayExt},
           A={6*4, 6*3},
           til={Buildings.HeatTransfer.Types.Tilt.Ceiling, Buildings.HeatTransfer.Types.Tilt.Wall},
           azi={Buildings.HeatTransfer.Types.Azimuth.S, Buildings.HeatTransfer.Types.Azimuth.W}),
    nConExtWin=nConExtWin,
    datConExtWin(
              layers={matLayExt},
              <span style="color: blue">each </span>A=4*3,
              glaSys={glaSys},
              <span style="color: blue">each </span>hWin=2,
              <span style="color: blue">each </span>wWin=4,
              ove(wR={0},wL={0}, gap={0.1}, dep={1}),
              <span style="color: blue">each </span>fFra=0.1,
              <span style="color: blue">each </span>til=Buildings.HeatTransfer.Types.Tilt.Wall,
              azi={Buildings.HeatTransfer.Types.Azimuth.S}),
    nConPar=1,
    datConPar(layers={matLayPar}, <span style="color: blue">each </span>A=10,
           <span style="color: blue">each </span>til=Buildings.HeatTransfer.Types.Tilt.Wall),
    nConBou=1,
    datConBou(layers={matLayFlo}, <span style="color: blue">each </span>A=6*4,
           <span style="color: blue">each </span>til=Buildings.HeatTransfer.Types.Tilt.Floor),
    nSurBou=1,
    surBou(<span style="color: blue">each </span>A=6*3,
           <span style="color: blue">each </span>absIR=0.9,
           <span style="color: blue">each </span>absSol=0.9,
           <span style="color: blue">each </span>til=Buildings.HeatTransfer.Types.Tilt.Wall),
    linearizeRadiation = false,
    nPorts=1,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    lat=0.73268921998722) <span style="color: #006400">&quot;Room model&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> qConGai_flow(k=0) <span style="color: #006400">&quot;Convective heat gain&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> qRadGai_flow(k=0) <span style="color: #006400">&quot;Radiative heat gain&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Routing.html#Modelica.Blocks.Routing.Multiplex3"
>Modelica.Blocks.Routing.Multiplex3</a> multiplex3_1;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> qLatGai_flow(k=0) <span style="color: #006400">&quot;Latent heat gain&quot;</span>;
  <a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.ReaderTMY3"
>Buildings.BoundaryConditions.WeatherData.ReaderTMY3</a> weaDat(
    filNam=&quot;modelica://Buildings/Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos&quot;);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> uSha(k=0) <span style="color: #006400">
    &quot;Control signal for the shading device&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Routing.html#Modelica.Blocks.Routing.Replicator"
>Modelica.Blocks.Routing.Replicator</a> replicator(nout=<span style="color: red">max</span>(1,nConExtWin));
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TSoi[nConBou](<span style="color: blue">each </span>T=283.15) <span style="color: #006400">
    &quot;Boundary condition for construction&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TBou[nSurBou](<span style="color: blue">each </span>T=288.15) <span style="color: #006400">
    &quot;Boundary condition for construction&quot;</span>;
  <a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.MultiLayer"
>HeatTransfer.Conduction.MultiLayer</a> conOut[nSurBou](
    <span style="color: blue">redeclare </span><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120</a> layers,
    <span style="color: blue">each </span>A=6*4) <span style="color: #006400">&quot;Construction that is modeled outside of room&quot;</span>;

  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.FixedBoundary"
>Fluid.Sources.FixedBoundary</a> boundary(
    nPorts=1,
    <span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = MediumA,
    T=293.15) <span style="color: #006400">&quot;Boundary condition&quot;</span>;
<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(qRadGai_flow.y, multiplex3_1.u1[1]);
  <span style="color: red">connect</span>(qConGai_flow.y, multiplex3_1.u2[1]);

  <span style="color: red">connect</span>(qLatGai_flow.y, multiplex3_1.u3[1]);
  <span style="color: red">connect</span>(multiplex3_1.y, roo.qGai_flow);

  <span style="color: red">connect</span>(weaDat.weaBus, roo.weaBus);
  <span style="color: red">connect</span>(uSha.y, replicator.u);
  <span style="color: red">connect</span>(TSoi.port, roo.surf_conBou);
  <span style="color: red">connect</span>(TBou.port,conOut. port_b);
  <span style="color: red">connect</span>(roo.surf_surBou, conOut.port_a);
  <span style="color: red">connect</span>(roo.uSha, replicator.y);
  <span style="color: red">connect</span>(roo.ports[1], boundary.ports[1]);
<span style="color: blue">end </span>MixedAirFreeResponse;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Jun 19 11:00:07 2014.
</address>
</body>
</html>
