<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Exterior walls in FLEXLAB test cells&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ExteriorConstructions<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions"></a><a href="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions"
>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions</a>.ExteriorConstructions</h2>
<p>
<b>Exterior walls in FLEXLAB test cells</b><br>
</p>
<h3>Information</h3>

    <p>
    This package contains constructions defining exterior walls used in 
    FLEXLAB test cells. The following table lists locations in FLEXLAB test cells
    where the constructions are used. Locations of walls in UF90XR are described
    assuming that the windows are facing south. Some of the constructions are
    combined into single packages because they are, from a thermal point of
    view, functionally identical.
    </p>
    <table border ="1" summary = "Description of walls using each construction">
    <tr>
    <th>Construction</th>
    <th>Test Cell</th>
    <th>Wall</th>
    </tr>
    <tr>
    <td>Construction1</td>
    <td>All test cells:<br/>
    UF90XRA:<br/>
    UF90XRB:<br/>
    UF90X1A:</td>
    <td>North wall of the closet<br/>
    West exterior wall<br/>
    East exterior wall<br/>
    West exterior wall</td>
    </tr>
    <tr>
    <td>Construction2</td>
    <td>UF90X2:</td>
    <td>South exterior wall</td>
    </tr>
    <tr>
    <td>Construction3</td>
    <td>All test cells:</td>
    <td>North wall of electrical room</td>
    </tr>
    <tr>
    <td>Construction5and8</td>
    <td>UF90XRB:</td>
    <td>North exterior and south exterior</td>
    <tr>
    <td>Construction9</td>
    <td>UF90X1:</td>
    <td>South exterior wall</td>
    </tr>
    <tr>
    <td>Construction10</td>
    <td>UF90X3:</td>
    <td>South exterior wall</td>
    </tr>
    <tr>
    <td>Construction17and24</td>
    <td>UF90XRA:</td>
    <td>North exterior and south exterior</td>
    </tr>
    </table>
    
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_MaterialPropertiesPackage.html#Modelica.Icons.MaterialPropertiesPackage"
>Modelica.Icons.MaterialPropertiesPackage</a> (Icon for package containing property classes).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallS.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction1" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction1"
>Construction1</a>
</td>
<td>North wall in FLEXLAB closets, west wall in XRA, east wall in XRB, west wall in X1A</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallS.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction2" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction2"
>Construction2</a>
</td>
<td>South wall in test bed X2</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallS.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction3" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction3"
>Construction3</a>
</td>
<td>North wall of the electrical room in all test cells</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallS.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction5and8" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction5and8"
>Construction5and8</a>
</td>
<td>Wall construction found in test cell XRB</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallS.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction9" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction9"
>Construction9</a>
</td>
<td>South wall in test bed X1</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallS.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction10and23" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction10and23"
>Construction10and23</a>
</td>
<td>South and north exterior wall in test bed X3</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallS.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction17and24" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction17and24"
>Construction17and24</a>
</td>
<td>Wall construction found in XRA</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallS.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorInsulated" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorInsulated"
>ExteriorDoorInsulated</a>
</td>
<td>Model of an insulated exterior door</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallS.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorUninsulated" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorUninsulated"
>ExteriorDoorUninsulated</a>
</td>
<td>Model of an uninsulated exterior door</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Construction1<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.FLEXLAB.D7975709c615e89a6tion1I.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction1" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction1"></a><a href="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions"
>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions</a>.Construction1</h2>
<p>
<b>North wall in FLEXLAB closets, west wall in XRA, east wall in XRB, west wall in X1A</b>
<br>
<br><img src="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallD.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction1">
</p>
<h3>Information</h3>

  <p>
  This is a construction of an exterior wall used in some FLEXLAB test cells. It should be used in
  the north wall in all FLEXLAB closets, west wall in XRA, east wall in XRB and west wall in X1A.
  </p>
  
<p>Extends from <a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a> (Thermal properties of opaque constructions).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Integer</td><td>nLay</td><td>5</td><td>Number of layers</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_BaseClasses.html#Buildings.HeatTransfer.Data.BaseClasses.Material"
>Material</a></td><td>material[nLay]</td><td>{Buildings.HeatTransfer.Data...</td><td>Layer by layer declaration of material, starting from outside to room-side</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_a</td><td>0.9</td><td>Infrared absorptivity of surface a (usually outside-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_b</td><td>0.9</td><td>Infrared absorptivity of surface b (usually room-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absSol_a</td><td>0.5</td><td>Solar absorptivity of surface a (usually outside-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absSol_b</td><td>0.5</td><td>Solar absorptivity of surface b (usually room-facing surface) [1]</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.SurfaceRoughness"
>SurfaceRoughness</a></td><td>roughness_a</td><td>Buildings.HeatTransfer.Types...</td><td>Exterior surface roughness</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> Construction1 =
  <a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a>(<span style="color: blue">final </span>material={
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</span>(x=0.127),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.Plywood</span>(x=0.0127),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</span>(x=0.2032),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.Plywood</span>(x=0.0127),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.GypsumBoard</span>(x=0.01588)},
    <span style="color: blue">final </span>nLay = 5) <span style="color: #006400">
  &quot;North wall in FLEXLAB closets, west wall in XRA, east wall in XRB, west wall in X1A&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Construction2<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.FLEXLAB.D7975709c615e89a6tion1I.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction2" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction2"></a><a href="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions"
>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions</a>.Construction2</h2>
<p>
<b>South wall in test bed X2</b>
<br>
<br><img src="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallD.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction2">
</p>
<h3>Information</h3>

    <p>
    This is a model of the external wall used in test bed X2.
    </p>
    
<p>Extends from <a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a> (Thermal properties of opaque constructions).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Integer</td><td>nLay</td><td>4</td><td>Number of layers</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_BaseClasses.html#Buildings.HeatTransfer.Data.BaseClasses.Material"
>Material</a></td><td>material[nLay]</td><td>{Buildings.HeatTransfer.Data...</td><td>Layer by layer declaration of material, starting from outside to room-side</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_a</td><td>0.9</td><td>Infrared absorptivity of surface a (usually outside-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_b</td><td>0.9</td><td>Infrared absorptivity of surface b (usually room-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absSol_a</td><td>0.5</td><td>Solar absorptivity of surface a (usually outside-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absSol_b</td><td>0.5</td><td>Solar absorptivity of surface b (usually room-facing surface) [1]</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.SurfaceRoughness"
>SurfaceRoughness</a></td><td>roughness_a</td><td>Buildings.HeatTransfer.Types...</td><td>Exterior surface roughness</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> Construction2 =
  <a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a>(<span style="color: blue">final </span>material={
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</span>(x=0.08255),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.Plywood</span>(x=0.0127),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.GypsumBoard</span>(x=0.01588)},
    <span style="color: blue">final </span>nLay = 4) <span style="color: #006400">&quot;South wall in test bed X2&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Construction3<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.FLEXLAB.D7975709c615e89a6tion1I.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction3" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction3"></a><a href="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions"
>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions</a>.Construction3</h2>
<p>
<b>North wall of the electrical room in all test cells</b>
<br>
<br><img src="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallD.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction3">
</p>
<h3>Information</h3>

    <p>
    This is a model of the north wall of the electrical room in all test cells.
    </p>
    
<p>Extends from <a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a> (Thermal properties of opaque constructions).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Integer</td><td>nLay</td><td>4</td><td>Number of layers</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_BaseClasses.html#Buildings.HeatTransfer.Data.BaseClasses.Material"
>Material</a></td><td>material[nLay]</td><td>{Buildings.HeatTransfer.Data...</td><td>Layer by layer declaration of material, starting from outside to room-side</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_a</td><td>0.9</td><td>Infrared absorptivity of surface a (usually outside-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_b</td><td>0.9</td><td>Infrared absorptivity of surface b (usually room-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absSol_a</td><td>0.5</td><td>Solar absorptivity of surface a (usually outside-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absSol_b</td><td>0.5</td><td>Solar absorptivity of surface b (usually room-facing surface) [1]</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.SurfaceRoughness"
>SurfaceRoughness</a></td><td>roughness_a</td><td>Buildings.HeatTransfer.Types...</td><td>Exterior surface roughness</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> Construction3 =
  <a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a>(<span style="color: blue">final </span>material={
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</span>(x=0.127),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.Plywood</span>(x=0.0127),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</span>(x=0.2032),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.Plywood</span>(x=0.03175)},
    <span style="color: blue">final </span>nLay = 4) <span style="color: #006400">&quot;North wall of the electrical room in all test cells&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Construction5and8<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.FLEXLAB.D7975709c615e89a6tion1I.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction5and8" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction5and8"></a><a href="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions"
>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions</a>.Construction5and8</h2>
<p>
<b>Wall construction found in test cell XRB</b>
<br>
<br><img src="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallD.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction5and8">
</p>
<h3>Information</h3>

    <p>
    This is a model of an exterior wall used in test cell XRB.
    It is used to model both the south facing wall, and the north facing
    wall next to the door.
    </p>
    <p>
    Directions are stated assuming that the windows are facing south.
    </p>
    
<p>Extends from <a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a> (Thermal properties of opaque constructions).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Integer</td><td>nLay</td><td>3</td><td>Number of layers</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_BaseClasses.html#Buildings.HeatTransfer.Data.BaseClasses.Material"
>Material</a></td><td>material[nLay]</td><td>{Buildings.HeatTransfer.Data...</td><td>Layer by layer declaration of material, starting from outside to room-side</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_a</td><td>0.9</td><td>Infrared absorptivity of surface a (usually outside-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_b</td><td>0.9</td><td>Infrared absorptivity of surface b (usually room-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absSol_a</td><td>0.5</td><td>Solar absorptivity of surface a (usually outside-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absSol_b</td><td>0.5</td><td>Solar absorptivity of surface b (usually room-facing surface) [1]</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.SurfaceRoughness"
>SurfaceRoughness</a></td><td>roughness_a</td><td>Buildings.HeatTransfer.Types...</td><td>Exterior surface roughness</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> Construction5and8 =
  <a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a>(<span style="color: blue">final </span>material={
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</span>(x=0.1016),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.Plywood</span>(x=0.0127),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.GypsumBoard</span>(x=0.01588)},
    <span style="color: blue">final </span>nLay = 3) <span style="color: #006400">&quot;Wall construction found in test cell XRB&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Construction9<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.FLEXLAB.D7975709c615e89a6tion1I.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction9" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction9"></a><a href="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions"
>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions</a>.Construction9</h2>
<p>
<b>South wall in test bed X1</b>
<br>
<br><img src="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallD.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction9">
</p>
<h3>Information</h3>

    <p>
    This is a model of the south wall in test bed X1.
    </p>
    
<p>Extends from <a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a> (Thermal properties of opaque constructions).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Integer</td><td>nLay</td><td>4</td><td>Number of layers</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_BaseClasses.html#Buildings.HeatTransfer.Data.BaseClasses.Material"
>Material</a></td><td>material[nLay]</td><td>{Buildings.HeatTransfer.Data...</td><td>Layer by layer declaration of material, starting from outside to room-side</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_a</td><td>0.9</td><td>Infrared absorptivity of surface a (usually outside-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_b</td><td>0.9</td><td>Infrared absorptivity of surface b (usually room-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absSol_a</td><td>0.5</td><td>Solar absorptivity of surface a (usually outside-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absSol_b</td><td>0.5</td><td>Solar absorptivity of surface b (usually room-facing surface) [1]</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.SurfaceRoughness"
>SurfaceRoughness</a></td><td>roughness_a</td><td>Buildings.HeatTransfer.Types...</td><td>Exterior surface roughness</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> Construction9 =
  <a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a>(<span style="color: blue">final </span>material={
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.Plywood</span>(x=0.0127),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</span>(x=0.06985),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.GypsumBoard</span>(x=0.01588)},
    <span style="color: blue">final </span>nLay = 4) <span style="color: #006400">&quot;South wall in test bed X1&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Construction10and23<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.FLEXLAB.D7975709c615e89a6tion1I.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction10and23" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction10and23"></a><a href="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions"
>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions</a>.Construction10and23</h2>
<p>
<b>South and north exterior wall in test bed X3</b>
<br>
<br><img src="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallD.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction10and23">
</p>
<h3>Information</h3>

    <p>
    This is a model of exterior walls in test bed X3. It is used to 
    represent both the north and south exterior wall of the test cells
    themselves.
    </p>
    
<p>Extends from <a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a> (Thermal properties of opaque constructions).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Integer</td><td>nLay</td><td>4</td><td>Number of layers</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_BaseClasses.html#Buildings.HeatTransfer.Data.BaseClasses.Material"
>Material</a></td><td>material[nLay]</td><td>{Buildings.HeatTransfer.Data...</td><td>Layer by layer declaration of material, starting from outside to room-side</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_a</td><td>0.9</td><td>Infrared absorptivity of surface a (usually outside-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_b</td><td>0.9</td><td>Infrared absorptivity of surface b (usually room-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absSol_a</td><td>0.5</td><td>Solar absorptivity of surface a (usually outside-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absSol_b</td><td>0.5</td><td>Solar absorptivity of surface b (usually room-facing surface) [1]</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.SurfaceRoughness"
>SurfaceRoughness</a></td><td>roughness_a</td><td>Buildings.HeatTransfer.Types...</td><td>Exterior surface roughness</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> Construction10and23 =
  <a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a>(<span style="color: blue">final </span>material={
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</span>(x=0.02413),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.Plywood</span>(x=0.0127),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</span>(x=0.08255),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.GypsumBoard</span>(x=0.01588)},
    <span style="color: blue">final </span>nLay = 4) <span style="color: #006400">&quot;South and north exterior wall in test bed X3&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Construction17and24<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.FLEXLAB.D7975709c615e89a6tion1I.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction17and24" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction17and24"></a><a href="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions"
>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions</a>.Construction17and24</h2>
<p>
<b>Wall construction found in XRA</b>
<br>
<br><img src="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallD.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction17and24">
</p>
<h3>Information</h3>

    <p>
    This is a model of one of the constructions used in test cell XRA. It
    represents the south wall, and the north wall next to the door.
    </p>
    
<p>Extends from <a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a> (Thermal properties of opaque constructions).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Integer</td><td>nLay</td><td>4</td><td>Number of layers</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_BaseClasses.html#Buildings.HeatTransfer.Data.BaseClasses.Material"
>Material</a></td><td>material[nLay]</td><td>{Buildings.HeatTransfer.Data...</td><td>Layer by layer declaration of material, starting from outside to room-side</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_a</td><td>0.9</td><td>Infrared absorptivity of surface a (usually outside-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_b</td><td>0.9</td><td>Infrared absorptivity of surface b (usually room-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absSol_a</td><td>0.5</td><td>Solar absorptivity of surface a (usually outside-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absSol_b</td><td>0.5</td><td>Solar absorptivity of surface b (usually room-facing surface) [1]</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.SurfaceRoughness"
>SurfaceRoughness</a></td><td>roughness_a</td><td>Buildings.HeatTransfer.Types...</td><td>Exterior surface roughness</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> Construction17and24 =
  <a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a>(<span style="color: blue">final </span>material={
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</span>(x=0.04752),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.Plywood</span>(x=0.0127),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.GypsumBoard</span>(x=0.01588)},
    <span style="color: blue">final </span>nLay = 4) <span style="color: #006400">&quot;Wall construction found in XRA&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ExteriorDoorInsulated<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.FLEXLAB.D7975709c615e89a6tion1I.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorInsulated" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorInsulated"></a><a href="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions"
>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions</a>.ExteriorDoorInsulated</h2>
<p>
<b>Model of an insulated exterior door</b>
<br>
<br><img src="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallD.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorInsulated">
</p>
<h3>Information</h3>

    <p>
    This is a model of an insulated exterior door. It is used in all
    FLEXLAB test cell models.
    </p>
    
<p>Extends from <a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a> (Thermal properties of opaque constructions).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Integer</td><td>nLay</td><td>3</td><td>Number of layers</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_BaseClasses.html#Buildings.HeatTransfer.Data.BaseClasses.Material"
>Material</a></td><td>material[nLay]</td><td>{Buildings.HeatTransfer.Data...</td><td>Layer by layer declaration of material, starting from outside to room-side</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_a</td><td>0.9</td><td>Infrared absorptivity of surface a (usually outside-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_b</td><td>0.9</td><td>Infrared absorptivity of surface b (usually room-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absSol_a</td><td>0.5</td><td>Solar absorptivity of surface a (usually outside-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absSol_b</td><td>0.5</td><td>Solar absorptivity of surface b (usually room-facing surface) [1]</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.SurfaceRoughness"
>SurfaceRoughness</a></td><td>roughness_a</td><td>Buildings.HeatTransfer.Types...</td><td>Exterior surface roughness</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ExteriorDoorInsulated =
   <a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a>(<span style="color: blue">final </span>material={
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.Plywood</span>(x=0.01588),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.InsulationBoard</span>(x=0.05),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.Plywood</span>(x=0.01588)},
    <span style="color: blue">final </span>nLay=3) <span style="color: #006400">&quot;Model of an insulated exterior door&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ExteriorDoorUninsulated<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.FLEXLAB.D7975709c615e89a6tion1I.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorUninsulated" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorUninsulated"></a><a href="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions"
>Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions</a>.ExteriorDoorUninsulated</h2>
<p>
<b>Model of an uninsulated exterior door</b>
<br>
<br><img src="Buildings.Rooms.FLEXLAB.Dda5b170491ecad00gWallD.png" alt="Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorUninsulated">
</p>
<h3>Information</h3>

    <p>
    This is a model of an uninsulated exterior door. It is used in all
    FLEXLAB electrical room models.
    </p>
    
<p>Extends from <a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a> (Thermal properties of opaque constructions).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Integer</td><td>nLay</td><td>2</td><td>Number of layers</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_BaseClasses.html#Buildings.HeatTransfer.Data.BaseClasses.Material"
>Material</a></td><td>material[nLay]</td><td>{Buildings.HeatTransfer.Data...</td><td>Layer by layer declaration of material, starting from outside to room-side</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_a</td><td>0.9</td><td>Infrared absorptivity of surface a (usually outside-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_b</td><td>0.9</td><td>Infrared absorptivity of surface b (usually room-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absSol_a</td><td>0.5</td><td>Solar absorptivity of surface a (usually outside-facing surface) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absSol_b</td><td>0.5</td><td>Solar absorptivity of surface b (usually room-facing surface) [1]</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.SurfaceRoughness"
>SurfaceRoughness</a></td><td>roughness_a</td><td>Buildings.HeatTransfer.Types...</td><td>Exterior surface roughness</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> ExteriorDoorUninsulated =
   <a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a>(<span style="color: blue">final </span>material={
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.Plywood</span>(x=0.01588),
    <span style="color: red">Buildings.HeatTransfer.Data.Solids.Plywood</span>(x=0.01588)},
    <span style="color: blue">final </span>nLay=2) <span style="color: #006400">&quot;Model of an uninsulated exterior door&quot;</span>;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Jun 19 11:00:06 2014.
</address>
</body>
</html>
