<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Controls.SetPoints.Examples</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Examples<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Controls.SetPoints.Examples"></a><a href="Buildings_Controls_SetPoints.html#Buildings.Controls.SetPoints"
>Buildings.Controls.SetPoints</a>.Examples</h2>
<p>
<b>Collection of models that illustrate model use and test models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains examples for the use of models that can be found in
<a href="Buildings_Controls_SetPoints.html#Buildings.Controls.SetPoints"
>
Buildings.Controls.SetPoints</a>.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Controls.SetPoi771d7148520761d8ResetS.png" alt="Buildings.Controls.SetPoints.Examples.HotWaterTemperatureReset" width="20" height="20" align="top">&nbsp;<a href="Buildings_Controls_SetPoints_Examples.html#Buildings.Controls.SetPoints.Examples.HotWaterTemperatureReset"
>HotWaterTemperatureReset</a>
</td>
<td>Test model for the heating curve</td>
</tr>
<tr>
<td><img src="Buildings.Controls.SetPoi771d7148520761d8ResetS.png" alt="Buildings.Controls.SetPoints.Examples.OccupancySchedule" width="20" height="20" align="top">&nbsp;<a href="Buildings_Controls_SetPoints_Examples.html#Buildings.Controls.SetPoints.Examples.OccupancySchedule"
>OccupancySchedule</a>
</td>
<td>Test model for occupancy schedule with look-ahead</td>
</tr>
<tr>
<td><img src="Buildings.Controls.SetPoi771d7148520761d8ResetS.png" alt="Buildings.Controls.SetPoints.Examples.Table" width="20" height="20" align="top">&nbsp;<a href="Buildings_Controls_SetPoints_Examples.html#Buildings.Controls.SetPoints.Examples.Table"
>Table</a>
</td>
<td>Test model for table that determines set points</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE HotWaterTemperatureReset<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Controls.SetPoi771d7148520761d8ResetI.png" alt="Buildings.Controls.SetPoints.Examples.HotWaterTemperatureReset" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Controls.SetPoints.Examples.HotWaterTemperatureReset"></a><a href="Buildings_Controls_SetPoints_Examples.html#Buildings.Controls.SetPoints.Examples"
>Buildings.Controls.SetPoints.Examples</a>.HotWaterTemperatureReset</h2>
<p>
<b>Test model for the heating curve</b>
<br>
<br><img src="Buildings.Controls.SetPoi771d7148520761d8ResetD.png" alt="Buildings.Controls.SetPoints.Examples.HotWaterTemperatureReset">
</p>
<h3>Information</h3>

<p>
Example that demonstrates the use of the hot water temperature reset
for a heating system.
The parameters of the block <code>heaCur</code>
are for a heating system with
<i>60</i>&deg;C supply water temperature and
<i>40</i>&deg;C return water temperature at
an outside temperature of
<i>-10</i>&deg;C and a room temperature of
<i>20</i>&deg;C. The offset for the temperature reset is
<i>8</i> Kelvin, i.e., above
<i>12</i>&deg;C outside temperature, there is no heating load.
The figure below shows the computed supply and return water temperatures.
</p>
<p align="center">
<img src="../Resources/Images/Controls/SetPoints/Examples/HotWaterTemperatureReset.png" border="1" alt="Supply and return water temperatures."/>
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> HotWaterTemperatureReset <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for the heating curve&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Controls_SetPoints.html#Buildings.Controls.SetPoints.HotWaterTemperatureReset"
>Buildings.Controls.SetPoints.HotWaterTemperatureReset</a> heaCur(
    m=1,
    TSup_nominal=333.15,
    TRet_nominal=313.15,
    TOut_nominal=263.15);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TOut(
    height=40,
    duration=1,
    offset=263.15);
  <a href="Buildings_Controls_SetPoints.html#Buildings.Controls.SetPoints.HotWaterTemperatureReset"
>Buildings.Controls.SetPoints.HotWaterTemperatureReset</a> heaCur1(
    m=1,
    use_TRoo_in=true,
    TSup_nominal=333.15,
    TRet_nominal=313.15,
    TOut_nominal=263.15,
    dTOutHeaBal=15);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</a> TRoo(
    offset=273.15 + 20,
    startTime=0.5,
    height=-5) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Night set back from 20 to 15 deg C&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TOut2(k=273.15 - 10);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TOut.y, heaCur.TOut);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TOut2.y, heaCur1.TOut);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TRoo.y, heaCur1.TRoo_in);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>HotWaterTemperatureReset;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE OccupancySchedule<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Controls.SetPoi771d7148520761d8ResetI.png" alt="Buildings.Controls.SetPoints.Examples.OccupancySchedule" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Controls.SetPoints.Examples.OccupancySchedule"></a><a href="Buildings_Controls_SetPoints_Examples.html#Buildings.Controls.SetPoints.Examples"
>Buildings.Controls.SetPoints.Examples</a>.OccupancySchedule</h2>
<p>
<b>Test model for occupancy schedule with look-ahead</b>
<br>
<br><img src="Buildings.Controls.SetPoi5c7de315a948be04eduleD.png" alt="Buildings.Controls.SetPoints.Examples.OccupancySchedule">
</p>
<h3>Information</h3>

<p>
Example that demonstrates the use of the occupancy schedule.
The figure below shows how the time until the next occupancy starts or ends
is decreased. The red line hits zero when the schedule indicates an occupied time,
and the blue line hits zero when the schedule indicates a non-occupied time.
</p>
<p align="center">
<img src="../Resources/Images/Controls/SetPoints/Examples/OccupancySchedule.png" border="1" alt="Time until next occupancy."/>
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> OccupancySchedule <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for occupancy schedule with look-ahead&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Controls_SetPoints.html#Buildings.Controls.SetPoints.OccupancySchedule"
>Buildings.Controls.SetPoints.OccupancySchedule</a> occSchDay <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Day schedule&quot;</span>;
  <a href="Buildings_Controls_SetPoints.html#Buildings.Controls.SetPoints.OccupancySchedule"
>Buildings.Controls.SetPoints.OccupancySchedule</a> occSchWee(occupancy=3600*{7,19,
        31,43,55,67,79,91,103,115,127,139}, period=7*24*3600) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Week schedule&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>OccupancySchedule;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Table<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Controls.SetPoi771d7148520761d8ResetI.png" alt="Buildings.Controls.SetPoints.Examples.Table" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Controls.SetPoints.Examples.Table"></a><a href="Buildings_Controls_SetPoints_Examples.html#Buildings.Controls.SetPoints.Examples"
>Buildings.Controls.SetPoints.Examples</a>.Table</h2>
<p>
<b>Test model for table that determines set points</b>
<br>
<br><img src="Buildings.Controls.SetPoi7f5e8f9fee46c12dTableD.png" alt="Buildings.Controls.SetPoints.Examples.Table">
</p>
<h3>Information</h3>

<p>
Example that demonstrates the use of the block
<a href="Buildings_Controls_SetPoints.html#Buildings.Controls.SetPoints.Table"
>
Buildings.Controls.SetPoints.Table</a>.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Table <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for table that determines set points&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Controls_SetPoints.html#Buildings.Controls.SetPoints.Table"
>Buildings.Controls.SetPoints.Table</a> tabConExt(table=[20,0; 22,0.5; 25,0.5; 26,1]);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TRoo(
    duration=1,
    offset=15,
    height=15);
  <a href="Buildings_Controls_SetPoints.html#Buildings.Controls.SetPoints.Table"
>Buildings.Controls.SetPoints.Table</a> tabLinExt(constantExtrapolation=false, table=[
        20,0; 22,0.5; 25,0.5; 26,1]);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TRoo.y, tabLinExt.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TRoo.y, tabConExt.u);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Table;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  9 09:33:00 2015.
</address>
</body>
</html>
