<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Electrical.AC.ThreePhasesBalanced.Conversion</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with transformers and converter models for three-phase balanced AC systems&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Conversion<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Electrical.AC.ThreePhasesBalanced.Conversion"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced.html#Buildings.Electrical.AC.ThreePhasesBalanced"
>Buildings.Electrical.AC.ThreePhasesBalanced</a>.Conversion</h2>
<p>
<b>Package with transformers and converter models for three-phase balanced AC systems</b><br>
</p>
<h3>Information</h3>

<p>
This package contains models for three-phase balanced AC/AC
transformers and AC/DC converters.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_Package.html#Modelica.Icons.Package"
>Modelica.Icons.Package</a> (Icon for standard packages).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Te91aab6d4f28b791erterS.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.ACACConverter" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.ACACConverter"
>ACACConverter</a>
</td>
<td>AC AC converter three phase balanced systems</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T3cea1b6a8b3a1a2bormerS.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.ACACTransformer" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.ACACTransformer"
>ACACTransformer</a>
</td>
<td>AC AC transformer three phase balanced systems</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Te2721bb9a2aa6a4drFullS.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.ACACTransformerFull" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.ACACTransformerFull"
>ACACTransformerFull</a>
</td>
<td>AC AC transformer full model for three phase balanced systems</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T1d986c684f3cb791erterS.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.ACDCConverter" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.ACDCConverter"
>ACDCConverter</a>
</td>
<td>AC DC converter</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T273de9d8facc2cecmplesS.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.Examples" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Conversion_Examples.html#Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.Examples"
>Examples</a>
</td>
<td>Package with example models</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ACACConverter<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Te91aab6d4f28b791erterI.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.ACACConverter" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.ACACConverter"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesBalanced.Conversion"
>Buildings.Electrical.AC.ThreePhasesBalanced.Conversion</a>.ACACConverter</h2>
<p>
<b>AC AC converter three phase balanced systems</b>
<br>
<br><img src="Buildings.Electrical.AC.Te91aab6d4f28b791erterD.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.ACACConverter">
</p>
<h3>Information</h3>

<p>
This model represents a simplified conversion between two AC
three-phase balanced systems. The conversion losses are represented by a
constant efficiency <i>&eta;</i>.
</p>
<p>
See model
<a href="Buildings_Electrical_AC_OnePhase_Conversion.html#Buildings.Electrical.AC.OnePhase.Conversion.ACACConverter"
>
Buildings.Electrical.AC.OnePhase.Conversion.ACACConverter</a> for more
information.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_OnePhase_Conversion.html#Buildings.Electrical.AC.OnePhase.Conversion.ACACConverter"
>Buildings.Electrical.AC.OnePhase.Conversion.ACACConverter</a> (AC AC converter single phase systems).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>conversionFactor</td><td>&nbsp;</td><td>Ratio of QS rms voltage on side 2 / QS rms voltage on side 1</td></tr>
<tr><td>Real</td><td>eta</td><td>&nbsp;</td><td>Converter efficiency, pLoss = (1-eta) * Ptr</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Ground</b></td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">side 1</td></tr>
<tr><td>Boolean</td><td>ground_1</td><td>false</td><td>If true, connect side 1 of converter to ground</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">side 2</td></tr>
<tr><td>Boolean</td><td>ground_2</td><td>true</td><td>If true, connect side 2 of converter to ground</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ACACConverter <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;AC AC converter three phase balanced systems&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_OnePhase_Conversion.html#Buildings.Electrical.AC.OnePhase.Conversion.ACACConverter"
>Buildings.Electrical.AC.OnePhase.Conversion.ACACConverter</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesBalanced.Interfaces.Terminal_n"
>Interfaces.Terminal_n</a> terminal_n,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesBalanced.Interfaces.Terminal_p"
>Interfaces.Terminal_p</a> terminal_p);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ACACConverter;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ACACTransformer<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T3cea1b6a8b3a1a2bormerI.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.ACACTransformer" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.ACACTransformer"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesBalanced.Conversion"
>Buildings.Electrical.AC.ThreePhasesBalanced.Conversion</a>.ACACTransformer</h2>
<p>
<b>AC AC transformer three phase balanced systems</b>
<br>
<br><img src="Buildings.Electrical.AC.Te91aab6d4f28b791erterD.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.ACACTransformer">
</p>
<h3>Information</h3>

<p>
Simple transformer model for three-phase
balanced AC systems. The model does not include core and
magnetic losses.
</p>
<p>
See model
<a href="Buildings_Electrical_AC_OnePhase_Conversion.html#Buildings.Electrical.AC.OnePhase.Conversion.ACACTransformer"
>
Buildings.Electrical.AC.OnePhase.Conversion.ACACTransformer</a> for more
information.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_OnePhase_Conversion.html#Buildings.Electrical.AC.OnePhase.Conversion.ACACTransformer"
>Buildings.Electrical.AC.OnePhase.Conversion.ACACTransformer</a> (AC AC transformer simplified equivalent circuit).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>VHigh</td><td>&nbsp;</td><td>Rms voltage on side 1 of the transformer (primary side) [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>VLow</td><td>&nbsp;</td><td>Rms voltage on side 2 of the transformer (secondary side) [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ApparentPower"
>ApparentPower</a></td><td>VABase</td><td>&nbsp;</td><td>Nominal power of the transformer [VA]</td></tr>
<tr><td>Real</td><td>XoverR</td><td>&nbsp;</td><td>Ratio between the complex and real components of the impedance (XL/R)</td></tr>
<tr><td>Real</td><td>Zperc</td><td>&nbsp;</td><td>Short circuit impedance</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Ground</b></td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">side 1</td></tr>
<tr><td>Boolean</td><td>ground_1</td><td>false</td><td>If true, connect side 1 of converter to ground</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">side 2</td></tr>
<tr><td>Boolean</td><td>ground_2</td><td>true</td><td>If true, connect side 2 of converter to ground</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Initialization</b></td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>phi_1</td><td>0</td><td>Angle of the voltage side 1 at initialization [rad]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>phi_2</td><td>phi_1</td><td>Angle of the voltage side 2 at initialization [rad]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ACACTransformer <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;AC AC transformer three phase balanced systems&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_OnePhase_Conversion.html#Buildings.Electrical.AC.OnePhase.Conversion.ACACTransformer"
>Buildings.Electrical.AC.OnePhase.Conversion.ACACTransformer</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesBalanced.Interfaces.Terminal_n"
>Interfaces.Terminal_n</a> terminal_n,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesBalanced.Interfaces.Terminal_p"
>Interfaces.Terminal_p</a> terminal_p);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ACACTransformer;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ACACTransformerFull<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Te2721bb9a2aa6a4drFullI.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.ACACTransformerFull" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.ACACTransformerFull"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesBalanced.Conversion"
>Buildings.Electrical.AC.ThreePhasesBalanced.Conversion</a>.ACACTransformerFull</h2>
<p>
<b>AC AC transformer full model for three phase balanced systems</b>
<br>
<br><img src="Buildings.Electrical.AC.Te91aab6d4f28b791erterD.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.ACACTransformerFull">
</p>
<h3>Information</h3>

<p>
Model of a transformer for three-phase
balanced AC systems. The model includes core and magnetic losses.
</p>
<p>
See model
<a href="Buildings_Electrical_AC_OnePhase_Conversion.html#Buildings.Electrical.AC.OnePhase.Conversion.ACACTransformerFull"
>
Buildings.Electrical.AC.OnePhase.Conversion.ACACTransformerFull</a> for more
information.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_OnePhase_Conversion.html#Buildings.Electrical.AC.OnePhase.Conversion.ACACTransformerFull"
>Buildings.Electrical.AC.OnePhase.Conversion.ACACTransformerFull</a> (AC AC transformer with detailed equivalent circuit).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>VHigh</td><td>&nbsp;</td><td>RMS voltage on side 1 of the transformer (primary side) [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>VLow</td><td>&nbsp;</td><td>RMS voltage on side 2 of the transformer (secondary side) [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ApparentPower"
>ApparentPower</a></td><td>VABase</td><td>&nbsp;</td><td>Nominal power of the transformer [VA]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Frequency"
>Frequency</a></td><td>f</td><td>&nbsp;</td><td>Nominal frequency [Hz]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.PerUnit"
>PerUnit</a></td><td>R1</td><td>&nbsp;</td><td>Resistance on side 1 of the transformer (pu) [1]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.PerUnit"
>PerUnit</a></td><td>L1</td><td>&nbsp;</td><td>Inductance on side 1 of the transformer (pu) [1]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.PerUnit"
>PerUnit</a></td><td>R2</td><td>&nbsp;</td><td>Resistance on side 2 of the transformer (pu) [1]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.PerUnit"
>PerUnit</a></td><td>L2</td><td>&nbsp;</td><td>Inductance on side 2 of the transformer (pu) [1]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Magnetization</td></tr>
<tr><td>Boolean</td><td>magEffects</td><td>false</td><td>If true, introduce magnetization effects</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.PerUnit"
>PerUnit</a></td><td>Rm</td><td>&nbsp;</td><td>Magnetization resistance (pu) [1]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.PerUnit"
>PerUnit</a></td><td>Lm</td><td>&nbsp;</td><td>Magnetization inductance (pu) [1]</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Ground</b></td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">side 1</td></tr>
<tr><td>Boolean</td><td>ground_1</td><td>false</td><td>Connect side 1 of converter to ground</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">side 2</td></tr>
<tr><td>Boolean</td><td>ground_2</td><td>true</td><td>Connect side 2 of converter to ground</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Initialization</b></td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>phi_1</td><td>0</td><td>Angle of the voltage side 1 at initialization [rad]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>phi_2</td><td>phi_1</td><td>Angle of the voltage side 2 at initialization [rad]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ACACTransformerFull <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;AC AC transformer full model for three phase balanced systems&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_OnePhase_Conversion.html#Buildings.Electrical.AC.OnePhase.Conversion.ACACTransformerFull"
>Buildings.Electrical.AC.OnePhase.Conversion.ACACTransformerFull</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesBalanced.Interfaces.Terminal_n"
>Interfaces.Terminal_n</a> terminal_n,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesBalanced.Interfaces.Terminal_p"
>Interfaces.Terminal_p</a> terminal_p);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ACACTransformerFull;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ACDCConverter<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T1d986c684f3cb791erterI.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.ACDCConverter" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.ACDCConverter"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesBalanced.Conversion"
>Buildings.Electrical.AC.ThreePhasesBalanced.Conversion</a>.ACDCConverter</h2>
<p>
<b>AC DC converter</b>
<br>
<br><img src="Buildings.Electrical.AC.T1d986c684f3cb791erterD.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Conversion.ACDCConverter">
</p>
<h3>Information</h3>

<p>
This model represents a simplified conversion between a three-phase
balanced AC system and a DC systems.
</p>
<p>
See model
<a href="Buildings_Electrical_AC_OnePhase_Conversion.html#Buildings.Electrical.AC.OnePhase.Conversion.ACDCConverter"
>
Buildings.Electrical.AC.OnePhase.Conversion.ACDCConverter</a> for more
information.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_OnePhase_Conversion.html#Buildings.Electrical.AC.OnePhase.Conversion.ACDCConverter"
>Buildings.Electrical.AC.OnePhase.Conversion.ACDCConverter</a> (AC DC converter).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>conversionFactor</td><td>&nbsp;</td><td>Ratio of DC voltage / AC RMS voltage</td></tr>
<tr><td>Real</td><td>eta</td><td>&nbsp;</td><td>Converter efficiency, pLoss = (1-eta) * Ptr</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Ground</b></td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">AC side</td></tr>
<tr><td>Boolean</td><td>ground_AC</td><td>false</td><td>Connect AC side of converter to ground</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">DC side</td></tr>
<tr><td>Boolean</td><td>ground_DC</td><td>true</td><td>Connect DC side of converter to ground</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_DC_Interfaces.html#Buildings.Electrical.DC.Interfaces.Terminal_p"
>Terminal_p</a></td><td>terminal_p</td><td>Electric terminal side n</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ACDCConverter <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;AC DC converter&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_OnePhase_Conversion.html#Buildings.Electrical.AC.OnePhase.Conversion.ACDCConverter"
>Buildings.Electrical.AC.OnePhase.Conversion.ACDCConverter</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesBalanced.Interfaces.Terminal_n"
>Interfaces.Terminal_n</a> terminal_n);

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ACDCConverter;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon May  4 10:18:48 2015.
</address>
</body>
</html>
