<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with example models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Examples<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources"
>Buildings.Electrical.AC.ThreePhasesBalanced.Sources</a>.Examples</h2>
<p>
<b>Package with example models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains examples for the use of models that can be found in
<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources"
>
Buildings.Electrical.AC.ThreePhasesBalanced.Sources</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T1bfc0cabb98f7cd4ourceS.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples.FixedVoltageSource" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources_Examples.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples.FixedVoltageSource"
>FixedVoltageSource</a>
</td>
<td>This example illustrates how using a fixed voltage source</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T1bfc0cabb98f7cd4ourceS.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples.PVPanels" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources_Examples.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples.PVPanels"
>PVPanels</a>
</td>
<td>This example illustrates how to use PV panel models</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T1bfc0cabb98f7cd4ourceS.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples.VariablePowerSource" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources_Examples.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples.VariablePowerSource"
>VariablePowerSource</a>
</td>
<td>This example illustrates how using a variable power source</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T888d01054cbbe3ffrbineS.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples.WindTurbine" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources_Examples.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples.WindTurbine"
>WindTurbine</a>
</td>
<td>Example for the WindTurbine AC model</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE FixedVoltageSource<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T1bfc0cabb98f7cd4ourceI.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples.FixedVoltageSource" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples.FixedVoltageSource"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources_Examples.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples"
>Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples</a>.FixedVoltageSource</h2>
<p>
<b>This example illustrates how using a fixed voltage source</b>
<br>
<br><img src="Buildings.Electrical.AC.T1bfc0cabb98f7cd4ourceD.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples.FixedVoltageSource">
</p>
<h3>Information</h3>

<p>
This example shows how to use a fixed voltage generator model.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> FixedVoltageSource <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;This example illustrates how using a fixed voltage source&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Inductive"
>Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Inductive</a> RL(
      P_nominal=-300, mode=Buildings.Electrical.Types.Load.FixedZ_steady_state,
    V_nominal=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Load model&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.FixedVoltage"
>ThreePhasesBalanced.Sources.FixedVoltage</a> grid(
    f=60,
    V=480,
    phiSou=0.34906585039887) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;AC one phase electrical grid&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sensors.Probe"
>ThreePhasesBalanced.Sensors.Probe</a> sen(V_nominal=480) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Probe that measures the voltage at the load&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(grid.terminal, RL.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(grid.terminal, sen.term);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>FixedVoltageSource;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PVPanels<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T1bfc0cabb98f7cd4ourceI.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples.PVPanels" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples.PVPanels"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources_Examples.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples"
>Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples</a>.PVPanels</h2>
<p>
<b>This example illustrates how to use PV panel models</b>
<br>
<br><img src="Buildings.Electrical.AC.T4307bc1732f9da92anelsD.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples.PVPanels">
</p>
<h3>Information</h3>

<p>
This example shows how to use a simple PV model without orientation
as well as a PV model with orientation. The power produced by the PV is
partially consumed by the load, and the remaining part is fed into
the grid.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PVPanels <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;This example illustrates how to use PV panel models&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Inductive"
>Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Inductive</a> RL(
    mode=Types.Load.VariableZ_y_input,
    P_nominal=-2000,
    V_nominal=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Load taht consumes the power generted by the PVs&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Grid"
>Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Grid</a> grid(f=60, V=480) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Electrical grid model&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a>  load(k=0.5) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Load consumption&quot;</span>;
  <a href="Buildings_BoundaryConditions_SolarIrradiation.html#Buildings.BoundaryConditions.SolarIrradiation.DiffusePerez"
>BoundaryConditions.SolarIrradiation.DiffusePerez</a> HDifTil(
    til=0.34906585039887,
    lat=0.65798912800186,
    azi=-0.78539816339745) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Diffuse irradiation on tilted surface&quot;</span>;
  <a href="Buildings_BoundaryConditions_SolarIrradiation.html#Buildings.BoundaryConditions.SolarIrradiation.DirectTiltedSurface"
>BoundaryConditions.SolarIrradiation.DirectTiltedSurface</a> HDirTil(
    til=0.34906585039887,
    lat=0.65798912800186,
    azi=-0.78539816339745) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Direct irradiation on tilted surface&quot;</span>;
  <a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.ReaderTMY3"
>BoundaryConditions.WeatherData.ReaderTMY3</a> weaDat(
      computeWetBulbTemperature=false,
      filNam=&quot;modelica://Buildings/Resources/weatherdata/USA_CA_San.Francisco.Intl.AP.724940_TMY3.mos&quot;);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Add"
>Modelica.Blocks.Math.Add</a> G <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Total irradiation on tilted surface&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.PVSimple"
>ThreePhasesBalanced.Sources.PVSimple</a> pvSimple(A=10, V_nominal=480) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;PV array simplified&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.PVSimpleOriented"
>ThreePhasesBalanced.Sources.PVSimpleOriented</a> pvOriented(
    A=10,
    V_nominal=480,
    til=0.34906585039887,
    lat=0.65798912800186,
    azi=-0.78539816339745) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;PV array oriented&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(grid.terminal, RL.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load.y, RL.y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(weaDat.weaBus,HDifTil. weaBus);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(weaDat.weaBus,HDirTil. weaBus);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(HDifTil.H,G. u1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(HDirTil.H,G. u2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(G.y,pvSimple. G);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pvSimple.terminal, RL.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(weaDat.weaBus, pvOriented.weaBus);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pvOriented.terminal, RL.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PVPanels;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE VariablePowerSource<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T1bfc0cabb98f7cd4ourceI.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples.VariablePowerSource" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples.VariablePowerSource"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources_Examples.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples"
>Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples</a>.VariablePowerSource</h2>
<p>
<b>This example illustrates how using a variable power source</b>
<br>
<br><img src="Buildings.Electrical.AC.T814344a27d48ef12ourceD.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples.VariablePowerSource">
</p>
<h3>Information</h3>

<p>
This example shows how to use a variable generator model. The generator model has to be used
together with a voltage source generator, which is in this example the
grid model.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> VariablePowerSource <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;This example illustrates how using a variable power source&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Generator"
>Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Generator</a> generator(f=60,
      phiGen=0.26179938779915) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;AC generator model&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> generation(
    offset=200,
    startTime=1,
    amplitude=100,
    freqHz=0.05) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Generated power&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Inductive"
>Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Inductive</a> RL(mode=Types.Load.VariableZ_y_input,
      P_nominal=-300,
    V_nominal=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Load model&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Grid"
>Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Grid</a> grid(f=60, V=480) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;AC one phase electrical grid&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Trapezoid"
>Modelica.Blocks.Sources.Trapezoid</a> load(
    rising=2,
    width=3,
    falling=3,
    period=10,
    startTime=1,
    amplitude=0.8,
    offset=0.2) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power consumption profile&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(generation.y, generator.P);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(generator.terminal, RL.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(grid.terminal, RL.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load.y, RL.y);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>VariablePowerSource;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE WindTurbine<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T888d01054cbbe3ffrbineI.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples.WindTurbine" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples.WindTurbine"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources_Examples.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples"
>Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples</a>.WindTurbine</h2>
<p>
<b>Example for the WindTurbine AC model</b>
<br>
<br><img src="Buildings.Electrical.AC.T888d01054cbbe3ffrbineD.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples.WindTurbine">
</p>
<h3>Information</h3>

<p>
This model illustrates the use of the wind turbine model,
which is connected to a AC voltage source and a resistive load.
This voltage source can represent the grid to which the
circuit is connected.
Wind data for San Francisco, CA, are used.
The turbine cut-in wind speed is <i>3.5</i> m/s,
and hence it is off in the first day when the wind speed is low.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Bus</a></td><td>weaBus</td><td>Weather bus</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> WindTurbine <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Example for the WindTurbine AC model&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.WindTurbine"
>Buildings.Electrical.AC.ThreePhasesBalanced.Sources.WindTurbine</a>  tur(
    table=[3.5, 0;
           5.5,   100;
           12, 900;
           14, 1000;
           25, 1000], h=10,
    scale=10,
    V_nominal=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Wind turbine&quot;</span>;
  <a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.ReaderTMY3"
>Buildings.BoundaryConditions.WeatherData.ReaderTMY3</a> weaDat(
      computeWetBulbTemperature=false,
      filNam=&quot;modelica://Buildings/Resources/weatherdata/USA_CA_San.Francisco.Intl.AP.724940_TMY3.mos&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Weather data&quot;</span>;
  <a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Buildings.BoundaryConditions.WeatherData.Bus</a> weaBus <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Weather bus&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Resistive"
>Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Resistive</a>
                                            res(P_nominal=-500, V_nominal=480) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Resistive line&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Grid"
>Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Grid</a> sou(f=60, V=480) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Voltage source&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesBalanced.Lines.TwoPortResistance"
>Buildings.Electrical.AC.ThreePhasesBalanced.Lines.TwoPortResistance</a>
                                                  lin(R=0.1) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Transmission line&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sensors.GeneralizedSensor"
>Buildings.Electrical.AC.ThreePhasesBalanced.Sensors.GeneralizedSensor</a>
                                                    sen <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Generalized sensor&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(weaDat.weaBus,weaBus);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(weaBus.winSpe,tur. vWin);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou.terminal, lin.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou.terminal, res.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(lin.terminal_p, sen.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sen.terminal_p, tur.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>WindTurbine;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon May  4 10:18:56 2015.
</address>
</body>
</html>
