<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with example models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Examples<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion</a>.Examples</h2>
<p>
<b>Package with example models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains examples for the use of models that can be found in
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion</a>.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Tffbd29e79b86c962erterS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.Converter" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.Converter"
>Converter</a>
</td>
<td>Test for the AC/AC converter model</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Tffbd29e79b86c962erterS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.Transformer" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.Transformer"
>Transformer</a>
</td>
<td>Test for the AC/AC transformer model</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Tffbd29e79b86c962erterS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerDD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerDD"
>TransformerDD</a>
</td>
<td>Test for the AC/AC transformer model with Delta-Delta configuration</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Tffbd29e79b86c962erterS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerFull" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerFull"
>TransformerFull</a>
</td>
<td>Test for the AC/AC transformer full model</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Tffbd29e79b86c962erterS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerStepDownDY" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerStepDownDY"
>TransformerStepDownDY</a>
</td>
<td>Test for the AC/AC transformer model with Delta-Wye configuration (step-down voltage)</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Tffbd29e79b86c962erterS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerStepDownYD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerStepDownYD"
>TransformerStepDownYD</a>
</td>
<td>Test for the AC/AC transformer model with Wye-Delta configuration (step-down voltage)</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Tffbd29e79b86c962erterS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerStepUpDY" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerStepUpDY"
>TransformerStepUpDY</a>
</td>
<td>Test for the AC/AC transformer model with Delta-Wye configuration (step-up voltage)</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Tffbd29e79b86c962erterS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerStepUpYD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerStepUpYD"
>TransformerStepUpYD</a>
</td>
<td>Test for the AC/AC transformer model with Wye-Delta configuration (step-up voltage)</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Te22ad694a67b5f20assesS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.BaseClasses" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.BaseClasses"
>BaseClasses</a>
</td>
<td>This package contains base classes inherited by the examples</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Converter<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Tffbd29e79b86c962erterI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.Converter" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.Converter"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples</a>.Converter</h2>
<p>
<b>Test for the AC/AC converter model</b>
<br>
<br><img src="Buildings.Electrical.AC.Tffbd29e79b86c962erterD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.Converter">
</p>
<h3>Information</h3>

<p>
This example model tests the
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACConverter"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACConverter</a> model.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.BaseClasses.TransformerExample"
>BaseClasses.TransformerExample</a> (This example represents the basic test for a transformer model).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_primary</td><td>480</td><td>RMS Voltage on the primary side of the transformer [V]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_secondary</td><td>240</td><td>RMS Voltage on the secondary side of the transformer [V]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Converter <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test for the AC/AC converter model&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.BaseClasses.TransformerExample"
>BaseClasses.TransformerExample</a>(
  V_primary = 480,
  V_secondary = 240,
  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye</a> probe_2,
  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACConverter"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACConverter</a>
  tra(conversionFactor=0.5,eta=0.9));

<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(probe_2.term, tra.terminal_p);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Converter;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Transformer<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Tffbd29e79b86c962erterI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.Transformer" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.Transformer"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples</a>.Transformer</h2>
<p>
<b>Test for the AC/AC transformer model</b>
<br>
<br><img src="Buildings.Electrical.AC.T8fba7bb4b2c1d575ormerD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.Transformer">
</p>
<h3>Information</h3>

<p>
This example model tests the
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformer"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformer</a> model.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.BaseClasses.TransformerExample"
>BaseClasses.TransformerExample</a> (This example represents the basic test for a transformer model).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_primary</td><td>12470</td><td>RMS Voltage on the primary side of the transformer [V]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_secondary</td><td>4160</td><td>RMS Voltage on the secondary side of the transformer [V]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Transformer <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test for the AC/AC transformer model&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.BaseClasses.TransformerExample"
>BaseClasses.TransformerExample</a>(
  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye</a> probe_2,
  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformer"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformer</a>
  tra(VHigh=V_primary,
      VLow=V_secondary,
      XoverR=6,
      Zperc=<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(0.01^2 + 0.06^2),
      VABase=6000000));

<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(probe_2.term, load.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Transformer;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE TransformerDD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Tffbd29e79b86c962erterI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerDD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerDD"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples</a>.TransformerDD</h2>
<p>
<b>Test for the AC/AC transformer model with Delta-Delta configuration</b>
<br>
<br><img src="Buildings.Electrical.AC.Tdbee98640755ce0fmerDDD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerDD">
</p>
<h3>Information</h3>

<p>
This example model tests the
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerDD"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerDD</a> model.
</p>
<h4>Note:</h4>
<p>
When the secondary side of the transformer is in the Delta (D) configuration,
measuring the voltage with a Wye (Y) is not possible because the voltage vectors
in the connector do not have a neutral reference.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.BaseClasses.TransformerExample"
>BaseClasses.TransformerExample</a> (This example represents the basic test for a transformer model).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_primary</td><td>12470</td><td>RMS Voltage on the primary side of the transformer [V]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_secondary</td><td>4160</td><td>RMS Voltage on the secondary side of the transformer [V]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> TransformerDD <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test for the AC/AC transformer model with Delta-Delta configuration&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.BaseClasses.TransformerExample"
>BaseClasses.TransformerExample</a>(
  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta</a> probe_2,
  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerDD"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerDD</a>
  tra(VHigh=V_primary,
      VLow=V_secondary,
      XoverR=6,
      Zperc=<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(0.01^2 + 0.06^2),
      VABase=6000000));

<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(probe_2.term, load.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>TransformerDD;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE TransformerFull<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Tffbd29e79b86c962erterI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerFull" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerFull"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples</a>.TransformerFull</h2>
<p>
<b>Test for the AC/AC transformer full model</b>
<br>
<br><img src="Buildings.Electrical.AC.T2d972f2354f9f5f1rFullD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerFull">
</p>
<h3>Information</h3>

<p>
This example model tests the
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerFull"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerFull</a> model.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.BaseClasses.TransformerExample"
>BaseClasses.TransformerExample</a> (This example represents the basic test for a transformer model).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_primary</td><td>12470</td><td>RMS Voltage on the primary side of the transformer [V]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_secondary</td><td>4160</td><td>RMS Voltage on the secondary side of the transformer [V]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> TransformerFull <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test for the AC/AC transformer full model&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.BaseClasses.TransformerExample"
>BaseClasses.TransformerExample</a>(
  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye</a> probe_2,
  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerFull"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerFull</a>
  tra(VHigh=V_primary,
      VLow=V_secondary,
      VABase=6000000,
      f=60,
      R1=0.005,
      L1=0.005*6,
      R2=0.005,
      L2=0.005*6,
      magEffects=true,
      Rm=10,
      Lm=10),
      load(initMode=Buildings.Electrical.Types.InitMode.linearized));

<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(probe_2.term, load.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>TransformerFull;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE TransformerStepDownDY<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Tffbd29e79b86c962erterI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerStepDownDY" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerStepDownDY"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples</a>.TransformerStepDownDY</h2>
<p>
<b>Test for the AC/AC transformer model with Delta-Wye configuration (step-down voltage)</b>
<br>
<br><img src="Buildings.Electrical.AC.T44835ce3dbc6eceaownDYD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerStepDownDY">
</p>
<h3>Information</h3>

<p>
This example model tests the
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepDownDY"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepDownDY</a> model.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.BaseClasses.TransformerExample"
>BaseClasses.TransformerExample</a> (This example represents the basic test for a transformer model).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_primary</td><td>12470</td><td>RMS Voltage on the primary side of the transformer [V]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_secondary</td><td>4160</td><td>RMS Voltage on the secondary side of the transformer [V]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> TransformerStepDownDY <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test for the AC/AC transformer model with Delta-Wye configuration (step-down voltage)&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.BaseClasses.TransformerExample"
>BaseClasses.TransformerExample</a>(
  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye</a> probe_2,
  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepDownDY"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepDownDY</a>
  tra(VHigh=V_primary,
      VLow=V_secondary,
      XoverR=6,
      Zperc=<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(0.01^2 + 0.06^2),
      VABase=6000000));

<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(probe_2.term, load.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>TransformerStepDownDY;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE TransformerStepDownYD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Tffbd29e79b86c962erterI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerStepDownYD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerStepDownYD"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples</a>.TransformerStepDownYD</h2>
<p>
<b>Test for the AC/AC transformer model with Wye-Delta configuration (step-down voltage)</b>
<br>
<br><img src="Buildings.Electrical.AC.T4483678ddbc6ef57ownYDD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerStepDownYD">
</p>
<h3>Information</h3>

<p>
This example model tests the
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepDownYD"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepDownYD</a> model.
</p>
<h4>Note:</h4>
<p>
When the secondary side of the transformer is in the Delta (D) configuration,
measuring the voltage with a Wye (Y) is not possible because the voltage vectors
in the connector do not have a neutral reference.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.BaseClasses.TransformerExample"
>BaseClasses.TransformerExample</a> (This example represents the basic test for a transformer model).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_primary</td><td>12470</td><td>RMS Voltage on the primary side of the transformer [V]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_secondary</td><td>4160</td><td>RMS Voltage on the secondary side of the transformer [V]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> TransformerStepDownYD <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test for the AC/AC transformer model with Wye-Delta configuration (step-down voltage)&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.BaseClasses.TransformerExample"
>BaseClasses.TransformerExample</a>(
  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta</a> probe_2,
  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepDownYD"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepDownYD</a>
  tra(VHigh=V_primary,
      VLow=V_secondary,
      XoverR=6,
      Zperc=<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(0.01^2 + 0.06^2),
      VABase=6000000));

<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(probe_2.term, load.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>TransformerStepDownYD;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE TransformerStepUpDY<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Tffbd29e79b86c962erterI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerStepUpDY" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerStepUpDY"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples</a>.TransformerStepUpDY</h2>
<p>
<b>Test for the AC/AC transformer model with Delta-Wye configuration (step-up voltage)</b>
<br>
<br><img src="Buildings.Electrical.AC.Tfe31f5740cfe0feepUpDYD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerStepUpDY">
</p>
<h3>Information</h3>

<p>
This example model tests the
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepUpDY"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepUpDY</a> model.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.BaseClasses.TransformerExample"
>BaseClasses.TransformerExample</a> (This example represents the basic test for a transformer model).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_primary</td><td>4160</td><td>RMS Voltage on the primary side of the transformer [V]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_secondary</td><td>12470</td><td>RMS Voltage on the secondary side of the transformer [V]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> TransformerStepUpDY <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test for the AC/AC transformer model with Delta-Wye configuration (step-up voltage)&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.BaseClasses.TransformerExample"
>BaseClasses.TransformerExample</a>(
  V_primary = 4160,
  V_secondary = 12470,
  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye</a> probe_2,
  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepUpDY"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepUpDY</a>
  tra(VHigh=V_primary,
      VLow=V_secondary,
      XoverR=6,
      Zperc=<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(0.01^2 + 0.06^2),
      VABase=6000000));

<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(probe_2.term, load.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>TransformerStepUpDY;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE TransformerStepUpYD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Tffbd29e79b86c962erterI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerStepUpYD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerStepUpYD"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples</a>.TransformerStepUpYD</h2>
<p>
<b>Test for the AC/AC transformer model with Wye-Delta configuration (step-up voltage)</b>
<br>
<br><img src="Buildings.Electrical.AC.Tfe32001e0cfe0c53pUpYDD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.TransformerStepUpYD">
</p>
<h3>Information</h3>

<p>
This example model tests the
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepUpYD"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepUpYD</a> model.
</p>
<h4>Note:</h4>
<p>
When the secondary side of the transformer is in the Delta (D) configuration,
measuring the voltage with a Wye (Y) is not possible because the voltage vectors
in the connector do not have a neutral reference.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.BaseClasses.TransformerExample"
>BaseClasses.TransformerExample</a> (This example represents the basic test for a transformer model).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_primary</td><td>4160</td><td>RMS Voltage on the primary side of the transformer [V]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_secondary</td><td>12470</td><td>RMS Voltage on the secondary side of the transformer [V]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> TransformerStepUpYD <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test for the AC/AC transformer model with Wye-Delta configuration (step-up voltage)&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_Examples_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples.BaseClasses.TransformerExample"
>BaseClasses.TransformerExample</a>(
  V_primary = 4160,
  V_secondary = 12470,
  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta</a> probe_2,
  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepUpYD"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepUpYD</a>
  tra(VHigh=V_primary,
      VLow=V_secondary,
      XoverR=6,
      Zperc=<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(0.01^2 + 0.06^2),
      VABase=6000000));

<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(probe_2.term, load.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>TransformerStepUpYD;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  9 09:33:23 2015.
</address>
</body>
</html>
