<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with base class models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE BaseClasses<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources</a>.BaseClasses</h2>
<p>
<b>Package with base class models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains base classes used by the models that are part of the package
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_BasesPackage.html#Modelica.Icons.BasesPackage"
>Modelica.Icons.BasesPackage</a> (Icon for packages containing base classes).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T7611d7c73e50a3fdcedPVS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedPV" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedPV"
>BaseUnbalancedPV</a>
</td>
<td>Partial model for an unbalanced PV source</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T5547d5f2f97487darbineS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedWindTurbine" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedWindTurbine"
>BaseUnbalancedWindTurbine</a>
</td>
<td>Partial model for an unbalanced wind power source</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T396aa301b76af8d8ourceS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.PartialSource" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.PartialSource"
>PartialSource</a>
</td>
<td>Partial model for a three-phase AC unbalanced voltage source without neutral cable</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Ted692ef4a8236973rce_NS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.PartialSource_N" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.PartialSource_N"
>PartialSource_N</a>
</td>
<td>Partial model for a three-phase AC unbalanced voltage source
  with neutral cable</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T0812cb0ae80002d8cedPVS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.UnbalancedPV" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.UnbalancedPV"
>UnbalancedPV</a>
</td>
<td>Base model for an unbalanced PV source without neutral cable</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T33ccf2450015680edPV_NS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.UnbalancedPV_N" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.UnbalancedPV_N"
>UnbalancedPV_N</a>
</td>
<td>Base model for an unbalanced PV source with neutral cable</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Tf7a50bdbed983990rbineS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.UnbalancedWindTurbine" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.UnbalancedWindTurbine"
>UnbalancedWindTurbine</a>
</td>
<td>Base model for an unbalanced wind power source without neutral cable</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Te6e7ec9ea0e64819ine_NS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.UnbalancedWindTurbine_N" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.UnbalancedWindTurbine_N"
>UnbalancedWindTurbine_N</a>
</td>
<td>Base model for an unbalanced wind power source with neutral cable</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE BaseUnbalancedPV<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T7611d7c73e50a3fdcedPVI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedPV" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedPV"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses</a>.BaseUnbalancedPV</h2>
<p>
<b>Partial model for an unbalanced PV source</b>
<br>
<br><img src="Buildings.Electrical.AC.T7611d7c73e50a3fdcedPVD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedPV">
</p>
<h3>Information</h3>

<p>
This model is a partial class extended by three-phase unbalanced
PV power sources.
</p>
<p>
The model has boolean parameters <code>plugPhase1</code>, <code>plugPhase2</code>,
and <code>plugPhase3</code> that can be used to connect the PV in an
unbalanced configuration.
</p>
<p>
The model has an array <code>areaFraction[3]</code> that is used to determine how
to partition the power of the PVs on the three-phase. By default it is assumed
a uniform partition <code>areaFraction[3] = {1/3, 1/3, 1/3}</code>.
</p>

<p>Extends from <a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialPluggableUnbalanced"
>Buildings.Electrical.Interfaces.PartialPluggableUnbalanced</a> (Partial interface for unbalanced loads), <a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialPvBase"
>Buildings.Electrical.Interfaces.PartialPvBase</a> (Partial model with basic parameters for PVs), <a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialAcDcParameters"
>Buildings.Electrical.Interfaces.PartialAcDcParameters</a> (Partial model that contains basic parameters for a DC/AC conversion system).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Boolean</td><td>plugPhase1</td><td>true</td><td>If true, phase 1 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase2</td><td>true</td><td>If true, phase 2 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase3</td><td>true</td><td>If true, phase 3 is connected</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>&nbsp;</td><td>Net surface area [m2]</td></tr>
<tr><td>Real</td><td>fAct</td><td>0.9</td><td>Fraction of surface area with active solar cells [1]</td></tr>
<tr><td>Real</td><td>eta</td><td>0.12</td><td>Module conversion efficiency [1]</td></tr>
<tr><td>Real</td><td>areaFraction[3]</td><td>ones(3)/3</td><td>Fraction of area occupied by the PVs of each phase</td></tr>
<tr><td><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.PVSimple"
>PVSimple</a></td><td>pv_phase2</td><td>redeclare OnePhase.Sources.P...</td><td>PV phase 2</td></tr>
<tr><td><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.PVSimple"
>PVSimple</a></td><td>pv_phase3</td><td>redeclare OnePhase.Sources.P...</td><td>PV phase 3</td></tr>
<tr><td><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.PVSimple"
>PVSimple</a></td><td>pv_phase1</td><td>redeclare OnePhase.Sources.P...</td><td>PV phase 1</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">AC-Conversion</td></tr>
<tr><td>Real</td><td>pf</td><td>0.9</td><td>Power factor</td></tr>
<tr><td>Real</td><td>eta_DCAC</td><td>0.9</td><td>Efficiency of DC/AC conversion</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal conditions</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_nominal</td><td>&nbsp;</td><td>Nominal voltage (V_nominal &gt;= 0) [V]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>P</td><td>Generated power [W]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">partial </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> BaseUnbalancedPV <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Partial model for an unbalanced PV source&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialPluggableUnbalanced"
>Buildings.Electrical.Interfaces.PartialPluggableUnbalanced</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialPvBase"
>Buildings.Electrical.Interfaces.PartialPvBase</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialAcDcParameters"
>Buildings.Electrical.Interfaces.PartialAcDcParameters</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Modelica.SIunits.Voltage</a> V_nominal(min=0, start=480) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal voltage (V_nominal &gt;= 0)&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real areaFraction[3](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>min=0, <span style="color: blue; font-weight: normal; font-style: normal;">each </span>max=1.0) =<span style="color: red; font-weight: normal; font-style: normal;"> ones</span>(3)/3 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Fraction of area occupied by the PVs of each phase&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.PVSimple"
>OnePhase.Sources.PVSimple</a> pv_phase2(
    pf=pf,
    eta_DCAC=eta_DCAC,
    A=A*areaFraction[2],
    fAct=fAct,
    eta=eta,
    V_nominal=V_nominal/<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3)) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
       plugPhase2 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;PV phase 2&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.PVSimple"
>OnePhase.Sources.PVSimple</a> pv_phase3(
    pf=pf,
    eta_DCAC=eta_DCAC,
    A=A*areaFraction[3],
    fAct=fAct,
    eta=eta,
    V_nominal=V_nominal/<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3)) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
       plugPhase3 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;PV phase 3&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.PVSimple"
>OnePhase.Sources.PVSimple</a> pv_phase1(
    pf=pf,
    eta_DCAC=eta_DCAC,
    A=A*areaFraction[1],
    fAct=fAct,
    eta=eta,
    V_nominal=V_nominal/<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3)) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
       plugPhase1 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;PV phase 1&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Add3"
>Modelica.Blocks.Math.Add3</a> sumBlock <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Sum of the generated power on each phase&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> G_int <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Total solar irradiation per unit area&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">assert</span>(<span style="color: red; font-weight: normal; font-style: normal;">abs</span>(<span style="color: red; font-weight: normal; font-style: normal;">sum</span>(areaFraction)-1) &lt; Modelica.Constants.eps,
  &quot;Model that extends Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedPV,
  has an invalid value for the vector areaFraction[:]. The sum of the
  elements has to be equal to 1.0.&quot;,
  level=AssertionLevel.error);

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase1<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pv_phase1.G, G_int);
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase2<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(G_int, pv_phase2.G);
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase3<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(G_int, pv_phase3.G);
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase1<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pv_phase1.P, sumBlock.u1);
  <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
    sumBlock.u1 = 0;
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase2<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pv_phase2.P, sumBlock.u2);
  <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
    sumBlock.u2 = 0;
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase3<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pv_phase3.P, sumBlock.u3);
  <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
    sumBlock.u3 = 0;
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sumBlock.y, P);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>BaseUnbalancedPV;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE BaseUnbalancedWindTurbine<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T5547d5f2f97487darbineI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedWindTurbine" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedWindTurbine"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses</a>.BaseUnbalancedWindTurbine</h2>
<p>
<b>Partial model for an unbalanced wind power source</b>
<br>
<br><img src="Buildings.Electrical.AC.T5547d5f2f97487darbineD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedWindTurbine">
</p>
<h3>Information</h3>

<p>
This model is a partial class extended by three-phase unbalanced
wind turbine power sources.
</p>
<p>
The model has boolean parameters <code>plugPhase1</code>, <code>plugPhase2</code>,
and <code>plugPhase3</code> that can be used to connect the wind turbines in an
unbalanced configuration.
</p>
<p>
The model has an array <code>scaleFraction[3]</code> that is used to determine how
to partition the power of the wind turbines on the three-phase. By default it is assumed
a uniform partition <code>scaleFraction[3] = {1/3, 1/3, 1/3}</code>.
</p>

<p>Extends from <a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialPluggableUnbalanced"
>Buildings.Electrical.Interfaces.PartialPluggableUnbalanced</a> (Partial interface for unbalanced loads), <a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialAcDcParameters"
>Buildings.Electrical.Interfaces.PartialAcDcParameters</a> (Partial model that contains basic parameters for a DC/AC conversion system), <a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialWindTurbineBase"
>Buildings.Electrical.Interfaces.PartialWindTurbineBase</a> (Base class for turbine model that contains basic parameters).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Boolean</td><td>plugPhase1</td><td>true</td><td>If true, phase 1 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase2</td><td>true</td><td>If true, phase 2 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase3</td><td>true</td><td>If true, phase 3 is connected</td></tr>
<tr><td>Real</td><td>scale</td><td>1</td><td>Scaling factor, used to allow adjusting the power output without changing the table</td></tr>
<tr><td>Boolean</td><td>tableOnFile</td><td>false</td><td>true, if table is defined on file or in function usertab</td></tr>
<tr><td>Real</td><td>table[:, 2]</td><td>[3.5, 0; 5.5, 0.1; 12, 0.9; ...</td><td>Table of generated power (first column is wind speed, second column is power)</td></tr>
<tr><td>String</td><td>tableName</td><td>&quot;NoName&quot;</td><td>Table name on file or in function usertab (see documentation)</td></tr>
<tr><td>String</td><td>fileName</td><td>&quot;NoName&quot;</td><td>File where matrix is stored</td></tr>
<tr><td>Real</td><td>scaleFraction[3]</td><td>ones(3)/3</td><td>Fraction of power allocated to the wind turbines of each phase</td></tr>
<tr><td><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.WindTurbine"
>WindTurbine</a></td><td>wt_phase2</td><td>redeclare OnePhase.Sources.W...</td><td>Wind turbine phase 2</td></tr>
<tr><td><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.WindTurbine"
>WindTurbine</a></td><td>wt_phase3</td><td>redeclare OnePhase.Sources.W...</td><td>Wind turbine phase 3</td></tr>
<tr><td><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.WindTurbine"
>WindTurbine</a></td><td>wt_phase1</td><td>redeclare OnePhase.Sources.W...</td><td>Wind turbine phase 1</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">AC-Conversion</td></tr>
<tr><td>Real</td><td>pf</td><td>0.9</td><td>Power factor</td></tr>
<tr><td>Real</td><td>eta_DCAC</td><td>0.9</td><td>Efficiency of DC/AC conversion</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Wind correction</td></tr>
<tr><td>Real</td><td>h</td><td>&nbsp;</td><td>Height over ground</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Height"
>Height</a></td><td>hRef</td><td>10</td><td>Reference height for wind measurement [m]</td></tr>
<tr><td>Real</td><td>nWin</td><td>0.4</td><td>Height exponent for wind profile calculation</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>vWin</td><td>Steady wind speed [m/s]</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>P</td><td>Generated power [W]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">partial </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> BaseUnbalancedWindTurbine <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Partial model for an unbalanced wind power source&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialPluggableUnbalanced"
>Buildings.Electrical.Interfaces.PartialPluggableUnbalanced</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialAcDcParameters"
>Buildings.Electrical.Interfaces.PartialAcDcParameters</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialWindTurbineBase"
>Buildings.Electrical.Interfaces.PartialWindTurbineBase</a>(V_nominal(start = 480));
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real scaleFraction[3](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>min=0, <span style="color: blue; font-weight: normal; font-style: normal;">each </span>max=1.0) =<span style="color: red; font-weight: normal; font-style: normal;"> ones</span>(3)/3 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Fraction of power allocated to the wind turbines of each phase&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.WindTurbine"
>OnePhase.Sources.WindTurbine</a>
                                        wt_phase2(
    pf=pf,
    eta_DCAC=eta_DCAC,
    scale=scale*scaleFraction[2],
    h=h,
    hRef=hRef,
    nWin=nWin,
    tableOnFile=tableOnFile,
    table=table,
    tableName=tableName,
    fileName=fileName,
    V_nominal=V_nominal/<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3)) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
                plugPhase2 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Wind turbine phase 2&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.WindTurbine"
>OnePhase.Sources.WindTurbine</a>
                                        wt_phase3(
    pf=pf,
    eta_DCAC=eta_DCAC,
    scale=scale*scaleFraction[3],
    h=h,
    hRef=hRef,
    nWin=nWin,
    tableOnFile=tableOnFile,
    table=table,
    tableName=tableName,
    fileName=fileName,
    V_nominal=V_nominal/<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3)) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
                plugPhase3 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Wind turbine phase 3&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.WindTurbine"
>OnePhase.Sources.WindTurbine</a>
                                        wt_phase1(
    pf=pf,
    eta_DCAC=eta_DCAC,
    scale=scale*scaleFraction[1],
    h=h,
    hRef=hRef,
    nWin=nWin,
    tableOnFile=tableOnFile,
    table=table,
    tableName=tableName,
    fileName=fileName,
    V_nominal=V_nominal/<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3)) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
                plugPhase1 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Wind turbine phase 1&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Add3"
>Modelica.Blocks.Math.Add3</a> sumBlock <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Sum of th epower generated on each phase&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: red; font-weight: normal; font-style: normal;">assert</span>(<span style="color: red; font-weight: normal; font-style: normal;">abs</span>(<span style="color: red; font-weight: normal; font-style: normal;">sum</span>(scaleFraction)-1) &lt; Modelica.Constants.eps,
  &quot;Model that extends Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedWindTurbine,
  has an invalid value for the vector scaleFraction[:]. The sum of the
  elements has to be equal to 1.0.&quot;,
  level=AssertionLevel.error);

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase1<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wt_phase1.P, sumBlock.u1);
  <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
    sumBlock.u1 = 0;
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase2<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wt_phase2.P, sumBlock.u2);
  <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
    sumBlock.u2 = 0;
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase3<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wt_phase3.P, sumBlock.u3);
  <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
    sumBlock.u3 = 0;
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sumBlock.y, P);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(vWin, wt_phase1.vWin);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(vWin, wt_phase2.vWin);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(vWin, wt_phase3.vWin);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>BaseUnbalancedWindTurbine;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PartialSource<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T396aa301b76af8d8ourceI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.PartialSource" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.PartialSource"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses</a>.PartialSource</h2>
<p>
<b>Partial model for a three-phase AC unbalanced voltage source without neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.T396aa301b76af8d8ourceD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.PartialSource">
</p>
<h3>Information</h3>

<p>
This model is a partial class extended by three-phase unbalanced
voltage sources without neutral cable connection.
</p>

<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_p"
>Terminal_p</a></td><td>terminal</td><td>Connector for three-phase unbalanced systems</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">partial </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PartialSource <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Partial model for a three-phase AC unbalanced voltage source without neutral cable&quot;</span>

  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Connection3to4_p"
>Interfaces.Connection3to4_p</a> connection3to4 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Connection between three to four AC connectors&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Basics.html#Buildings.Electrical.AC.OnePhase.Basics.Ground"
>OnePhase.Basics.Ground</a> ground <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Ground reference&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_p"
>Interfaces.Terminal_p</a> terminal <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Connector for three-phase unbalanced systems&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(connection3to4.terminal3,terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ground.terminal,connection3to4. terminal4.phase[4]);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PartialSource;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PartialSource_N<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Ted692ef4a8236973rce_NI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.PartialSource_N" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.PartialSource_N"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses</a>.PartialSource_N</h2>
<p>
<b>Partial model for a three-phase AC unbalanced voltage source
  with neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.Ted692ef4a8236973rce_ND.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.PartialSource_N">
</p>
<h3>Information</h3>

<p>
This model is a partial class extended by three-phase unbalanced
voltage sources that have a neutral cable.
</p>
<p>
The neutral cable is connected to the ground reference.
</p>

<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal4_p"
>Terminal4_p</a></td><td>terminal</td><td>Connector for three-phase unbalanced systems with neutral cable</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">partial </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PartialSource_N <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Partial model for a three-phase AC unbalanced voltage source
  with neutral cable&quot;</span>

  <a href="Buildings_Electrical_AC_OnePhase_Basics.html#Buildings.Electrical.AC.OnePhase.Basics.Ground"
>OnePhase.Basics.Ground</a> ground <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Ground reference&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal4_p"
>Interfaces.Terminal4_p</a> terminal <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Connector for three-phase unbalanced systems with neutral cable&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ground.terminal, terminal.phase[4]);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PartialSource_N;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE UnbalancedPV<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T0812cb0ae80002d8cedPVI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.UnbalancedPV" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.UnbalancedPV"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses</a>.UnbalancedPV</h2>
<p>
<b>Base model for an unbalanced PV source without neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.T0812cb0ae80002d8cedPVD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.UnbalancedPV">
</p>
<h3>Information</h3>

<p>
This model is a class extended by three-phase unbalanced
PV power sources without neutral cable.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedPV"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedPV</a> (Partial model for an unbalanced PV source), <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.PartialSource"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.PartialSource</a> (Partial model for a three-phase AC unbalanced voltage source without neutral cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Boolean</td><td>plugPhase1</td><td>true</td><td>If true, phase 1 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase2</td><td>true</td><td>If true, phase 2 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase3</td><td>true</td><td>If true, phase 3 is connected</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>&nbsp;</td><td>Net surface area [m2]</td></tr>
<tr><td>Real</td><td>fAct</td><td>0.9</td><td>Fraction of surface area with active solar cells [1]</td></tr>
<tr><td>Real</td><td>eta</td><td>0.12</td><td>Module conversion efficiency [1]</td></tr>
<tr><td>Real</td><td>areaFraction[3]</td><td>ones(3)/3</td><td>Fraction of area occupied by the PVs of each phase</td></tr>
<tr><td><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.PVSimple"
>PVSimple</a></td><td>pv_phase2</td><td>redeclare OnePhase.Sources.P...</td><td>PV phase 2</td></tr>
<tr><td><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.PVSimple"
>PVSimple</a></td><td>pv_phase3</td><td>redeclare OnePhase.Sources.P...</td><td>PV phase 3</td></tr>
<tr><td><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.PVSimple"
>PVSimple</a></td><td>pv_phase1</td><td>redeclare OnePhase.Sources.P...</td><td>PV phase 1</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">AC-Conversion</td></tr>
<tr><td>Real</td><td>pf</td><td>0.9</td><td>Power factor</td></tr>
<tr><td>Real</td><td>eta_DCAC</td><td>0.9</td><td>Efficiency of DC/AC conversion</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal conditions</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_nominal</td><td>&nbsp;</td><td>Nominal voltage (V_nominal &gt;= 0) [V]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>P</td><td>Generated power [W]</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_p"
>Terminal_p</a></td><td>terminal</td><td>Connector for three-phase unbalanced systems</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> UnbalancedPV <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Base model for an unbalanced PV source without neutral cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedPV"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedPV</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.PartialSource"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.PartialSource</a>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase1<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(connection3to4.terminal4.phase[1], pv_phase1.terminal);
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase2<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(connection3to4.terminal4.phase[2], pv_phase2.terminal);
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase3<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(connection3to4.terminal4.phase[3], pv_phase3.terminal);
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>UnbalancedPV;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE UnbalancedPV_N<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T33ccf2450015680edPV_NI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.UnbalancedPV_N" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.UnbalancedPV_N"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses</a>.UnbalancedPV_N</h2>
<p>
<b>Base model for an unbalanced PV source with neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.T33ccf2450015680edPV_ND.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.UnbalancedPV_N">
</p>
<h3>Information</h3>

<p>
This model is a class extended by three-phase unbalanced
PV power sources with neutral cable connection.
</p>
<p>
The neutral cable is connected to the ground reference.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedPV"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedPV</a> (Partial model for an unbalanced PV source).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Boolean</td><td>plugPhase1</td><td>true</td><td>If true, phase 1 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase2</td><td>true</td><td>If true, phase 2 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase3</td><td>true</td><td>If true, phase 3 is connected</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>&nbsp;</td><td>Net surface area [m2]</td></tr>
<tr><td>Real</td><td>fAct</td><td>0.9</td><td>Fraction of surface area with active solar cells [1]</td></tr>
<tr><td>Real</td><td>eta</td><td>0.12</td><td>Module conversion efficiency [1]</td></tr>
<tr><td>Real</td><td>areaFraction[3]</td><td>ones(3)/3</td><td>Fraction of area occupied by the PVs of each phase</td></tr>
<tr><td><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.PVSimple"
>PVSimple</a></td><td>pv_phase2</td><td>redeclare OnePhase.Sources.P...</td><td>PV phase 2</td></tr>
<tr><td><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.PVSimple"
>PVSimple</a></td><td>pv_phase3</td><td>redeclare OnePhase.Sources.P...</td><td>PV phase 3</td></tr>
<tr><td><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.PVSimple"
>PVSimple</a></td><td>pv_phase1</td><td>redeclare OnePhase.Sources.P...</td><td>PV phase 1</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">AC-Conversion</td></tr>
<tr><td>Real</td><td>pf</td><td>0.9</td><td>Power factor</td></tr>
<tr><td>Real</td><td>eta_DCAC</td><td>0.9</td><td>Efficiency of DC/AC conversion</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal conditions</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_nominal</td><td>&nbsp;</td><td>Nominal voltage (V_nominal &gt;= 0) [V]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>P</td><td>Generated power [W]</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal4_p"
>Terminal4_p</a></td><td>terminal</td><td>Connector for three-phase unbalanced systems with neutral cable</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> UnbalancedPV_N <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Base model for an unbalanced PV source with neutral cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedPV"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedPV</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal4_p"
>Interfaces.Terminal4_p</a> terminal <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Connector for three-phase unbalanced systems with neutral cable&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Connection3to4_p"
>Interfaces.Connection3to4_p</a> conn3to4 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Connection between 3 to 4 wire&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase1<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pv_phase1.terminal,conn3to4.terminal3.phase[1]);
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase2<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pv_phase2.terminal,conn3to4.terminal3.phase[2]);
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

    <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase3<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pv_phase3.terminal,conn3to4.terminal3.phase[3]);
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conn3to4.terminal4, terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>UnbalancedPV_N;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE UnbalancedWindTurbine<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Tf7a50bdbed983990rbineI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.UnbalancedWindTurbine" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.UnbalancedWindTurbine"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses</a>.UnbalancedWindTurbine</h2>
<p>
<b>Base model for an unbalanced wind power source without neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.Tf7a50bdbed983990rbineD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.UnbalancedWindTurbine">
</p>
<h3>Information</h3>

<p>
This model is a class extended by three-phase unbalanced
wind turbine power sources without neutral cable.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedWindTurbine"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedWindTurbine</a> (Partial model for an unbalanced wind power source), <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.PartialSource"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.PartialSource</a> (Partial model for a three-phase AC unbalanced voltage source without neutral cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Boolean</td><td>plugPhase1</td><td>true</td><td>If true, phase 1 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase2</td><td>true</td><td>If true, phase 2 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase3</td><td>true</td><td>If true, phase 3 is connected</td></tr>
<tr><td>Real</td><td>scale</td><td>1</td><td>Scaling factor, used to allow adjusting the power output without changing the table</td></tr>
<tr><td>Boolean</td><td>tableOnFile</td><td>false</td><td>true, if table is defined on file or in function usertab</td></tr>
<tr><td>Real</td><td>table[:, 2]</td><td>[3.5, 0; 5.5, 0.1; 12, 0.9; ...</td><td>Table of generated power (first column is wind speed, second column is power)</td></tr>
<tr><td>String</td><td>tableName</td><td>&quot;NoName&quot;</td><td>Table name on file or in function usertab (see documentation)</td></tr>
<tr><td>String</td><td>fileName</td><td>&quot;NoName&quot;</td><td>File where matrix is stored</td></tr>
<tr><td>Real</td><td>scaleFraction[3]</td><td>ones(3)/3</td><td>Fraction of power allocated to the wind turbines of each phase</td></tr>
<tr><td><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.WindTurbine"
>WindTurbine</a></td><td>wt_phase2</td><td>redeclare OnePhase.Sources.W...</td><td>Wind turbine phase 2</td></tr>
<tr><td><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.WindTurbine"
>WindTurbine</a></td><td>wt_phase3</td><td>redeclare OnePhase.Sources.W...</td><td>Wind turbine phase 3</td></tr>
<tr><td><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.WindTurbine"
>WindTurbine</a></td><td>wt_phase1</td><td>redeclare OnePhase.Sources.W...</td><td>Wind turbine phase 1</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">AC-Conversion</td></tr>
<tr><td>Real</td><td>pf</td><td>0.9</td><td>Power factor</td></tr>
<tr><td>Real</td><td>eta_DCAC</td><td>0.9</td><td>Efficiency of DC/AC conversion</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Wind correction</td></tr>
<tr><td>Real</td><td>h</td><td>&nbsp;</td><td>Height over ground</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Height"
>Height</a></td><td>hRef</td><td>10</td><td>Reference height for wind measurement [m]</td></tr>
<tr><td>Real</td><td>nWin</td><td>0.4</td><td>Height exponent for wind profile calculation</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal conditions</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_nominal</td><td>V_nominal(start=480)</td><td>Nominal voltage (V_nominal &gt;= 0) [V]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>vWin</td><td>Steady wind speed [m/s]</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>P</td><td>Generated power [W]</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_p"
>Terminal_p</a></td><td>terminal</td><td>Connector for three-phase unbalanced systems</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> UnbalancedWindTurbine <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Base model for an unbalanced wind power source without neutral cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedWindTurbine"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedWindTurbine</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.PartialSource"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.PartialSource</a>;

<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase1<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(connection3to4.terminal4.phase[1],wt_phase1.terminal);
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase2<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(connection3to4.terminal4.phase[2],wt_phase2.terminal);
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase3<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(connection3to4.terminal4.phase[3],wt_phase3.terminal);
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>UnbalancedWindTurbine;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE UnbalancedWindTurbine_N<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Te6e7ec9ea0e64819ine_NI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.UnbalancedWindTurbine_N" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.UnbalancedWindTurbine_N"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses</a>.UnbalancedWindTurbine_N</h2>
<p>
<b>Base model for an unbalanced wind power source with neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.Te6e7ec9ea0e64819ine_ND.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.UnbalancedWindTurbine_N">
</p>
<h3>Information</h3>

<p>
This model is a class extended by three-phase unbalanced
wind turbine power sources with neutral cable connection.
</p>
<p>
The neutral cable is connected to the ground reference.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedWindTurbine"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedWindTurbine</a> (Partial model for an unbalanced wind power source).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Boolean</td><td>plugPhase1</td><td>true</td><td>If true, phase 1 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase2</td><td>true</td><td>If true, phase 2 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase3</td><td>true</td><td>If true, phase 3 is connected</td></tr>
<tr><td>Real</td><td>scale</td><td>1</td><td>Scaling factor, used to allow adjusting the power output without changing the table</td></tr>
<tr><td>Boolean</td><td>tableOnFile</td><td>false</td><td>true, if table is defined on file or in function usertab</td></tr>
<tr><td>Real</td><td>table[:, 2]</td><td>[3.5, 0; 5.5, 0.1; 12, 0.9; ...</td><td>Table of generated power (first column is wind speed, second column is power)</td></tr>
<tr><td>String</td><td>tableName</td><td>&quot;NoName&quot;</td><td>Table name on file or in function usertab (see documentation)</td></tr>
<tr><td>String</td><td>fileName</td><td>&quot;NoName&quot;</td><td>File where matrix is stored</td></tr>
<tr><td>Real</td><td>scaleFraction[3]</td><td>ones(3)/3</td><td>Fraction of power allocated to the wind turbines of each phase</td></tr>
<tr><td><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.WindTurbine"
>WindTurbine</a></td><td>wt_phase2</td><td>redeclare OnePhase.Sources.W...</td><td>Wind turbine phase 2</td></tr>
<tr><td><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.WindTurbine"
>WindTurbine</a></td><td>wt_phase3</td><td>redeclare OnePhase.Sources.W...</td><td>Wind turbine phase 3</td></tr>
<tr><td><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.WindTurbine"
>WindTurbine</a></td><td>wt_phase1</td><td>redeclare OnePhase.Sources.W...</td><td>Wind turbine phase 1</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">AC-Conversion</td></tr>
<tr><td>Real</td><td>pf</td><td>0.9</td><td>Power factor</td></tr>
<tr><td>Real</td><td>eta_DCAC</td><td>0.9</td><td>Efficiency of DC/AC conversion</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Wind correction</td></tr>
<tr><td>Real</td><td>h</td><td>&nbsp;</td><td>Height over ground</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Height"
>Height</a></td><td>hRef</td><td>10</td><td>Reference height for wind measurement [m]</td></tr>
<tr><td>Real</td><td>nWin</td><td>0.4</td><td>Height exponent for wind profile calculation</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal conditions</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_nominal</td><td>V_nominal(start=480)</td><td>Nominal voltage (V_nominal &gt;= 0) [V]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>vWin</td><td>Steady wind speed [m/s]</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>P</td><td>Generated power [W]</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal4_p"
>Terminal4_p</a></td><td>terminal</td><td>Connector for three-phase unbalanced systems with neutral cable</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> UnbalancedWindTurbine_N <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Base model for an unbalanced wind power source with neutral cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedWindTurbine"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.BaseClasses.BaseUnbalancedWindTurbine</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal4_p"
>Interfaces.Terminal4_p</a> terminal <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Connector for three-phase unbalanced systems with neutral cable&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Connection3to4_p"
>Interfaces.Connection3to4_p</a> conn3to4 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Connection between 3 to 4 wire&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase1<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wt_phase1.terminal,conn3to4.terminal3.phase[1]);
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase2<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wt_phase2.terminal,conn3to4.terminal3.phase[2]);
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>plugPhase3<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wt_phase3.terminal,conn3to4.terminal3.phase[3]);
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conn3to4.terminal4, terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>UnbalancedWindTurbine_N;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon May  4 10:19:34 2015.
</address>
</body>
</html>
