<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Electrical.AC.UsersGuide</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;User&#39;s Guide&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE UsersGuide<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Electrical.AC.UsersGuide"></a><a href="Buildings_Electrical_AC.html#Buildings.Electrical.AC"
>Buildings.Electrical.AC</a>.UsersGuide</h2>
<p>
<b>User&#39;s Guide</b><br>
</p>
<h3>Information</h3>

<p>
The package
<a href="Buildings_Electrical_AC.html#Buildings.Electrical.AC"
>Buildings.Electrical.AC</a>
models alternate current electrical systems.
</p>

<h4>Modeling assumptions</h4>
<p>
The package <a href="Buildings_Electrical_AC.html#Buildings.Electrical.AC"
>Buildings.Electrical.AC</a> contains
component models for AC systems. The mathematics that describes AC systems is contained in the package
<a href="Buildings_Electrical_PhaseSystems_OnePhase.html#Buildings.Electrical.PhaseSystems.OnePhase"
>Buildings.Electrical.PhaseSystems.OnePhase</a>,
in which n = 2 and m = 1. The AC models that are part of the library can use two different assumptions.
</p>
<p>
The first assumption is that the frequency is modeled as quasi-stationary, assuming a perfect sine
wave with no higher harmonics. Voltages and currents are considered as sine waves and just their
amplitudes and phase shifts are taken into account during the analysis.
With such an assumption, electric quantities can be represented with a phasor, i.e., a vector
in the complex plane.
</p>
<p>
The second assumption is the so-called dynamic phasorial representation. The basic idea of the
dynamic phasorial representation is to account for dynamic variations of the amplitude and
the angle of the pha- sors. With such an approach, it is possible to analyze faster dynamics
without directly representing all the electromagnetic effects and high-order harmonics
(for more details <a href="Buildings_Electrical_AC_UsersGuide.html#Stankovic1999"
>Stankovic Et Al. 1999</a>, and
<a href="Buildings_Electrical_AC_UsersGuide.html#Stankovic2000"
>Stankovic A.M. and Aydin T.</a>).
</p>

<h4>Phasorial representation</h4>
<p>
Both the quasi-stationary and the dynamic phasors represent electric
quantities such as voltages and currents using phasors.
The phasors are described by complex numbers that internally are represented as a vector
with two components. The vectors can be represented in the so called Argand plane where on the x-axis
are represented Real numbers while on the y-axis imaginary numbers.
</p>
<p>
With such a representation the complex voltages, currents, and powers are represented as
</p>
<p align="center" style="font-style:italic;">
<span style="text-decoration: overline;">V</span> = V<sub>Re</sub> + j V<sub>Im</sub>,
</p>
<p align="center" style="font-style:italic;">
<span style="text-decoration: overline;">I</span> = I<sub>Re</sub> + j I<sub>Im</sub>,
</p>
<p align="center" style="font-style:italic;">
<span style="text-decoration: overline;">S</span> = P + j Q,
</p>

<p>
The images below shows how the complex power vector <i><span style="text-decoration: overline;">S</span></i>
changes depending on the type of load.
</p>

<p align="center">
<img alt="image" src="../Resources/Images/Electrical/AC/OnePhase/ComplexPower.png"/>
</p>

<p>
where the subscripts indicates a
</p>

<ul>
<li><i>R</i> - purely resistive load</li>
<li><i>L</i> - purely inductive load</li>
<li><i>C</i> - purely capacitive load</li>
<li><i>RL</i> - resistive inductive load</li>
<li><i>RC</i> - resistive capacitive load</li>
</ul>

<h4>Reference angle for AC systems</h4>
<p>
The AC connector has an additional vector that represents the
reference angle <code>theta[PhaseSystem.m]</code>. The reference angl eis used, for example in the
AC single phase systems to describe the phase angle of the reference voltage.
This extra information in the connector makes it overdetermined
because the number of effort variables is higher than the number of flow variables.
The over-determined connectors are defined and used in such a way that a Modelica tool is able
to remove the superfluous but consistent equations, arriving at a balanced set of equations based on a
graph analysis of the connection structure. The models in the library uses constructs specified
by the Modelica language to handle this situation <a href="Buildings_Electrical_AC_UsersGuide.html#Olsson2008"
>Olsson Et Al. (2008)</a>.
</p>
<p>
The reference angle are usually defined by the sources (e.g., voltage sources or generators) and
the value of their reference angles need to be propagated to all the components connected to them.
If more generators are connected to the same network the Modelica tool is able to remove the superfluous equations,
arriving at a balanced set of equations based on a graph analysis of the connection structure.
The flags <code>potentialReference</code> and <code>definiteReference</code> are used to help the
Modelica tool during the selection of the reference angle. If <code>definiteReference</code> is set to
<code>True</code> means that the reference angle of the source has to be used as reference, while if
<code>definiteReference</code> is set to <code>True</code> the reference angle is used just if there are no
definite sources defined.
</p>
<p>
When a model is set as definite source an icon representing a phase angle is placed close to its
electrical terminal.
</p>


<h4>References</h4>
<p>
<a NAME="Stankovic1999"/>
A.M. Stankovic, B.C. Lesieutre, T. Aydin; Modeling and analysis of single-pahse
induction machines with dynamic phasors<br/>
<a href="http://www.ece.neu.edu/faculty/stankovic/Jour_papers/pwrs299im.pdf">
<i>IEEE Transactions on Power Systems</i>, 14(1), Feb. 1999, pp. 9-14.</a><br/>
<a NAME="Stankovic2000"/>
A.M. Stankovic, T. Aydin; Analysis of asymmetrical faults in power systems using
dynamic phasors<br/>
<a href="http://www.ece.neu.edu/faculty/stankovic/Jour_papers/pwrs299im.pdf">
<i>IEEE Transactions on Power Systems</i>, 15(3), 2000, pp. 1062-1068 .</a><br/>
<a NAME="Olsson2008"/>
Hans Olsson, Martin Otter, Sven Erik Mattson and Hilding Elmqvist.<br/>
<a href="http://elib-v3.dlr.de/55892/1/otter2008-modelica-balanced-models.pdf">
Balanced Models in Modelica 3.0 for Increased Model Quality</a>.<br/>
Proc. of the 7th Modelica Conference, Bielefeld, Germany, March 2008.<br/>
</p>


<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Information"
>Modelica.Icons.Information</a> (Icon for general information packages).</p>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  9 09:33:00 2015.
</address>
</body>
</html>
