<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Electrical.Transmission.LowVoltageCables</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package of low voltage electricity cables used in distribution grid&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE LowVoltageCables<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Electrical.Transmission.LowVoltageCables"></a><a href="Buildings_Electrical_Transmission.html#Buildings.Electrical.Transmission"
>Buildings.Electrical.Transmission</a>.LowVoltageCables</h2>
<p>
<b>Package of low voltage electricity cables used in distribution grid</b><br>
</p>
<h3>Information</h3>

<p>
This package contains records of physical properties for low
voltage commercial cables. New cables can be added by extending the
base record
<a href="modelia://Buildings.Electrical.Transmission.LowVoltageCables.Generic">
Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>.
</p>
<p>
For low voltage cables, only the characteristic resistance and reactance are
specified. See <a href="modelia://Buildings.Electrical.Transmission.Base.BaseCable">
Buildings.Electrical.Transmission.Base.BaseCable</a> for a comprehensive list of
parameters that can be specified for a cable.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons_MaterialPropertiesPackage.html#Modelica.Icons.MaterialPropertiesPackage"
>Modelica.Icons.MaterialPropertiesPackage</a> (Icon for package containing property classes).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.Cu10" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Cu10"
>Cu10</a>
</td>
<td>Cu cable 10 mm^2</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.Cu100" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Cu100"
>Cu100</a>
</td>
<td>Cu cable 100 mm^2</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.Cu20" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Cu20"
>Cu20</a>
</td>
<td>Cu cable 20 mm^2</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.Cu25" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Cu25"
>Cu25</a>
</td>
<td>Cu cable 25 mm^2</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.Cu35" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Cu35"
>Cu35</a>
</td>
<td>Cu cable 35 mm^2</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.Cu50" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Cu50"
>Cu50</a>
</td>
<td>Cu cable 50 mm^2</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.Cu95" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Cu95"
>Cu95</a>
</td>
<td>Cu cable 95 mm^2</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.Generic" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Generic</a>
</td>
<td>Data record for a generic low voltage cable</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl120" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.PvcAl120"
>PvcAl120</a>
</td>
<td>Aluminum cable 120mm^2</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl120_ECM" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.PvcAl120_ECM"
>PvcAl120_ECM</a>
</td>
<td>Aluminum cable 120mm^2</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl150" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.PvcAl150"
>PvcAl150</a>
</td>
<td>Aluminum cable 150mm^2</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl16" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.PvcAl16"
>PvcAl16</a>
</td>
<td>Aluminum cable 16 mm^2</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl16_ECM" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.PvcAl16_ECM"
>PvcAl16_ECM</a>
</td>
<td>Aluminum cable 16 mm^2</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl25" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.PvcAl25"
>PvcAl25</a>
</td>
<td>Aluminum cable 25 mm^2</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl25_ECM" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.PvcAl25_ECM"
>PvcAl25_ECM</a>
</td>
<td>Aluminum cable 25 mm^2</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl35" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.PvcAl35"
>PvcAl35</a>
</td>
<td>Aluminum cable 35 mm^2</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl35_ECM" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.PvcAl35_ECM"
>PvcAl35_ECM</a>
</td>
<td>Aluminum cable 35 mm^2</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl50" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.PvcAl50"
>PvcAl50</a>
</td>
<td>Aluminum cable 50 mm^2</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl70" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.PvcAl70"
>PvcAl70</a>
</td>
<td>Aluminum cable 70mm^2</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl70_ECM" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.PvcAl70_ECM"
>PvcAl70_ECM</a>
</td>
<td>Aluminum cable 70mm^2</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl75" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.PvcAl75"
>PvcAl75</a>
</td>
<td>Aluminum cable 75mm^2</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl95" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.PvcAl95"
>PvcAl95</a>
</td>
<td>Aluminum cable 95mm^2</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Cu10<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.Cu10" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.Cu10"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.Cu10</h2>
<p>
<b>Cu cable 10 mm^2</b>
</p>
<h3>Information</h3>

<p>
Copper cable with a cross-sectional area of 10mm^2.
This type of cable has the following properties
</p>
<pre>
RCha = 1.810-003 // Characteristic resistance [Ohm/m]
XCha = 0.076e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Cu</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>65</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>234.5 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>1.81e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.076e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Cu10 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cu cable 10 mm^2&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Cu,
    M = 234.5 + 273.15,
    Amp=65,
    RCha=1.81e-003,
    XCha=0.076e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Cu10;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Cu100<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.Cu100" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.Cu100"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.Cu100</h2>
<p>
<b>Cu cable 100 mm^2</b>
</p>
<h3>Information</h3>

<p>
Copper cable with a cross-sectional area of 100mm^2.
This type of cable has the following properties
</p>
<pre>
RCha = 0.181e-003 // Characteristic resistance [Ohm/m]
XCha = 0.072e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Cu</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>230</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>234.5 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>0.181e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.072e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Cu100 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cu cable 100 mm^2&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Cu,
    M = 234.5 + 273.15,
    Amp = 230,
    RCha=0.181e-003,
    XCha=0.072e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Cu100;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Cu20<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.Cu20" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.Cu20"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.Cu20</h2>
<p>
<b>Cu cable 20 mm^2</b>
</p>
<h3>Information</h3>

<p>
Copper cable with a cross-sectional area of 20mm^2.
This type of cable has the following properties
</p>
<pre>
RCha = 0.905e-003 // Characteristic resistance [Ohm/m]
XCha = 0.075e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Cu</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>95</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>234.5 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>0.905e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.075e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Cu20 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cu cable 20 mm^2&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Cu,
    M = 234.5 + 273.15,
    Amp=95,
    RCha=0.905e-003,
    XCha=0.075e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Cu20;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Cu25<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.Cu25" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.Cu25"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.Cu25</h2>
<p>
<b>Cu cable 25 mm^2</b>
</p>
<h3>Information</h3>

<p>
Copper cable with a cross-sectional area of 25mm^2.
This type of cable has the following properties
</p>
<pre>
RCha = 0.727e-003 // Characteristic resistance [Ohm/m]
XCha = 0.075e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Cu</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>110</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>234.5 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>0.727e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.075e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Cu25 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cu cable 25 mm^2&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Cu,
    M = 234.5 + 273.15,
    Amp=110,
    RCha=0.727e-003,
    XCha=0.075e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Cu25;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Cu35<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.Cu35" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.Cu35"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.Cu35</h2>
<p>
<b>Cu cable 35 mm^2</b>
</p>
<h3>Information</h3>

<p>
Copper cable with a cross-sectional area of 35mm^2.
This type of cable has the following properties
</p>
<pre>
RCha = 0.517e-003 // Characteristic resistance [Ohm/m]
XCha = 0.074e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Cu</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>130</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>234.5 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>0.517e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.074e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Cu35 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cu cable 35 mm^2&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Cu,
    M = 234.5 + 273.15,
    Amp=130,
    RCha=0.517e-003,
    XCha=0.074e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Cu35;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Cu50<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.Cu50" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.Cu50"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.Cu50</h2>
<p>
<b>Cu cable 50 mm^2</b>
</p>
<h3>Information</h3>

<p>
Copper cable with a cross-sectional area of 50mm^2.
This type of cable has the following properties
</p>
<pre>
RCha = 0.362e-003 // Characteristic resistance [Ohm/m]
XCha = 0.073e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Cu</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>170</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>234.5 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>0.362e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.073e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Cu50 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cu cable 50 mm^2&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Cu,
    M = 234.5 + 273.15,
    Amp=170,
    RCha=0.362e-003,
    XCha=0.073e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Cu50;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Cu95<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.Cu95" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.Cu95"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.Cu95</h2>
<p>
<b>Cu cable 95 mm^2</b>
</p>
<h3>Information</h3>

<p>
Copper cable with a cross-sectional area of 95mm^2.
This type of cable has the following properties
</p>
<pre>
RCha = 0.191e-003 // Characteristic resistance [Ohm/m]
XCha = 0.072e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Cu</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>220</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>234.5 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>0.191e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.072e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Cu95 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cu cable 95 mm^2&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Cu,
    M = 234.5 + 273.15,
    Amp=220,
    RCha=0.191e-003,
    XCha=0.072e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Cu95;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Generic<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.Generic" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.Generic"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.Generic</h2>
<p>
<b>Data record for a generic low voltage cable</b>
</p>
<h3>Information</h3>

<p>
This is a base record for specifying physical properties for low
voltage commercial cables. New cables can be added by extending the
it.
</p>
<p>
For low voltage cables, only the characteristic resistance and reactance are
specified.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.MaterialProperty"
>Modelica.Icons.MaterialProperty</a> (Icon for property classes), <a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable"
>Buildings.Electrical.Transmission.BaseClasses.BaseCable</a> (Record that contains the properties of a generic cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Buildings.Electrical.Transmi...</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>0.0</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>&nbsp;</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>&nbsp;</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Generic <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Data record for a generic low voltage cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.MaterialProperty"
>Modelica.Icons.MaterialProperty</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable"
>Buildings.Electrical.Transmission.BaseClasses.BaseCable</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>Buildings.Electrical.Types.CharacteristicResistance</a> RCha(start=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Characteristic resistance of the cable&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>Buildings.Electrical.Types.CharacteristicReactance</a> XCha(start=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Characteristic reactance of the cable&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>lineResistance <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Function that computes the resistance of a cable&quot;</span>
   <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> cable <span style="color: #006400; font-weight: normal; font-style: normal;">
      &quot;Record that contains cable properties&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
      R :=cable.RCha*l;
  <span style="color: blue; font-weight: normal; font-style: normal;">end </span>lineResistance;

  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>lineInductance <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Function that computes the resistance of a cable&quot;</span>
   <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> cable <span style="color: #006400; font-weight: normal; font-style: normal;">
      &quot;Record that contains cable properties&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
      L := l*(cable.XCha/omega);
  <span style="color: blue; font-weight: normal; font-style: normal;">end </span>lineInductance;

  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>lineCapacitance <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Function that computes the capacitance of a cable&quot;</span>
   <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> cable <span style="color: #006400; font-weight: normal; font-style: normal;">
      &quot;Record that contains cable properties&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
      C := 0.0;
  <span style="color: blue; font-weight: normal; font-style: normal;">end </span>lineCapacitance;

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Generic;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PvcAl120<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl120" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl120"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.PvcAl120</h2>
<p>
<b>Aluminum cable 120mm^2</b>
</p>
<h3>Information</h3>

<p>
Aluminium cable with a cross-sectional area of 120mm^2.
This type of cable has the following properties
</p>
<pre>
RCha = 0.269e-003 // Characteristic resistance [Ohm/m]
XCha = 0.071e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>0.0</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>0.269e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.071e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> PvcAl120 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Aluminum cable 120mm^2&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    RCha=0.269e-003,
    XCha=0.071e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PvcAl120;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PvcAl120_ECM<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl120_ECM" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl120_ECM"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.PvcAl120_ECM</h2>
<p>
<b>Aluminum cable 120mm^2</b>
</p>
<h3>Information</h3>

<p>
Aluminium cable with a cross-sectional area of 120mm^2, ECM type.
This type of cable has the following properties
</p>
<pre>
RCha = 0.278e-003 // Characteristic resistance [Ohm/m]
XCha = 0.071e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>0.0</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>0.278e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.071e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> PvcAl120_ECM <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Aluminum cable 120mm^2&quot;</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    RCha=0.278e-003,
    XCha=0.071e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PvcAl120_ECM;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PvcAl150<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl150" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl150"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.PvcAl150</h2>
<p>
<b>Aluminum cable 150mm^2</b>
</p>
<h3>Information</h3>

<p>
Aluminium cable with a cross-sectional area of 150mm^2.
This type of cable has the following properties
</p>
<pre>
RCha = 0.206e-003 // Characteristic resistance [Ohm/m]
XCha = 0.070e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>0.0</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>0.206e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.070e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> PvcAl150 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Aluminum cable 150mm^2&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    RCha=0.206e-003,
    XCha=0.070e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PvcAl150;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PvcAl16<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl16" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl16"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.PvcAl16</h2>
<p>
<b>Aluminum cable 16 mm^2</b>
</p>
<h3>Information</h3>

<p>
Aluminium cable with a cross-sectional area of 16mm^2, ECM type.
This type of cable has the following properties
</p>
<pre>
RCha = 2.105e-003 // Characteristic resistance [Ohm/m]
XCha = 0.076e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>0.0</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>2.105e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.076e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> PvcAl16 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Aluminum cable 16 mm^2&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    RCha=2.105e-003,
    XCha=0.076e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PvcAl16;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PvcAl16_ECM<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl16_ECM" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl16_ECM"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.PvcAl16_ECM</h2>
<p>
<b>Aluminum cable 16 mm^2</b>
</p>
<h3>Information</h3>

<p>
Aluminium cable with a cross-sectional area of 16mm^2, ECM type.
This type of cable has the following properties
</p>
<pre>
RCha = 2.105e-003 // Characteristic resistance [Ohm/m]
XCha = 0.076e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>0.0</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>2.105e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.076e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> PvcAl16_ECM <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Aluminum cable 16 mm^2&quot;</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    RCha=2.105e-003,
    XCha=0.076e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PvcAl16_ECM;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PvcAl25<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl25" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl25"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.PvcAl25</h2>
<p>
<b>Aluminum cable 25 mm^2</b>
</p>
<h3>Information</h3>

<p>
Aluminium cable with a cross-sectional area of 25mm^2, ECM type.
This type of cable has the following properties
</p>
<pre>
RCha = 1.292e-003 // Characteristic resistance [Ohm/m]
XCha = 0.075e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>0.0</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>1.292e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.075e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> PvcAl25 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Aluminum cable 25 mm^2&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    RCha=1.292e-003,
    XCha=0.075e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PvcAl25;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PvcAl25_ECM<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl25_ECM" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl25_ECM"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.PvcAl25_ECM</h2>
<p>
<b>Aluminum cable 25 mm^2</b>
</p>
<h3>Information</h3>

<p>
Aluminium cable with a cross-sectional area of 25mm^2, ECM type.
This type of cable has the following properties
</p>
<pre>
RCha = 1.320e-003 // Characteristic resistance [Ohm/m]
XCha = 0.075e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>0.0</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>1.32e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.075e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> PvcAl25_ECM <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Aluminum cable 25 mm^2&quot;</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    RCha=1.32e-003,
    XCha=0.075e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PvcAl25_ECM;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PvcAl35<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl35" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl35"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.PvcAl35</h2>
<p>
<b>Aluminum cable 35 mm^2</b>
</p>
<h3>Information</h3>

<p>
Aluminium cable with a cross-sectional area of 35mm^2, ECM type.
This type of cable has the following properties
</p>
<pre>
RCha = 0.923e-003 // Characteristic resistance [Ohm/m]
XCha = 0.074e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>0.0</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>0.923e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.074e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> PvcAl35 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Aluminum cable 35 mm^2&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    RCha=0.923e-003,
    XCha=0.074e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PvcAl35;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PvcAl35_ECM<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl35_ECM" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl35_ECM"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.PvcAl35_ECM</h2>
<p>
<b>Aluminum cable 35 mm^2</b>
</p>
<h3>Information</h3>

<p>
Aluminium cable with a cross-sectional area of 35mm^2, ECM type.
This type of cable has the following properties
</p>
<pre>
RCha = 0.956e-003 // Characteristic resistance [Ohm/m]
XCha = 0.074e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>0.0</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>0.956e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.074e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> PvcAl35_ECM <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Aluminum cable 35 mm^2&quot;</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    RCha=0.956e-003,
    XCha=0.074e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PvcAl35_ECM;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PvcAl50<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl50" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl50"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.PvcAl50</h2>
<p>
<b>Aluminum cable 50 mm^2</b>
</p>
<h3>Information</h3>

<p>
Aluminium cable with a cross-sectional area of 50mm^2.
This type of cable has the following properties
</p>
<pre>
RCha = 0.641e-003 // Characteristic resistance [Ohm/m]
XCha = 0.073e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>0.0</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>0.641e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.073e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> PvcAl50 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Aluminum cable 50 mm^2&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    RCha=0.641e-003,
    XCha=0.073e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PvcAl50;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PvcAl70<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl70" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl70"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.PvcAl70</h2>
<p>
<b>Aluminum cable 70mm^2</b>
</p>
<h3>Information</h3>

<p>
Aluminium cable with a cross-sectional area of 70mm^2.
This type of cable has the following properties
</p>
<pre>
RCha = 0.5071e-003 // Characteristic resistance [Ohm/m]
XCha = 0.072e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>0.0</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>0.5071e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.072e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> PvcAl70 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Aluminum cable 70mm^2&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    RCha=0.5071e-003,
    XCha=0.072e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PvcAl70;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PvcAl70_ECM<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl70_ECM" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl70_ECM"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.PvcAl70_ECM</h2>
<p>
<b>Aluminum cable 70mm^2</b>
</p>
<h3>Information</h3>

<p>
Aluminium cable with a cross-sectional area of 70mm^2, ECM type.
This type of cable has the following properties
</p>
<pre>
RCha = 0.488e-003 // Characteristic resistance [Ohm/m]
XCha = 0.072e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>0.0</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>0.488e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.072e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> PvcAl70_ECM <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Aluminum cable 70mm^2&quot;</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    RCha=0.488e-003,
    XCha=0.072e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PvcAl70_ECM;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PvcAl75<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl75" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl75"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.PvcAl75</h2>
<p>
<b>Aluminum cable 75mm^2</b>
</p>
<h3>Information</h3>

<p>
Aluminium cable with a cross-sectional area of 75mm^2.
This type of cable has the following properties
</p>
<pre>
RCha = 0.431e-003 // Characteristic resistance [Ohm/m]
XCha = 0.072e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>0.0</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>0.431e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.072e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> PvcAl75 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Aluminum cable 75mm^2&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    RCha=0.431e-003,
    XCha=0.072e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PvcAl75;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PvcAl95<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran4b22e970d3b4be5d.Cu10I.png" alt="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl95" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.LowVoltageCables.PvcAl95"></a><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables"
>Buildings.Electrical.Transmission.LowVoltageCables</a>.PvcAl95</h2>
<p>
<b>Aluminum cable 95mm^2</b>
</p>
<h3>Information</h3>

<p>
Aluminium cable with a cross-sectional area of 95mm^2.
This type of cable has the following properties
</p>
<pre>
RCha = 0.320e-003 // Characteristic resistance [Ohm/m]
XCha = 0.072e-003 // Characteristic reactance [Ohm/m]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a> (Data record for a generic low voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>0.0</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td>&nbsp;</td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td>&nbsp;</td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td>&nbsp;</td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>RCha</td><td>0.320e-003</td><td>Characteristic resistance of the cable [Ohm/m]</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicReactance"
>CharacteristicReactance</a></td><td>XCha</td><td>0.072e-003</td><td>Characteristic reactance of the cable [Ohm/m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> PvcAl95 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Aluminum cable 95mm^2&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Generic"
>Buildings.Electrical.Transmission.LowVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    RCha=0.320e-003,
    XCha=0.072e-003);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PvcAl95;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  9 09:34:19 2015.
</address>
</body>
</html>
