<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.Chillers.Examples.BaseClasses</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with base classes for Buildings.Fluid.Chillers.Examples&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE BaseClasses<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.Chillers.Examples.BaseClasses"></a><a href="Buildings_Fluid_Chillers_Examples.html#Buildings.Fluid.Chillers.Examples"
>Buildings.Fluid.Chillers.Examples</a>.BaseClasses</h2>
<p>
<b>Package with base classes for Buildings.Fluid.Chillers.Examples</b><br>
</p>
<h3>Information</h3>

<p>
This package contains base classes that are used to construct the models in
<a href="Buildings_Fluid_Chillers_Examples.html#Buildings.Fluid.Chillers.Examples"
>Buildings.Fluid.Chillers.Examples</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_BasesPackage.html#Modelica.Icons.BasesPackage"
>Modelica.Icons.BasesPackage</a> (Icon for packages containing base classes).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><a href="Buildings_Fluid_Chillers_Examples_BaseClasses.html#Buildings.Fluid.Chillers.Examples.BaseClasses.PartialElectric"
>PartialElectric</a>
</td>
<td>Base class for test model of chiller electric EIR</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PartialElectric<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.Chillers.Examples.BaseClasses.PartialElectric"></a><a href="Buildings_Fluid_Chillers_Examples_BaseClasses.html#Buildings.Fluid.Chillers.Examples.BaseClasses"
>Buildings.Fluid.Chillers.Examples.BaseClasses</a>.PartialElectric</h2>
<p>
<b>Base class for test model of chiller electric EIR</b>
<br>
<br><img src="Buildings.Fluid.Chillers.93114c41cf3557b4ctricD.png" alt="Buildings.Fluid.Chillers.Examples.BaseClasses.PartialElectric">
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>Power</a></td><td>P_nominal</td><td>&nbsp;</td><td>Nominal compressor power (at y=1) [W]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</a></td><td>dTEva_nominal</td><td>10</td><td>Temperature difference evaporator inlet-outlet [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</a></td><td>dTCon_nominal</td><td>10</td><td>Temperature difference condenser outlet-inlet [K]</td></tr>
<tr><td>Real</td><td>COPc_nominal</td><td>3</td><td>Chiller COP</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>&nbsp;</td><td>Nominal mass flow rate at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>&nbsp;</td><td>Nominal mass flow rate at condenser [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">partial </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PartialElectric <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Base class for test model of chiller electric EIR&quot;</span>
 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = <a href="Buildings_Media_Water.html#Buildings.Media.Water"
>Buildings.Media.Water</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model&quot;</span>;
 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = <a href="Buildings_Media_Water.html#Buildings.Media.Water"
>Buildings.Media.Water</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>Modelica.SIunits.Power</a> P_nominal <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal compressor power (at y=1)&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>Modelica.SIunits.TemperatureDifference</a> dTEva_nominal=10 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Temperature difference evaporator inlet-outlet&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>Modelica.SIunits.TemperatureDifference</a> dTCon_nominal=10 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Temperature difference condenser outlet-inlet&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real COPc_nominal = 3 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Chiller COP&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> mEva_flow_nominal <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal mass flow rate at evaporator&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> mCon_flow_nominal <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal mass flow rate at condenser&quot;</span>;

  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Buildings.Fluid.Sources.MassFlowSource_T</a> sou1(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    use_T_in=true,
    m_flow=mCon_flow_nominal,
    T=298.15);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Buildings.Fluid.Sources.MassFlowSource_T</a> sou2(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2,
    use_T_in=true,
    m_flow=mEva_flow_nominal,
    T=291.15);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.FixedBoundary"
>Buildings.Fluid.Sources.FixedBoundary</a> sin1(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    nPorts=1);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.FixedBoundary"
>Buildings.Fluid.Sources.FixedBoundary</a> sin2(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2,
    nPorts=1);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TSet(
    duration=3600,
    startTime=3*3600,
    offset=273.15 + 10,
    height=8) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Set point for leaving chilled water temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TCon_in(
    height=10,
    offset=273.15 + 20,
    duration=3600,
    startTime=2*3600) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Condenser inlet temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TEva_in(
    offset=273.15 + 15,
    height=5,
    startTime=3600,
    duration=3600) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Evaporator inlet temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Pulse"
>Modelica.Blocks.Sources.Pulse</a> pulse(period=3600/2);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Logical.html#Modelica.Blocks.Logical.GreaterThreshold"
>Modelica.Blocks.Logical.GreaterThreshold</a> greaterThreshold(threshold=0.5);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</a> res1(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    m_flow_nominal=mCon_flow_nominal,
    dp_nominal=6000) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Flow resistance&quot;</span>;
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</a> res2(
    dp_nominal=6000,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2,
    m_flow_nominal=mEva_flow_nominal) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Flow resistance&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TCon_in.y, sou1.T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TEva_in.y, sou2.T_in);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(greaterThreshold.u, pulse.y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(res1.port_b, sin1.ports[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(res2.port_b, sin2.ports[1]);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PartialElectric;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon May  4 10:20:31 2015.
</address>
</body>
</html>
