<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with base classes for Buildings.Fluid.HeatExchangers.CoolingTowers.Examples&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE BaseClasses<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses"></a><a href="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples"
>Buildings.Fluid.HeatExchangers.CoolingTowers.Examples</a>.BaseClasses</h2>
<p>
<b>Package with base classes for Buildings.Fluid.HeatExchangers.CoolingTowers.Examples</b><br>
</p>
<h3>Information</h3>

<p>
This package contains base classes that are used to construct the models in
<a href="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples"
>Buildings.Fluid.HeatExchangers.CoolingTowers.Examples</a>.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons_BasesPackage.html#Modelica.Icons.BasesPackage"
>Modelica.Icons.BasesPackage</a> (Icon for packages containing base classes).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchaf055d592701eab19TowerS.png" alt="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTower" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTower"
>PartialStaticTwoPortCoolingTower</a>
</td>
<td>Base class for test models of cooling towers</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchaf055d592701eab19TowerS.png" alt="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTowerWetBulb" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTowerWetBulb"
>PartialStaticTwoPortCoolingTowerWetBulb</a>
</td>
<td>Partial test model for cooling tower with wet bulb temperature as potential for heat transfer</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PartialStaticTwoPortCoolingTower<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchaf055d592701eab19TowerI.png" alt="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTower" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTower"></a><a href="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses"
>Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses</a>.PartialStaticTwoPortCoolingTower</h2>
<p>
<b>Base class for test models of cooling towers</b>
<br>
<br><img src="Buildings.Fluid.HeatExchaf055d592701eab19TowerD.png" alt="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTower">
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_HeatExchangers_CoolingTowers_BaseClasses.html#Buildings.Fluid.HeatExchangers.CoolingTowers.BaseClasses.CoolingTower"
>CoolingTower</a></td><td>tow</td><td>redeclare Buildings.Fluid.He...</td><td>Cooling tower</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mWat_flow_nominal</td><td>0.5</td><td>Design water flow rate [kg/s]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Bus</a></td><td>weaBus</td><td>&nbsp;</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">partial </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PartialStaticTwoPortCoolingTower <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Base class for test models of cooling towers&quot;</span>

  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium_W = <a href="Buildings_Media_Water.html#Buildings.Media.Water"
>Buildings.Media.Water</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model for water&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> mWat_flow_nominal = 0.5 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Design water flow rate&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><a href="Buildings_Fluid_HeatExchangers_CoolingTowers_BaseClasses.html#Buildings.Fluid.HeatExchangers.CoolingTowers.BaseClasses.CoolingTower"
>Buildings.Fluid.HeatExchangers.CoolingTowers.BaseClasses.CoolingTower</a>
                                                                          tow
     <span style="color: blue; font-weight: normal; font-style: normal;">constrainedby </span>
    Buildings.Fluid.HeatExchangers.CoolingTowers.BaseClasses.CoolingTower(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_W,
    m_flow_nominal=mWat_flow_nominal,
    dp_nominal=6000,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    show_T=true) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cooling tower&quot;</span>;
  <a href="Buildings_Fluid_Movers.html#Buildings.Fluid.Movers.FlowControlled_m_flow"
>Buildings.Fluid.Movers.FlowControlled_m_flow</a> pum(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_W,
    m_flow_nominal=mWat_flow_nominal,
    dynamicBalance=false,
    filteredSpeed=false) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pump for chilled water loop&quot;</span>;
  <a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.ReaderTMY3"
>Buildings.BoundaryConditions.WeatherData.ReaderTMY3</a> weaDat(filNam=
        &quot;modelica://Buildings/Resources/weatherdata/USA_CA_San.Francisco.Intl.AP.724940_TMY3.mos&quot;);
  <a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Buildings.BoundaryConditions.WeatherData.Bus</a> weaBus;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Logical.html#Modelica.Blocks.Logical.OnOffController"
>Modelica.Blocks.Logical.OnOffController</a> onOffController(bandwidth=4);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Logical.html#Modelica.Blocks.Logical.Switch"
>Modelica.Blocks.Logical.Switch</a> switch1;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TSwi(k=273.15 + 22) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Switch temperature for switching tower pump on&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> zer(k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Zero flow rate&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> mWat_flow(k=mWat_flow_nominal) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Water flow rate&quot;</span>;
  <a href="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</a> vol(nPorts=3,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_W,
    m_flow_nominal=mWat_flow_nominal,
    prescribedHeatFlowRate=true,
    V=0.5,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.FixedBoundary"
>Buildings.Fluid.Sources.FixedBoundary</a> exp(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_W,
    nPorts=1) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Expansion vessel&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Sources.html#Modelica.Thermal.HeatTransfer.Sources.FixedHeatFlow"
>Modelica.Thermal.HeatTransfer.Sources.FixedHeatFlow</a> fixHeaFlo(Q_flow=0.5*
        mWat_flow_nominal*4200*5) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Fixed heat flow rate&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor"
>Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor</a> TVol <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Water temperature&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(weaDat.weaBus, weaBus);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(onOffController.y, switch1.u2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(zer.y, switch1.u3);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(mWat_flow.y, switch1.u1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(vol.ports[1], pum.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(fixHeaFlo.port, vol.heatPort);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(vol.heatPort, TVol.port);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(tow.port_b, vol.ports[2]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pum.port_b, tow.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(onOffController.u, TSwi.y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TVol.T, onOffController.reference);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(switch1.y, pum.m_flow_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(exp.ports[1], vol.ports[3]);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PartialStaticTwoPortCoolingTower;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PartialStaticTwoPortCoolingTowerWetBulb<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchaf055d592701eab19TowerI.png" alt="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTowerWetBulb" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTowerWetBulb"></a><a href="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses"
>Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses</a>.PartialStaticTwoPortCoolingTowerWetBulb</h2>
<p>
<b>Partial test model for cooling tower with wet bulb temperature as potential for heat transfer</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha7589e1d18d94e13ctBulbD.png" alt="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTowerWetBulb">
</p>
<h3>Information</h3>
<p>Extends from <a href="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTower"
>PartialStaticTwoPortCoolingTower</a> (Base class for test models of cooling towers).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_HeatExchangers_CoolingTowers_BaseClasses.html#Buildings.Fluid.HeatExchangers.CoolingTowers.BaseClasses.CoolingTower"
>CoolingTower</a></td><td>tow</td><td>redeclare Buildings.Fluid.He...</td><td>Cooling tower</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mWat_flow_nominal</td><td>0.5</td><td>Design water flow rate [kg/s]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Bus</a></td><td>weaBus</td><td>&nbsp;</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PartialStaticTwoPortCoolingTowerWetBulb <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Partial test model for cooling tower with wet bulb temperature as potential for heat transfer&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTower"
>PartialStaticTwoPortCoolingTower</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium_A = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model for air&quot;</span>;

  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.TWetBul_TDryBulPhi"
>Buildings.Utilities.Psychrometrics.TWetBul_TDryBulPhi</a> wetBulTem(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_A) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model for wet bulb temperature&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(weaBus.pAtm, wetBulTem.p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(weaBus.TDryBul, wetBulTem.TDryBul);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(weaBus.relHum, wetBulTem.phi);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PartialStaticTwoPortCoolingTowerWetBulb;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  9 09:35:21 2015.
</address>
</body>
</html>
