<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with examples of base class components for DX cooling coil model&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Examples<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses</a>.Examples</h2>
<p>
<b>Package with examples of base class components for DX cooling coil model</b><br>
</p>
<h3>Information</h3>

This package contains examples of base class components for DX cooling coil models.

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.ApparatusDewPoint" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.ApparatusDewPoint"
>ApparatusDewPoint</a>
</td>
<td>Test model for ApparatusDewPoint</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.ApparatusDryPoint" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.ApparatusDryPoint"
>ApparatusDryPoint</a>
</td>
<td>Test model for ApparatusDryPoint</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.Condensation" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.Condensation"
>Condensation</a>
</td>
<td>Test model for Condensation block</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.CoolingCapacity" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.CoolingCapacity"
>CoolingCapacity</a>
</td>
<td>Test model for CoolingCapacity</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DXCooling" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DXCooling"
>DXCooling</a>
</td>
<td>Test model for DXCooling</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DryCoil" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DryCoil"
>DryCoil</a>
</td>
<td>Test model for DryCoil</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DryWetSelector" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DryWetSelector"
>DryWetSelector</a>
</td>
<td>Test model for DryWetSelector</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.EvaporationFlowReversal" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.EvaporationFlowReversal"
>EvaporationFlowReversal</a>
</td>
<td>Test model for evaporation with zero flow and flow reversal</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.EvaporationPulse" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.EvaporationPulse"
>EvaporationPulse</a>
</td>
<td>Test model for evaporation with pulse signal</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.InputPower" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.InputPower"
>InputPower</a>
</td>
<td>Test model for InputPower</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.NominalCondition" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.NominalCondition"
>NominalCondition</a>
</td>
<td>Test model for NominalCondition</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SensibleHeatRatio" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SensibleHeatRatio"
>SensibleHeatRatio</a>
</td>
<td>Test model for SensibleHeatRatio</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SpeedSelect" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SpeedSelect"
>SpeedSelect</a>
</td>
<td>Test model for speed select</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SpeedShift" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SpeedShift"
>SpeedShift</a>
</td>
<td>Test model for SpeedShift block</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.UACp" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.UACp"
>UACp</a>
</td>
<td>Test model for UACp</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.WetCoil" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.WetCoil"
>WetCoil</a>
</td>
<td>Test model for WetCoil</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha51be48a17837f5ddurvesS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples_PerformanceCurves.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves"
>PerformanceCurves</a>
</td>
<td>Package with sevral performance curves</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ApparatusDewPoint<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.ApparatusDewPoint" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.ApparatusDewPoint"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</a>.ApparatusDewPoint</h2>
<p>
<b>Test model for ApparatusDewPoint</b>
<br>
<br><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointD.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.ApparatusDewPoint">
</p>
<h3>Information</h3>

<p>
This example illustrates calculation of air properties at apparatus dew point:
<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.ApparatusDewPoint"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.ApparatusDewPoint</a>.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Integer</td><td>nSta</td><td>4</td><td>Number of standard compressor speeds</td></tr>
<tr><td>Real</td><td>minSpeRat</td><td>0.2</td><td>Minimum speed ratio</td></tr>
<tr><td>Real</td><td>speRatDeaBan</td><td>0.05</td><td>Deadband for minimum speed ratio</td></tr>
<tr><td><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>DXCoil</a></td><td>datCoi</td><td>&nbsp;</td><td>Coil data</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ApparatusDewPoint <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for ApparatusDewPoint&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer nSta=4 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of standard compressor speeds&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
      <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real minSpeRat(min=0,max=1) = 0.2 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Minimum speed ratio&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real speRatDeaBan= 0.05 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Deadband for minimum speed ratio&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> p(
    k=101325) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pressure&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.ApparatusDewPoint"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.ApparatusDewPoint</a>
                                                              adp(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium,
    datCoi=datCoi,
    variableSpeedCoil=true) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Calculates air properties at apparatus dew point condition&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> m_flow(
    duration=600,
    height=1.35,
    startTime=600) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Mass flow rate of air&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> XEvaIn(
    duration=600,
    height=0.004,
    startTime=1800,
    offset=0.011) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inlet air mass fraction&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> Q_flow(
    duration=600,
    startTime=600,
    height=-20000) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cooling rate&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</a> speRat(
    offset=0,
    startTime=0,
    table=[0.0,0.00; 600,0.25; 1800,0.5; 2700,0.75]) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Speed ratio &quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>Data.Generic.DXCoil</a>
                datCoi(nSta=4, sta={
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=900/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-12000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=0.9),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</span>()),
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=1200/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-18000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.2),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</span>()),
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=1800/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-21000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.5),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_II</span>()),
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=2400/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-30000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.8),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_III</span>())}) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Coil data&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Logical.html#Modelica.Blocks.Logical.Hysteresis"
>Modelica.Blocks.Logical.Hysteresis</a> deaBan(
     uLow=minSpeRat - speRatDeaBan/2,
     uHigh=minSpeRat + speRatDeaBan/2) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Speed ratio deadband&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.BooleanToInteger"
>Modelica.Blocks.Math.BooleanToInteger</a> onSwi(
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>integerTrue=1,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>integerFalse=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;On/off switch&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">public </span>
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> hEvaIn(k=<span style="color: red; font-weight: normal; font-style: normal;">Medium.specificEnthalpy</span>(
        <span style="color: red; font-weight: normal; font-style: normal;">Medium.setState_pTX</span>(
        p=101325,
        T=30 + 273.15,
        X={0.015}))) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Air enthalpy at inlet&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Q_flow.y, adp.Q_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(p.y, adp.p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(m_flow.y, adp.m_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(XEvaIn.y, adp.XEvaIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(speRat.y, adp.speRat);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(speRat.y, deaBan.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(deaBan.y, onSwi.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(onSwi.y, adp.stage);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hEvaIn.y, adp.hEvaIn);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ApparatusDewPoint;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ApparatusDryPoint<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.ApparatusDryPoint" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.ApparatusDryPoint"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</a>.ApparatusDryPoint</h2>
<p>
<b>Test model for ApparatusDryPoint</b>
<br>
<br><img src="Buildings.Fluid.HeatExchad52bfa15179e3c08PointD.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.ApparatusDryPoint">
</p>
<h3>Information</h3>

<p>
This example illustrates working of ApparatusDryPoint block
<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.ApparatusDryPoint"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.ApparatusDryPoint</a>.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Integer</td><td>nSta</td><td>4</td><td>&nbsp;</td></tr>
<tr><td>Real</td><td>minSpeRat</td><td>0.2</td><td>Minimum speed ratio</td></tr>
<tr><td>Real</td><td>speRatDeaBan</td><td>0.05</td><td>Deadband for minimum speed ratio</td></tr>
<tr><td><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>DXCoil</a></td><td>datCoi</td><td>&nbsp;</td><td>Coil data</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ApparatusDryPoint <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for ApparatusDryPoint&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer nSta=4;
  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
      <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real minSpeRat(min=0,max=1) = 0.2 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Minimum speed ratio&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real speRatDeaBan= 0.05 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Deadband for minimum speed ratio&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> p(
    k=101325) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pressure&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> hEvaIn(k=<span style="color: red; font-weight: normal; font-style: normal;">Medium.specificEnthalpy</span>(
        <span style="color: red; font-weight: normal; font-style: normal;">Medium.setState_pTX</span>(
        p=101325,
        T=30 + 273.15,
        X={0.015}))) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Air enthalpy at inlet&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.ApparatusDryPoint"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.ApparatusDryPoint</a> appDryPt(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium,
    datCoi=datCoi,
    variableSpeedCoil=true) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Dry point condition&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> m_flow(
    duration=600,
    height=1.35,
    startTime=900) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Mass flow rate of air&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> Q_flow(
    duration=600,
    height=-20000,
    offset=-2,
    startTime=900) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat extracted from air&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</a> speRat(
    table=[0.0,0.0; 900,0.25; 1800,0.50; 2700,0.75],
    offset=0.25,
    startTime=900) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Speed ratio &quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>Data.Generic.DXCoil</a>
                datCoi(
    nSta=4,
    sta={
      <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=900/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-12000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=0.9),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</span>()),
              <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=1200/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-18000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.2),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</span>()),
              <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=1800/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-21000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.5),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_II</span>()),
              <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=2400/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-30000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.8),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_III</span>())}) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Coil data&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Logical.html#Modelica.Blocks.Logical.Hysteresis"
>Modelica.Blocks.Logical.Hysteresis</a> deaBan(
     uLow=minSpeRat - speRatDeaBan/2,
     uHigh=minSpeRat + speRatDeaBan/2) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Speed ratio deadband&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.BooleanToInteger"
>Modelica.Blocks.Math.BooleanToInteger</a> onSwi(
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>integerTrue=1,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>integerFalse=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;On/off switch&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">public </span>
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> XEvaIn(
    duration=600,
    height=0.004,
    startTime=1800,
    offset=0.011) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inlet air mass fraction&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(p.y, appDryPt.p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hEvaIn.y, appDryPt.hEvaIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(m_flow.y, appDryPt.m_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Q_flow.y, appDryPt.Q_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(speRat.y, appDryPt.speRat);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(speRat.y,deaBan. u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(deaBan.y,onSwi. u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(onSwi.y, appDryPt.stage);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(XEvaIn.y, appDryPt.XEvaIn);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ApparatusDryPoint;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Condensation<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.Condensation" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.Condensation"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</a>.Condensation</h2>
<p>
<b>Test model for Condensation block</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha7dcdd9889a362905ationD.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.Condensation">
</p>
<h3>Information</h3>

<p>
This example illustrates working of Condensation block
<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Condensation"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Condensation</a>.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Condensation <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for Condensation block&quot;</span>
 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
      <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;
 <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Condensation"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Condensation</a> mWat(
      <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Calculates rate of condensation&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> Q_flow(
    height=-20000,
    startTime=600,
    offset=0,
    duration=2400) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat flow&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TDewPoi(
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>startTime=600,
    height=20,
    offset=5.4,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>duration=1200) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Apparatus dew point temperature&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> shr(
    startTime=1800,
    height=1,
    offset=0,
    duration=1200) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Sensible heat ratio&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TDewPoi.y, mWat.TDewPoi);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Q_flow.y, mWat.Q_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(shr.y, mWat.SHR);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Condensation;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE CoolingCapacity<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.CoolingCapacity" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.CoolingCapacity"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</a>.CoolingCapacity</h2>
<p>
<b>Test model for CoolingCapacity</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha21df446873d5f2f7acityD.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.CoolingCapacity">
</p>
<h3>Information</h3>

<p>
This example illustrates working of cooling capacity function
<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.CoolingCapacity"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.CoolingCapacity</a>.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage"
>Stage</a></td><td>sta</td><td>&nbsp;</td><td>Performance data</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> CoolingCapacity <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for CoolingCapacity&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;
  <a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.CoolingCapacity"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.CoolingCapacity</a> cooCap(
    sta={sta},
    m_flow_small=0.0001*sta.nomVal.m_flow_nominal,
    nSta=1) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cooling capacity calculation&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> m_flow(
    duration=2400,
    startTime=600,
    height=sta.nomVal.m_flow_nominal,
    offset=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Mass flow rate of air&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TWetBulIn(
    duration=2400,
    startTime=600,
    height=10,
    offset=273.15 + 19.4) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Air wet bulb temperature entering the coil&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.IntegerStep"
>Modelica.Blocks.Sources.IntegerStep</a> onOff(startTime=600) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Compressor on-off signal&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TConIn(
    duration=2400,
    startTime=600,
    height=5,
    offset=273.15 + 30) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Condenser inlet temperature (Outside drybulb temperature)&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage"
>Data.Generic.BaseClasses.Stage</a>
    sta(
    nomVal(
      Q_flow_nominal=-21000,
      COP_nominal=3,
      SHR_nominal=0.8,
      m_flow_nominal=1.5),
    perCur=
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_III</span>(),
    spe=188.49555921539) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Performance data&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TConIn.y, cooCap.TConIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(m_flow.y, cooCap.m_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(onOff.y, cooCap.stage);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TWetBulIn.y, cooCap.TEvaIn);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>CoolingCapacity;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DXCooling<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DXCooling" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DXCooling"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</a>.DXCooling</h2>
<p>
<b>Test model for DXCooling</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha0e2c0dea4db65b2folingD.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DXCooling">
</p>
<h3>Information</h3>

<p>
This example illustrates working of DXCooling block
<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DXCooling"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DXCooling</a>.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>DXCoil</a></td><td>datCoi</td><td>&nbsp;</td><td>Coil data</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> DXCooling <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for DXCooling&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
      <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> p(
    k=101325) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;pressure&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TConIn(
    k=273.15 + 35);
  <a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DXCooling"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DXCooling</a> dxCoo(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium,
    datCoi=datCoi,
    variableSpeedCoil=true);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.IntegerStep"
>Modelica.Blocks.Sources.IntegerStep</a> onOff(
    startTime=600) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Compressor on-off signal&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> m_flow(
    duration=600,
    startTime=1200,
    height=1.05) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Mass flow rate of air&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TEvaIn(
    duration=600,
    startTime=2400,
    height=-5,
    offset=273.15 + 29) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Dry bulb temperature of air entering the coil&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> XEvaIn(
    duration=600,
    startTime=2400,
    height=-0.002,
    offset=0.012) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inlet mass-fraction&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> hEvaIn(
    duration=600,
    startTime=2400,
    offset=60000,
    height=-10000) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Specific enthalpy of air entering the coil&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</a> speRat(table=[0.0,0.0; 900,0.25; 1800,0.50;
        2700,0.75]) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Speed ratio &quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>Data.Generic.DXCoil</a>
                datCoi(sta={
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=900/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-12000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=0.9),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</span>()),
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=1200/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-18000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.2),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</span>()),
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=1800/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-21000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.5),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</span>()),
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=2400/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-30000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.8),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_III</span>())},           nSta=
       4) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Coil data&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TConIn.y, dxCoo.TConIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(p.y, dxCoo.p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(m_flow.y, dxCoo.m_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TEvaIn.y, dxCoo.TEvaIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(XEvaIn.y, dxCoo.XEvaIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hEvaIn.y, dxCoo.hEvaIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(speRat.y, dxCoo.speRat);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(onOff.y, dxCoo.stage);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>DXCooling;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DryCoil<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DryCoil" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DryCoil"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</a>.DryCoil</h2>
<p>
<b>Test model for DryCoil</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha8a73634bf5a66d30yCoilD.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DryCoil">
</p>
<h3>Information</h3>

<p>
This example illustrates working of DryCoil block
<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DryCoil"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DryCoil</a>.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>DXCoil</a></td><td>datCoi</td><td>&nbsp;</td><td>Coil data</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> DryCoil <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for DryCoil&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
      <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> p(
    k=101325);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TConIn(
    k=273.15 + 35) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Condenser inlet air temperature&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DryCoil"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DryCoil</a> dryCoi(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium,
    datCoi=datCoi,
    variableSpeedCoil=true) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Performs calculation for dry coil condition&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.IntegerStep"
>Modelica.Blocks.Sources.IntegerStep</a> onOff(
    startTime=1200) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Compressor on-off signal&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> m_flow(
    startTime=1200,
    duration=600,
    height=1.5) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Mass flow rate of air&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TEvaIn(
    duration=600,
    startTime=2400,
    height=-4,
    offset=273.15 + 29) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Dry bulb temperature of air entering the coil&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> XEvaIn(
    duration=600,
    startTime=2400,
    height=-0.002,
    offset=0.006) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inlet mass-fraction&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> hEvaIn(
    duration=600,
    startTime=2400,
    height=-10000,
    offset=45000) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Specific enthalpy of air entering the coil&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</a> speRat(table=[0.0,0.0; 900,0.25; 1800,0.50;
        2700,0.75]) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Speed ratio &quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>Data.Generic.DXCoil</a>
                datCoi(sta={
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=900/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-12000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=0.9),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</span>()),
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=1200/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-18000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.2),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</span>()),
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=1800/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-21000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.5),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_II</span>()),
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=2400/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-30000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.8),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_III</span>())},           nSta=
       4) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Coil data&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TConIn.y, dryCoi.TConIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(p.y, dryCoi.p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(m_flow.y, dryCoi.m_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TEvaIn.y, dryCoi.TEvaIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(XEvaIn.y, dryCoi.XEvaIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hEvaIn.y, dryCoi.hEvaIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(speRat.y, dryCoi.speRat);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(onOff.y, dryCoi.stage);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>DryCoil;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DryWetSelector<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DryWetSelector" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DryWetSelector"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</a>.DryWetSelector</h2>
<p>
<b>Test model for DryWetSelector</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha149effc1332668f4ectorD.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DryWetSelector">
</p>
<h3>Information</h3>

<p>
This example illustrates working of DryWetSelector block
<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DryWetSelector"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DryWetSelector</a>.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> DryWetSelector <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for DryWetSelector&quot;</span>

<span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> XADP(
    duration=20,
    startTime=20,
    height=-0.002,
    offset=0.006) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Mass fraction at ADP&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> XEvaIn(
    startTime=20,
    height=0.002,
    offset=0.004,
    duration=20) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inlet mass-fraction&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DryWetSelector"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DryWetSelector</a> dryWet <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Averages dry and wet coil conditions&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TWet(k=283.15);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> mWetWat_flow(k=0.01);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> SHRWet(k=0.5);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> QWet_flow(k=-3000);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> EIRWet(k=0.3);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TDry(k=293.15);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> QDry_flow(k=-2000);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> EIRDry(k=0.2);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(XEvaIn.y, dryWet.XEvaIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(XADP.y, dryWet.XADP);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(mWetWat_flow.y, dryWet.mWetWat_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TWet.y, dryWet.TADPWet);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(SHRWet.y, dryWet.SHRWet);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(QWet_flow.y, dryWet.QWet_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(EIRWet.y, dryWet.EIRWet);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TDry.y, dryWet.TADPDry);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(QDry_flow.y, dryWet.QDry_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(EIRDry.y, dryWet.EIRDry);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>DryWetSelector;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE EvaporationFlowReversal<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.EvaporationFlowReversal" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.EvaporationFlowReversal"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</a>.EvaporationFlowReversal</h2>
<p>
<b>Test model for evaporation with zero flow and flow reversal</b>
<br>
<br><img src="Buildings.Fluid.HeatExchac9ebce7b868b536aersalD.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.EvaporationFlowReversal">
</p>
<h3>Information</h3>

<p>
This example illustrates the evaporation of water vapor that
accumulated on the coil.
Input to the model is an air mass flow rate that is first positive, then
ramps down to a negative value, and eventually ramps up to zero where
it remains for a while.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>NominalValues</a></td><td>nomVal</td><td>&nbsp;</td><td>Nominal values for DX coil</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>MassFraction</a></td><td>XEvaIn_nominal</td><td>Buildings.Utilities.Psychrom...</td><td>Mass fraction at nominal inlet conditions [1]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>MassFraction</a></td><td>XEvaOut_nominal</td><td>XEvaIn_nominal + (1 - nomVal...</td><td>Nominal air outlet humidity [1]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> EvaporationFlowReversal <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for evaporation with zero flow and flow reversal&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =<a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</a>
                                                                          nomVal(
          Q_flow_nominal=-5000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=5000/1006/10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Nominal values for DX coil&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>Modelica.SIunits.MassFraction</a> XEvaIn_nominal=
    <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Utilities.Psychrometrics.Functions.X_pSatpphi</span>(
     pSat=<span style="color: red; font-weight: normal; font-style: normal;">Medium.saturationPressure</span>(nomVal.TEvaIn_nominal),
     p=nomVal.p_nominal,
     phi=nomVal.phiIn_nominal) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Mass fraction at nominal inlet conditions&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>Modelica.SIunits.MassFraction</a> XEvaOut_nominal = XEvaIn_nominal +
   (1-nomVal.SHR_nominal) * nomVal.Q_flow_nominal/nomVal.m_flow_nominal/<span style="color: red; font-weight: normal; font-style: normal;">Medium.enthalpyOfVaporization</span>(293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal air outlet humidity&quot;</span>;

  <a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Evaporation"
>Evaporation</a> eva(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium, nomVal=nomVal,
    m(start=0.55, fixed=true)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Evaporation model&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.BooleanConstant"
>Modelica.Blocks.Sources.BooleanConstant</a> offSignal(k=false);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TWat(k=293.15);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</a> mAir_flow(table=[0,1; 300,1; 900,-1; 1200,-1;
        1500,0; 1800,0]) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Air flow rate&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TEva(k=nomVal.TEvaIn_nominal) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Inlet Temperature&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Continuous.html#Modelica.Blocks.Continuous.Integrator"
>Modelica.Blocks.Continuous.Integrator</a> int <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Mass of water that evaporates into air stream&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> mWat_flow(k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Water flow rate added into the medium from the coil model (without reevaporation flow rate)&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</a> gain(k=nomVal.m_flow_nominal);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> XEvaIn(k=XEvaIn_nominal) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Inlet water vapor mass fraction&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(offSignal.y, eva.on);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(eva.TWat, TWat.y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(mWat_flow.y, eva.mWat_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(mAir_flow.y, gain.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(gain.y, eva.mAir_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(eva.mTotWat_flow, int.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(XEvaIn.y, eva.XEvaOut);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TEva.y, eva.TEvaOut);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>EvaporationFlowReversal;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE EvaporationPulse<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.EvaporationPulse" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.EvaporationPulse"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</a>.EvaporationPulse</h2>
<p>
<b>Test model for evaporation with pulse signal</b>
<br>
<br><img src="Buildings.Fluid.HeatExchad925543e14f0fed1PulseD.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.EvaporationPulse">
</p>
<h3>Information</h3>

<p>
This example illustrates the evaporation of water vapor that
accumulated on the coil.
Input to the model is a pulse signal that switches the coil on and off.
The two instances have a different frequency of the on and off signal
to illustrate that the reevaporation of mass is larger if the coil
short-cycles.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>NominalValues</a></td><td>nomVal</td><td>&nbsp;</td><td>Nominal values for DX coil</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>MassFraction</a></td><td>XEvaIn_nominal</td><td>Buildings.Utilities.Psychrom...</td><td>Mass fraction at nominal inlet conditions [1]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>MassFraction</a></td><td>XEvaOut_nominal</td><td>XEvaIn_nominal + (1 - nomVal...</td><td>Nominal air outlet humidity [1]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> EvaporationPulse <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for evaporation with pulse signal&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =<a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</a>
                                                                          nomVal(
          Q_flow_nominal=-5000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=5000/1006/10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Nominal values for DX coil&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>Modelica.SIunits.MassFraction</a> XEvaIn_nominal=
    <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Utilities.Psychrometrics.Functions.X_pSatpphi</span>(
     pSat=<span style="color: red; font-weight: normal; font-style: normal;">Medium.saturationPressure</span>(nomVal.TEvaIn_nominal),
     p=nomVal.p_nominal,
     phi=nomVal.phiIn_nominal) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Mass fraction at nominal inlet conditions&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>Modelica.SIunits.MassFraction</a> XEvaOut_nominal = XEvaIn_nominal +
   (1-nomVal.SHR_nominal) * nomVal.Q_flow_nominal/nomVal.m_flow_nominal/<span style="color: red; font-weight: normal; font-style: normal;">Medium.enthalpyOfVaporization</span>(293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal air outlet humidity&quot;</span>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Pulse"
>Modelica.Blocks.Sources.Pulse</a> pulSho(period=30*60) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Control signal for short-cycling coil&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Evaporation"
>Evaporation</a> evaSho(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium, nomVal=nomVal) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Evaporation model&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.RealToBoolean"
>Modelica.Blocks.Math.RealToBoolean</a> realToBoolean;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TWat(k=293.15);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> mAir_flow(k=nomVal.m_flow_nominal) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Air flow rate&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TIn(k=nomVal.TEvaIn_nominal) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Inlet temperature&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Continuous.html#Modelica.Blocks.Continuous.Integrator"
>Modelica.Blocks.Continuous.Integrator</a> intSho <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Mass of water that evaporates into air stream&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Evaporation"
>Evaporation</a> evaNor(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium, nomVal=nomVal) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Evaporation model&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Continuous.html#Modelica.Blocks.Continuous.Integrator"
>Modelica.Blocks.Continuous.Integrator</a> intNor <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Mass of water that evaporates into air stream&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Pulse"
>Modelica.Blocks.Sources.Pulse</a> pulNor(period=3600) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Control signal for normal-cycling coil&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.RealToBoolean"
>Modelica.Blocks.Math.RealToBoolean</a> realToBoolean1;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</a> mWat_flow(k=nomVal.Q_flow_nominal*(1 - nomVal.SHR_nominal)
        /<span style="color: red; font-weight: normal; font-style: normal;">Medium.enthalpyOfVaporization</span>(293.15)) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Water mass flow rate from air to coil surface&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</a> mWat_flow1(k=nomVal.Q_flow_nominal*(1 - nomVal.SHR_nominal)
        /<span style="color: red; font-weight: normal; font-style: normal;">Medium.enthalpyOfVaporization</span>(293.15)) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Water mass flow rate from air to coil surface&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> XEvaIn(k=XEvaIn_nominal) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Inlet water vapor mass fraction&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pulSho.y, realToBoolean.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(realToBoolean.y, evaSho.on);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(evaSho.TWat, TWat.y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(evaSho.mAir_flow, mAir_flow.y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(evaNor.TWat, TWat.y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(evaNor.mAir_flow, mAir_flow.y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pulNor.y, realToBoolean1.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(realToBoolean1.y, evaNor.on);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pulNor.y, mWat_flow1.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(mWat_flow1.y, evaNor.mWat_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pulSho.y, mWat_flow.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(mWat_flow.y, evaSho.mWat_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(XEvaIn.y, evaSho.XEvaOut);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(XEvaIn.y, evaNor.XEvaOut);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(evaNor.mTotWat_flow, intNor.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(evaSho.mTotWat_flow, intSho.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TIn.y, evaSho.TEvaOut);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TIn.y, evaNor.TEvaOut);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>EvaporationPulse;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE InputPower<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.InputPower" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.InputPower"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</a>.InputPower</h2>
<p>
<b>Test model for InputPower</b>
<br>
<br><img src="Buildings.Fluid.HeatExchac3305f4ac3099645PowerD.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.InputPower">
</p>
<h3>Information</h3>

<p>
This example illustrates working of InputPower block
<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.InputPower"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.InputPower</a>.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> InputPower <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for InputPower&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> SHR(
    height=0.5,
    duration=60,
    offset=0.5,
    startTime=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Sensible heat ratio&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> EIR(
    height=-0.083,
    duration=60,
    offset=0.333,
    startTime=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Energy input ratio&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.InputPower"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.InputPower</a> pwr <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Calculates electrical power consumed by the unit&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> Q_flow(
    height=-20000,
    duration=60,
    startTime=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cooling rate&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(EIR.y, pwr.EIR);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Q_flow.y, pwr.Q_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(SHR.y, pwr.SHR);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>InputPower;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE NominalCondition<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.NominalCondition" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.NominalCondition"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</a>.NominalCondition</h2>
<p>
<b>Test model for NominalCondition</b>
<br>
<br><img src="Buildings.Fluid.HeatExchaad1c2556d3ada033itionD.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.NominalCondition">
</p>
<h3>Information</h3>

<p>
This example illustrates the calculation of inlet and outlet parameters at the nominal condition.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.NominalCondition"
>NominalCondition</a></td><td>nomCon</td><td>&nbsp;</td><td>Calculates nominal values</td></tr>
<tr><td><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>NominalValues</a></td><td>nomVal</td><td>&nbsp;</td><td>Nominal values</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> NominalCondition <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for NominalCondition&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
      <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.NominalCondition"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.NominalCondition</a>
     nomCon(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium, per=nomVal) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Calculates nominal values&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>Data.Generic.BaseClasses.NominalValues</a>
   nomVal(
    Q_flow_nominal=-21000,
    COP_nominal=3,
    SHR_nominal=0.8,
    m_flow_nominal=1.5) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Nominal values&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>NominalCondition;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE SensibleHeatRatio<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SensibleHeatRatio" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SensibleHeatRatio"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</a>.SensibleHeatRatio</h2>
<p>
<b>Test model for SensibleHeatRatio</b>
<br>
<br><img src="Buildings.Fluid.HeatExchaf139daab7c49dd5aRatioD.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SensibleHeatRatio">
</p>
<h3>Information</h3>

<p>
This example illustrates calculation of sensible heat ratio in block
<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SensibleHeatRatio"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SensibleHeatRatio</a>.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> SensibleHeatRatio <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for SensibleHeatRatio&quot;</span>
 <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
      <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> p(
    k=101325) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pressure&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.BooleanStep"
>Modelica.Blocks.Sources.BooleanStep</a> onOff(
    startTime=600) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Compressor on-off signal&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> hEvaIn(
    duration=600,
    startTime=2400,
    offset=60000,
    height=-10000) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Specific enthalpy of air entering the coil&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TEvaIn(
    duration=600,
    startTime=2400,
    height=-5,
    offset=273.15 + 29) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inlet air temperature&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SensibleHeatRatio"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SensibleHeatRatio</a> shr(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> XADP(k=0.01) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Mass fraction&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> hADP(k=35000) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Specific enthalpy&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(onOff.y, shr.on);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hEvaIn.y, shr.hEvaIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TEvaIn.y, shr.TEvaIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(p.y, shr.p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(XADP.y, shr.XADP);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hADP.y, shr.hADP);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>SensibleHeatRatio;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE SpeedSelect<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SpeedSelect" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SpeedSelect"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</a>.SpeedSelect</h2>
<p>
<b>Test model for speed select</b>
<br>
<br><img src="Buildings.Fluid.HeatExchafa02886067f49f60electD.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SpeedSelect">
</p>
<h3>Information</h3>

<p>
This example illustrates working of SpeedSelect block
<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SpeedSelect"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SpeedSelect</a>.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>DXCoil</a></td><td>datCoi</td><td>&nbsp;</td><td>Coil data</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> SpeedSelect <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for speed select&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SpeedSelect"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SpeedSelect</a> speSel(
    nSta=datCoi.nSta,
    speSet=datCoi.sta.spe) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Normalizes the input speed&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil</a>
                datCoi(nSta=4, sta={
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=900/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-12000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=0.9),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</span>()),
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=1200/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-18000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.2),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</span>()),
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=1800/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-21000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.5),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_II</span>()),
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=2400/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-30000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.8),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_III</span>())}) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Coil data&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.IntegerTable"
>Modelica.Blocks.Sources.IntegerTable</a> sta(table=[0,0; 10,1; 20,2; 30,3; 40,4;
        50,0]) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Stage of compressor&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sta.y, speSel.stage);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>SpeedSelect;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE SpeedShift<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SpeedShift" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SpeedShift"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</a>.SpeedShift</h2>
<p>
<b>Test model for SpeedShift block</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha4a9cdceee339308fShiftD.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SpeedShift">
</p>
<h3>Information</h3>

<p>
This example illustrates working of SpeedShift block
<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SpeedShift"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SpeedShift</a>.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Integer</td><td>nSta</td><td>4</td><td>Number of standard compressor speeds</td></tr>
<tr><td><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>DXCoil</a></td><td>datCoi</td><td>&nbsp;</td><td>Coil data</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> SpeedShift <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for SpeedShift block&quot;</span>
 <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer nSta=4 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of standard compressor speeds&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SpeedShift"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SpeedShift</a> speShi(nSta=nSta, speSet=
        datCoi.sta.spe,
    variableSpeedCoil=true);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> u[nSta](k={10,20,30,40}) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inputs&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</a> speRat(table=[0.0,0.25; 900,0.50; 1800,0.50;
        2700,0.75; 3600,0.75]) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Speed ratio &quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>Data.Generic.DXCoil</a>
                datCoi(nSta=4, sta={
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=900/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-12000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=0.9),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</span>()),
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=1200/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-18000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.2),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</span>()),
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=1800/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-21000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.5),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_II</span>()),
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=2400/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-30000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.8),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_III</span>())}) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Coil data&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Logical.html#Modelica.Blocks.Logical.GreaterThreshold"
>Modelica.Blocks.Logical.GreaterThreshold</a> greaterThreshold(threshold=0.1);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.BooleanToInteger"
>Modelica.Blocks.Math.BooleanToInteger</a> booleanToInteger;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(u.y, speShi.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(speRat.y, speShi.speRat);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(speRat.y, greaterThreshold.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(greaterThreshold.y, booleanToInteger.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(booleanToInteger.y, speShi.stage);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>SpeedShift;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE UACp<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.UACp" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.UACp"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</a>.UACp</h2>
<p>
<b>Test model for UACp</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha61da7e24b8f1a03f.UACpD.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.UACp">
</p>
<h3>Information</h3>
<p>
This example illustrates calculation of UA/Cp factor of coil (working of <a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.UACp"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.UACp</a>).
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>NominalValues</a></td><td>nomVal</td><td>&nbsp;</td><td>Nominal values</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> UACp <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for UACp&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =<a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;
  <a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.UACp"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.UACp</a> uacp(
    per=nomVal,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium,
    homotopyInitialization=true) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Calculates UA/Cp value for the coil&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>Data.Generic.BaseClasses.NominalValues</a>
                                 nomVal(
    Q_flow_nominal=-21000,
    COP_nominal=3,
    SHR_nominal=0.8,
    m_flow_nominal=1.5) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Nominal values&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>UACp;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE WetCoil<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.WetCoil" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.WetCoil"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</a>.WetCoil</h2>
<p>
<b>Test model for WetCoil</b>
<br>
<br><img src="Buildings.Fluid.HeatExchad6388ffa1b766d34tCoilD.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.WetCoil">
</p>
<h3>Information</h3>

<p>
This example illustrates working of WetCoil block
<a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.WetCoil"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.WetCoil</a>.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> WetCoil <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for WetCoil&quot;</span>
 <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
      <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> p(
    k=101325) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pressure&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.WetCoil"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.WetCoil</a> wetCoi(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium,
    datCoi=datCoi,
    variableSpeedCoil=true) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Performs calculation for wet coil condition&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TConIn(
    k=273.15 + 35) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Condenser inlet air temperature&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.IntegerStep"
>Modelica.Blocks.Sources.IntegerStep</a> onOff(
    startTime=600) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Compressor on-off signal&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> m_flow(
    duration=600,
    startTime=1200,
    height=1.05) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Mass flow rate of air&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> XEvaIn(
    duration=600,
    startTime=2400,
    height=-0.002,
    offset=0.012) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inlet mass-fraction&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> hEvaIn(
    duration=600,
    startTime=2400,
    offset=60000,
    height=-10000) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Specific enthalpy of air entering the coil&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TEvaIn(
    duration=600,
    startTime=2400,
    height=-5,
    offset=273.15 + 29) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inlet air temperature&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</a> speRat(table=[0.0,0.0; 900,0.25; 1800,0.50;
        2700,0.75]) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Speed ratio &quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>Data.Generic.DXCoil</a>
                datCoi(nSta=4, sta={
        <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=900/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-12000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=0.9),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</span>()),
              <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=1200/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-18000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.2),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</span>()),
              <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=1800/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-21000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.5),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_II</span>()),
              <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</span>(
        spe=2400/60,
        nomVal=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</span>(
          Q_flow_nominal=-30000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.8),
        perCur=
          <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_III</span>())}) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Coil data&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(p.y, wetCoi.p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TConIn.y, wetCoi.TConIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(m_flow.y, wetCoi.m_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(XEvaIn.y, wetCoi.XEvaIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hEvaIn.y, wetCoi.hEvaIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TEvaIn.y, wetCoi.TEvaIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(speRat.y, wetCoi.speRat);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(onOff.y, wetCoi.stage);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>WetCoil;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  9 09:35:53 2015.
</address>
</body>
</html>
