<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with base classes for performance data&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE BaseClasses<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic"
>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic</a>.BaseClasses</h2>
<p>
<b>Package with base classes for performance data</b><br>
</p>
<h3>Information</h3>

<p>
This package contains performance curves for the cooling capacity and the EIR
of DX cooling coils.
For performance data of specific DX cooling coils, see the packages
<a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_SingleSpeed.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.SingleSpeed"
>
Buildings.Fluid.HeatExchangers.DXCoils.Data.SingleSpeed</a>
and
<a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_DoubleSpeed.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.DoubleSpeed"
>
Buildings.Fluid.HeatExchangers.DXCoils.Data.DoubleSpeed</a>.
</p>
<p>
The data are described in
<a href="modelica://Buildings.Fluid.HeatExchangers.DXCoils.Data.BaseClasses.DXCoil">
Buildings.Fluid.HeatExchangers.DXCoils.Data.BaseClasses.DXCoil</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_BasesPackage.html#Modelica.Icons.BasesPackage"
>Modelica.Icons.BasesPackage</a> (Icon for packages containing base classes).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha6c40fe4b72c8c2a3tringS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.nominalValuesToString" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.nominalValuesToString"
>nominalValuesToString</a>
</td>
<td>Converts the nominal values to a string representation</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchac27ddd33bf13b05baluesS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>NominalValues</a>
</td>
<td>Data record of nominal values</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchac27ddd33bf13b05baluesS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.PerformanceCurve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.PerformanceCurve"
>PerformanceCurve</a>
</td>
<td>Data record for a performance curve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchac27ddd33bf13b05baluesS.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage"
>Stage</a>
</td>
<td>Generic data record for a stage of a DX coil</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE nominalValuesToString<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha6c40fe4b72c8c2a3tringI.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.nominalValuesToString" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.nominalValuesToString"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses"
>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses</a>.nominalValuesToString</h2>
<p>
<b>Converts the nominal values to a string representation</b>
</p>
<h3>Information</h3>

<p>
Returns a string representation of the nominal values.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a> (Icon for functions).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>NominalValues</a></td><td>nomVal</td><td>&nbsp;</td><td>Nominal values</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>String</td><td>s</td><td>A string representation of the nominal values</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">function</span> nominalValuesToString <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Converts the nominal values to a string representation&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</a>
    nomVal <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Nominal values&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">output </span>String s <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;A string representation of the nominal values&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
 s :=&quot;Nominal values:
    Q_flow_nominal = &quot; +<span style="color: red; font-weight: normal; font-style: normal;"> String</span>(nomVal.Q_flow_nominal) + &quot;
    COP_nominal    = &quot; +<span style="color: red; font-weight: normal; font-style: normal;"> String</span>(nomVal.COP_nominal) + &quot;
    m_flow_nominal = &quot; +<span style="color: red; font-weight: normal; font-style: normal;"> String</span>(nomVal.m_flow_nominal) + &quot;
    TEvaIn_nominal = &quot; +<span style="color: red; font-weight: normal; font-style: normal;"> String</span>(nomVal.TEvaIn_nominal) + &quot; (= &quot; +<span style="color: red; font-weight: normal; font-style: normal;"> String</span>(nomVal.TEvaIn_nominal-273.15) + &quot; degC)
    TConIn_nominal = &quot; +<span style="color: red; font-weight: normal; font-style: normal;"> String</span>(nomVal.TConIn_nominal) + &quot; (= &quot; +<span style="color: red; font-weight: normal; font-style: normal;"> String</span>(nomVal.TConIn_nominal-273.15) + &quot; degC)
    phiIn_nominal  = &quot; +<span style="color: red; font-weight: normal; font-style: normal;"> String</span>(nomVal.phiIn_nominal) + &quot;
    tWet           = &quot; +<span style="color: red; font-weight: normal; font-style: normal;"> String</span>(nomVal.tWet) + &quot;
    gamma          = &quot; +<span style="color: red; font-weight: normal; font-style: normal;"> String</span>(nomVal.gamma) + &quot;
    p_nominal      = &quot; +<span style="color: red; font-weight: normal; font-style: normal;"> String</span>(nomVal.p_nominal) + &quot;
&quot;;

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>nominalValuesToString;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE NominalValues<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchac27ddd33bf13b05baluesI.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses"
>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses</a>.NominalValues</h2>
<p>
<b>Data record of nominal values</b>
</p>
<h3>Information</h3>

  <p>
This is the base record of nominal values for DX cooling coil models.
</p>
<p>
See the information section of
<a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>
Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil</a>
for a description of the data.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a> (Icon for records).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>Q_flow_nominal</td><td>&nbsp;</td><td>Nominal cooling capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>&nbsp;</td><td>Nominal coefficient of performance</td></tr>
<tr><td>Real</td><td>SHR_nominal</td><td>&nbsp;</td><td>Nominal sensible heat ratio</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m_flow_nominal</td><td>&nbsp;</td><td>Nominal air mass flow rate [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaIn_nominal</td><td>273.15 + 19.4</td><td>Evaporator entering air dry-bulb temperature at rating condition [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConIn_nominal</td><td>308.15</td><td>Condenser entering air temperature at rating condition (wet bulb for evaporative cooled coils, dry bulb otherwise) [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</a></td><td>p_nominal</td><td>101325</td><td>Atmospheric pressure [Pa]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal</td></tr>
<tr><td>Real</td><td>phiIn_nominal</td><td>0.5</td><td>Relative humidity of entering air at nominal condition</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Re-evaporation data</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Time</a></td><td>tWet</td><td>1400</td><td>Time until moisture drips from coil when a dry coil is switched on [s]</td></tr>
<tr><td>Real</td><td>gamma</td><td>1.5</td><td>Ratio of evaporation heat transfer divided by latent heat transfer at nominal conditions</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> NominalValues <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Data record of nominal values&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a>;

<span style="color: #006400; font-weight: normal; font-style: normal;">//-----------------------------Nominal conditions-----------------------------//</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>Modelica.SIunits.HeatFlowRate</a> Q_flow_nominal(max=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal cooling capacity (negative number)&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real COP_nominal <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Nominal coefficient of performance&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real SHR_nominal <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Nominal sensible heat ratio&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m_flow_nominal <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal air mass flow rate&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> TEvaIn_nominal=273.15+19.4 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Evaporator entering air dry-bulb temperature at rating condition&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> TConIn_nominal=308.15 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Condenser entering air temperature at rating condition (wet bulb for evaporative cooled coils, dry bulb otherwise)&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real phiIn_nominal=0.5 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Relative humidity of entering air at nominal condition&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Modelica.SIunits.Pressure</a> p_nominal=101325 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Atmospheric pressure&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Modelica.SIunits.Time</a> tWet = 1400 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Time until moisture drips from coil when a dry coil is switched on&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real gamma(min=0) = 1.5 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Ratio of evaporation heat transfer divided by latent heat transfer at nominal conditions&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>NominalValues;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PerformanceCurve<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchac27ddd33bf13b05baluesI.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.PerformanceCurve" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.PerformanceCurve"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses"
>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses</a>.PerformanceCurve</h2>
<p>
<b>Data record for a performance curve</b>
</p>
<h3>Information</h3>

<p>
This record declares the data used to specify performance curves for DX coils.
</p>
<p>
See the information section of
<a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>
Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil</a>
for a description of the data.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a> (Icon for records).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[6]</td><td>&nbsp;</td><td>Biquadratic coefficients for cooling capacity function of temperature</td></tr>
<tr><td>Real</td><td>capFunFF[:]</td><td>&nbsp;</td><td>Polynomial coefficients for cooling capacity function of flow fration</td></tr>
<tr><td>Real</td><td>EIRFunT[6]</td><td>&nbsp;</td><td>Biquadratic coefficients for EIR function of temperature</td></tr>
<tr><td>Real</td><td>EIRFunFF[:]</td><td>&nbsp;</td><td>Polynomial coefficients for EIR function of flow fration</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Minimum and maximum values</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConInMin</td><td>&nbsp;</td><td>Minimum condenser inlet temperature for cooling capacity function [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConInMax</td><td>&nbsp;</td><td>Maximum condenser inlet temperature for cooling capacity function [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaInMin</td><td>&nbsp;</td><td>Minimum evaporator inlet temperature for cooling capacity function [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaInMax</td><td>&nbsp;</td><td>Maximum evaporator inlet temperature for cooling capacity function [K]</td></tr>
<tr><td>Real</td><td>ffMin</td><td>&nbsp;</td><td>Minimum flow fraction for which performance data are valid</td></tr>
<tr><td>Real</td><td>ffMax</td><td>&nbsp;</td><td>Maximum flow fraction for which performance data are valid</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> PerformanceCurve <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Data record for a performance curve&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a>;
<span style="color: #006400; font-weight: normal; font-style: normal;">//-----------------------------Performance curves-----------------------------//</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real  capFunT[6] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Biquadratic coefficients for cooling capacity function of temperature&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real  capFunFF[:] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Polynomial coefficients for cooling capacity function of flow fration&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real  EIRFunT[6] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Biquadratic coefficients for EIR function of temperature&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real  EIRFunFF[:] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Polynomial coefficients for EIR function of flow fration&quot;</span>;
<span style="color: #006400; font-weight: normal; font-style: normal;">//------------------------Range for performance curves------------------------//</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a>   TConInMin <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Minimum condenser inlet temperature for cooling capacity function&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a>   TConInMax <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Maximum condenser inlet temperature for cooling capacity function&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a>   TEvaInMin <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Minimum evaporator inlet temperature for cooling capacity function&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a>   TEvaInMax <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Maximum evaporator inlet temperature for cooling capacity function&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real  ffMin <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Minimum flow fraction for which performance data are valid&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real  ffMax <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Maximum flow fraction for which performance data are valid&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PerformanceCurve;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Stage<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchac27ddd33bf13b05baluesI.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage"></a><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses"
>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses</a>.Stage</h2>
<p>
<b>Generic data record for a stage of a DX coil</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha70214be78ac885a0StageD.png" alt="Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage">
</p>
<h3>Information</h3>

<p>
This is the base record for DX cooling coil model at a compressor speed.
See the information section of
<a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>
Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil</a>
for a description of the data.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a> (Icon for records).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.AngularVelocity"
>AngularVelocity</a></td><td>spe</td><td>&nbsp;</td><td>Rotational speed [rad/s]</td></tr>
<tr><td><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>NominalValues</a></td><td>nomVal</td><td>&nbsp;</td><td>Nominal values</td></tr>
<tr><td><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.PerformanceCurve"
>PerformanceCurve</a></td><td>perCur</td><td>&nbsp;</td><td>Performance curves for this stage</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Stage <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Generic data record for a stage of a DX coil&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.AngularVelocity"
>Modelica.SIunits.AngularVelocity</a> spe(displayUnit=&quot;1/min&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Rotational speed&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</a>
    nomVal <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Nominal values&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.PerformanceCurve"
>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.PerformanceCurve</a>
    perCur <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Performance curves for this stage&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Stage;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon May  4 10:21:03 2015.
</address>
</body>
</html>
