<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with base classes for Buildings.Fluid.HeatExchangers.RadiantSlabs&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE BaseClasses<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses"></a><a href="Buildings_Fluid_HeatExchangers_RadiantSlabs.html#Buildings.Fluid.HeatExchangers.RadiantSlabs"
>Buildings.Fluid.HeatExchangers.RadiantSlabs</a>.BaseClasses</h2>
<p>
<b>Package with base classes for Buildings.Fluid.HeatExchangers.RadiantSlabs</b><br>
</p>
<h3>Information</h3>

<p>
This package contains base classes that are used to construct the models in
<a href="Buildings_Fluid_HeatExchangers_RadiantSlabs.html#Buildings.Fluid.HeatExchangers.RadiantSlabs"
>Buildings.Fluid.HeatExchangers.RadiantSlabs</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_BasesPackage.html#Modelica.Icons.BasesPackage"
>Modelica.Icons.BasesPackage</a> (Icon for packages containing base classes).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha030f973d3b9efc21plierS.png" alt="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.HeatFlowRateMultiplier" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.HeatFlowRateMultiplier"
>HeatFlowRateMultiplier</a>
</td>
<td>Multiplies the heat flow rate</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha61828715279ef668plierS.png" alt="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.MassFlowRateMultiplier" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.MassFlowRateMultiplier"
>MassFlowRateMultiplier</a>
</td>
<td>Model that multiplies the mass flow rate</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha68a67772816b0b99tanceS.png" alt="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.PipeToSlabConductance" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.PipeToSlabConductance"
>PipeToSlabConductance</a>
</td>
<td>Convective heat transfer in pipes and fictitious resistance to average slab temperature</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha049ddb8c66f37f25.SlabS.png" alt="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Slab" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Slab"
>Slab</a>
</td>
<td>Base class for radiant slab</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchae21acb7d8fb8cd26tionsS.png" alt="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses_Functions.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions"
>Functions</a>
</td>
<td>Functions for convective heat transfer</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE HeatFlowRateMultiplier<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha030f973d3b9efc21plierI.png" alt="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.HeatFlowRateMultiplier" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.HeatFlowRateMultiplier"></a><a href="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses</a>.HeatFlowRateMultiplier</h2>
<p>
<b>Multiplies the heat flow rate</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha030f973d3b9efc21plierD.png" alt="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.HeatFlowRateMultiplier">
</p>
<h3>Information</h3>

<p>
This model multiplies the heat flow rate so that
<code>0 = port_b.Q_flow + k * port_Q.m_flow</code>.
</p>
<p>
The temperature remains unchanged.
Therefore, this model does not conserve energy.
It is used in
<a href="Buildings_Fluid_HeatExchangers_RadiantSlabs.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.ParallelCircuitsSlab"
>
Buildings.Fluid.HeatExchangers.RadiantSlabs.ParallelCircuitsSlab</a>
to avoid having to instanciate multiple slab models in parallel, with each
having the same mass flow rate and temperatures.
</p>

<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>k</td><td>&nbsp;</td><td>Gain for mass flow rate</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>port_a</td><td>&nbsp;</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b"
>HeatPort_b</a></td><td>port_b</td><td>&nbsp;</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> HeatFlowRateMultiplier <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Multiplies the heat flow rate&quot;</span>

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> port_a;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b</a> port_b;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real k <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Gain for mass flow rate&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">initial </span><span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">assert</span>( k &gt; Modelica.Constants.small<span style="color: blue; font-weight: normal; font-style: normal;"> or </span>-k &lt; -Modelica.Constants.small,
    &quot;Gain must not be zero. Received k = &quot; +<span style="color: red; font-weight: normal; font-style: normal;"> String</span>(k));
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Energy balance. (Energy is not conserved by this model!)</span>
  port_b.Q_flow = -k*port_a.Q_flow;
  port_a.T = port_b.T;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>HeatFlowRateMultiplier;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE MassFlowRateMultiplier<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha61828715279ef668plierI.png" alt="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.MassFlowRateMultiplier" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.MassFlowRateMultiplier"></a><a href="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses</a>.MassFlowRateMultiplier</h2>
<p>
<b>Model that multiplies the mass flow rate</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha61828715279ef668plierD.png" alt="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.MassFlowRateMultiplier">
</p>
<h3>Information</h3>

<p>
This model multiplies the mass flow rate so that
<code>0 = port_b.m_flow + k * port_a.m_flow</code>.
</p>
<p>
The specific enthalpy, the species concentration and the trace substance concentration
remains unchanged.
Therefore, this model does not conserve mass or energy.
It is used in
<a href="Buildings_Fluid_HeatExchangers_RadiantSlabs.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.ParallelCircuitsSlab"
>
Buildings.Fluid.HeatExchangers.RadiantSlabs.ParallelCircuitsSlab</a>
to avoid having to instanciate multiple slab models in parallel, with each
having the same mass flow rate and temperatures.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.PartialTwoPort"
>Modelica.Fluid.Interfaces.PartialTwoPort</a> (Partial component with two ports).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td colspan="2">replaceable package Medium</td><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>PartialMedium</a></td><td>Medium in the component</td></tr>
<tr><td>Real</td><td>k</td><td>&nbsp;</td><td>Gain for mass flow rate</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Assumptions</b></td></tr>
<tr><td>Boolean</td><td>allowFlowReversal</td><td>system.allowFlowReversal</td><td>= true to allow flow reversal, false restricts to design direction (port_a -&gt; port_b)</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_a"
>FluidPort_a</a></td><td>port_a</td><td>Fluid connector a (positive design flow direction is from port_a to port_b)</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_b"
>FluidPort_b</a></td><td>port_b</td><td>Fluid connector b (positive design flow direction is from port_a to port_b)</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> MassFlowRateMultiplier <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model that multiplies the mass flow rate&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.PartialTwoPort"
>Modelica.Fluid.Interfaces.PartialTwoPort</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real k <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Gain for mass flow rate&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">initial </span><span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">assert</span>( k &gt; Modelica.Constants.small<span style="color: blue; font-weight: normal; font-style: normal;"> or </span>-k &lt; -Modelica.Constants.small,
    &quot;Gain must not be zero. Received k = &quot; +<span style="color: red; font-weight: normal; font-style: normal;"> String</span>(k));
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">  // Pressure drop in design flow direction</span>
  port_a.p = port_b.p;

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Mass balance (mass is not conserved by this model!)</span>
 port_b.m_flow = -k*port_a.m_flow;

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Specific enthalpy flow rate</span>
  port_a.h_outflow =<span style="color: red; font-weight: normal; font-style: normal;"> inStream</span>(port_b.h_outflow);
  port_b.h_outflow =<span style="color: red; font-weight: normal; font-style: normal;"> inStream</span>(port_a.h_outflow);
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Transport of substances</span>
  port_a.Xi_outflow =<span style="color: red; font-weight: normal; font-style: normal;"> inStream</span>(port_b.Xi_outflow);
  port_b.Xi_outflow =<span style="color: red; font-weight: normal; font-style: normal;"> inStream</span>(port_a.Xi_outflow);

  port_a.C_outflow =<span style="color: red; font-weight: normal; font-style: normal;"> inStream</span>(port_b.C_outflow);
  port_b.C_outflow =<span style="color: red; font-weight: normal; font-style: normal;"> inStream</span>(port_a.C_outflow);

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>MassFlowRateMultiplier;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PipeToSlabConductance<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha68a67772816b0b99tanceI.png" alt="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.PipeToSlabConductance" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.PipeToSlabConductance"></a><a href="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses</a>.PipeToSlabConductance</h2>
<p>
<b>Convective heat transfer in pipes and fictitious resistance to average slab temperature</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha68a67772816b0b99tanceD.png" alt="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.PipeToSlabConductance">
</p>
<h3>Information</h3>

<p>
Model to compute the convective heat transfer inside a straight pipe.
The convective heat transfer coefficient is computed as a function of the mass flow rate
using the function
<a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Dissipation_HeatTransfer_StraightPipe.html#Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_KC"
>
Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_KC</a>.
</p>

<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td colspan="2">replaceable package Medium</td><td>Modelica.Media.Interfaces.Pa...</td><td>Medium in the component</td></tr>
<tr><td><a href="Buildings_Fluid_HeatExchangers_RadiantSlabs_Types.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.Types.HeatTransfer"
>HeatTransfer</a></td><td>heatTransfer</td><td>Buildings.Fluid.HeatExchange...</td><td>Model for heat transfer between fluid and slab</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>APip</td><td>&nbsp;</td><td>Pipe inside surface area [m2]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Dissipation_HeatTransfer_StraightPipe.html#Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_IN_con"
>kc_overall_IN_con</a></td><td>kc_IN_con</td><td>&nbsp;</td><td>Parameters for convective heat transfer calculation</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalResistance"
>ThermalResistance</a></td><td>RFic</td><td>&nbsp;</td><td>Average fictitious thermal resistance between pipe surface and plane that contains pipe [K/W]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalResistance"
>ThermalResistance</a></td><td>RWal</td><td>&nbsp;</td><td>Thermal resistance through the pipe wall [K/W]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m_flow_nominal</td><td>&nbsp;</td><td>Nominal mass flow rate [kg/s]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td colspan="2">replaceable package Medium</td><td>Medium in the component</td></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>m_flow</td><td>Fluid mass flow rate from port_a to port_b [kg/s]</td></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>T_a</td><td>Temperature at fluid port_a [K]</td></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>T_b</td><td>Temperature at fluid port_b [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>solid</td><td>Heat port at solid interface</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b"
>HeatPort_b</a></td><td>fluid</td><td>Heat port at fluid interface</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PipeToSlabConductance <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Convective heat transfer in pipes and fictitious resistance to average slab temperature&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>Modelica.Media.Interfaces.PartialMedium</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium in the component&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Fluid_HeatExchangers_RadiantSlabs_Types.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.Types.HeatTransfer"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.Types.HeatTransfer</a>
    heatTransfer=
    Buildings.Fluid.HeatExchangers.RadiantSlabs.Types.HeatTransfer.EpsilonNTU <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Model for heat transfer between fluid and slab&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> APip <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pipe inside surface area&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Dissipation_HeatTransfer_StraightPipe.html#Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_IN_con"
>Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_IN_con</a>
    kc_IN_con <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Parameters for convective heat transfer calculation&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Dissipation_HeatTransfer_StraightPipe.html#Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_IN_var"
>Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_IN_var</a>
    kc_IN_var(
    cp=<span style="color: red; font-weight: normal; font-style: normal;">Medium.specificHeatCapacityCp</span>(fluSta),
    eta=<span style="color: red; font-weight: normal; font-style: normal;">Medium.dynamicViscosity</span>(fluSta),
    lambda=<span style="color: red; font-weight: normal; font-style: normal;">Medium.thermalConductivity</span>(fluSta),
    rho=<span style="color: red; font-weight: normal; font-style: normal;">Medium.density</span>(fluSta),
    m_flow=m_flow) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Variables for convective heat transfer calculation&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalResistance"
>Modelica.SIunits.ThermalResistance</a> RFic <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Average fictitious thermal resistance between pipe surface and plane that contains pipe&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalResistance"
>Modelica.SIunits.ThermalResistance</a> RWal <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Thermal resistance through the pipe wall&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m_flow_nominal <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal mass flow rate&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> m_flow(unit=&quot;kg/s&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Fluid mass flow rate from port_a to port_b&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> T_a(unit=&quot;K&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Temperature at fluid port_a&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> T_b(unit=&quot;K&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Temperature at fluid port_b&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> solid <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port at solid interface&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b</a> fluid <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port at fluid interface&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>Modelica.SIunits.TemperatureDifference</a> dT <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;= solid.T - fluid.T&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>Modelica.SIunits.CoefficientOfHeatTransfer</a> hCon <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Convective heat transfer coefficient&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalResistance"
>Modelica.SIunits.ThermalResistance</a> RTot <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Thermal resistance between the fluid and the fictious plane of heat transfer&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>Modelica.SIunits.HeatFlowRate</a> Q_flow <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat flow rate from solid -&gt; fluid&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>Medium.ThermodynamicState</a> fluSta =<span style="color: red; font-weight: normal; font-style: normal;"> Medium.setState_pTX</span>(p=Medium.p_default, T=fluid.T, X=Medium.X_default) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;State of the medium&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>Modelica.SIunits.SpecificHeatCapacity</a> c_p =<span style="color: red; font-weight: normal; font-style: normal;"> Medium.specificHeatCapacityCp</span>(fluSta) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Specific heat capacity of the fluid&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  hCon =<span style="color: red; font-weight: normal; font-style: normal;"> Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_KC</span>(
     IN_con=kc_IN_con, IN_var=kc_IN_var);
  RTot = 1/hCon/APip + RFic + RWal;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>heatTransfer == Buildings.Fluid.HeatExchangers.RadiantSlabs.Types.HeatTransfer.EpsilonNTU<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    Q_flow =<span style="color: red; font-weight: normal; font-style: normal;"> Functions.heatFlowRate</span>(T_a=T_a,
                          T_b=T_b,
                          T_s=solid.T,
                          T_f=fluid.T,
                          c_p=c_p,
                          UA=1/RTot,
                          m_flow=m_flow,
                          m_flow_nominal=m_flow_nominal);
  <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
    Q_flow = dT/RTot;
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  dT = solid.T - fluid.T;
  solid.Q_flow = Q_flow;
  fluid.Q_flow = -Q_flow;

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PipeToSlabConductance;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Slab<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha049ddb8c66f37f25.SlabI.png" alt="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Slab" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Slab"></a><a href="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses</a>.Slab</h2>
<p>
<b>Base class for radiant slab</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha049ddb8c66f37f25.SlabD.png" alt="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Slab">
</p>
<h3>Information</h3>

<p>
This partial model is used to construct radiant slab models with one circuit or with multiple parallel circuits.
</p>

<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_HeatExchangers_RadiantSlabs_Types.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.Types.SystemType"
>SystemType</a></td><td>sysTyp</td><td>&nbsp;</td><td>Radiant system type</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Distance"
>Distance</a></td><td>disPip</td><td>&nbsp;</td><td>Pipe distance [m]</td></tr>
<tr><td><a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.Generic"
>Generic</a></td><td>pipe</td><td>&nbsp;</td><td>Record for pipe geometry and material</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Construction</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</a></td><td>layers</td><td>&nbsp;</td><td>Definition of the construction, which must have at least two material layers</td></tr>
<tr><td>Integer</td><td>iLayPip</td><td>&nbsp;</td><td>Number of the interface layer in which the pipes are located</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Initialization</b></td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Construction</td></tr>
<tr><td>Boolean</td><td>steadyStateInitial</td><td>false</td><td>=true initializes dT(0)/dt=0, false initializes T(0) at fixed temperature using T_a_start, T_c_start and T_b_start</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a_start</td><td>293.15</td><td>Initial temperature at surf_a, used if steadyStateInitial = false [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b_start</td><td>293.15</td><td>Initial temperature at surf_b, used if steadyStateInitial = false [K]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>surf_a</td><td>Heat port at construction surface</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>surf_b</td><td>Heat port at construction surface</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">partial </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Slab <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Base class for radiant slab&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Fluid_HeatExchangers_RadiantSlabs_Types.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.Types.SystemType"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.Types.SystemType</a>
     sysTyp <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Radiant system type&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Distance"
>Modelica.SIunits.Distance</a> disPip <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pipe distance&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.Generic"
>Buildings.Fluid.Data.Pipes.Generic</a> pipe <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Record for pipe geometry and material&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>HeatTransfer.Data.OpaqueConstructions.Generic</a> layers(nLay(min=2)) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Definition of the construction, which must have at least two material layers&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean steadyStateInitial=false <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;=true initializes dT(0)/dt=0, false initializes T(0) at fixed temperature using T_a_start, T_c_start and T_b_start&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer iLayPip(min=1) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Number of the interface layer in which the pipes are located&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a_start=293.15 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Initial temperature at surf_a, used if steadyStateInitial = false&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b_start=293.15 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Initial temperature at surf_b, used if steadyStateInitial = false&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> surf_a <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port at construction surface&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> surf_b <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port at construction surface&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Slab;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon May  4 10:21:37 2015.
</address>
</body>
</html>
