<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.MassExchangers.Examples</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Examples<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.MassExchangers.Examples"></a><a href="Buildings_Fluid_MassExchangers.html#Buildings.Fluid.MassExchangers"
>Buildings.Fluid.MassExchangers</a>.Examples</h2>
<p>
<b>Collection of models that illustrate model use and test models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains examples for the use of models that can be found in
<a href="Buildings_Fluid_MassExchangers.html#Buildings.Fluid.MassExchangers"
>
Buildings.Fluid.MassExchangers</a>.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Fluid.MassExcha6cecfb780763d5a7enessS.png" alt="Buildings.Fluid.MassExchangers.Examples.ConstantEffectiveness" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_MassExchangers_Examples.html#Buildings.Fluid.MassExchangers.Examples.ConstantEffectiveness"
>ConstantEffectiveness</a>
</td>
<td>&nbsp;</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.MassExcha6cecfb780763d5a7enessS.png" alt="Buildings.Fluid.MassExchangers.Examples.Humidifier_u" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_MassExchangers_Examples.html#Buildings.Fluid.MassExchangers.Examples.Humidifier_u"
>Humidifier_u</a>
</td>
<td>Model that demonstrates the ideal humidifier model</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ConstantEffectiveness<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.MassExcha6cecfb780763d5a7enessI.png" alt="Buildings.Fluid.MassExchangers.Examples.ConstantEffectiveness" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.MassExchangers.Examples.ConstantEffectiveness"></a><a href="Buildings_Fluid_MassExchangers_Examples.html#Buildings.Fluid.MassExchangers.Examples"
>Buildings.Fluid.MassExchangers.Examples</a>.ConstantEffectiveness</h2>
<p>
<br><img src="Buildings.Fluid.MassExcha6cecfb780763d5a7enessD.png" alt="Buildings.Fluid.MassExchangers.Examples.ConstantEffectiveness">
</p>
<h3>Information</h3>

<p>
<b>Note:</b> This problem fails to translate in Dymola 2012 due to an error in Dymola's support
of stream connector. This bug will be corrected in future versions of Dymola.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ConstantEffectiveness
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;
 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;

  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_2(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2, T=273.15 + 10,
    use_p_in=true,
    nPorts=1);
    <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> PIn(
    height=200,
    duration=60,
    offset=101330);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_2(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2, T=273.15 + 5,
    use_p_in=true,
    use_T_in=true,
    nPorts=1);
    <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TWat(
    height=10,
    duration=60,
    offset=273.15 + 30,
    startTime=60) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Water temperature&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TDb(k=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Drybulb temperature&quot;</span>;
    <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> POut(k=101325);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_1(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    T=273.15 + 30,
    X={0.012,1 - 0.012},
    use_p_in=true,
    p=300000,
    nPorts=1);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    T=273.15 + 50,
    X={0.012,1 - 0.012},
    use_T_in=true,
    p=100000,
    nPorts=1);
    <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> PSin_1(
    duration=60,
    startTime=240,
    height=100,
    offset=1E5 - 110);
  <a href="Buildings_Fluid_MassExchangers.html#Buildings.Fluid.MassExchangers.ConstantEffectiveness"
>Buildings.Fluid.MassExchangers.ConstantEffectiveness</a> hex(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = Medium1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = Medium2,
    m1_flow(start=5),
    m2_flow(start=5),
    m1_flow_nominal=5,
    m2_flow_nominal=5,
    dp1_nominal=100,
    dp2_nominal=100,
    show_T=true);

<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(PIn.y,sou_2. p_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TDb.y, sou_2.T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TWat.y, sou_1.T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(PSin_1.y, sin_1.p_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_1.ports[1], hex.port_a1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_a2, sou_2.ports[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(POut.y, sin_2.p_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_b1, sin_1.ports[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_b2, sin_2.ports[1]);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ConstantEffectiveness;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Humidifier_u<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.MassExcha6cecfb780763d5a7enessI.png" alt="Buildings.Fluid.MassExchangers.Examples.Humidifier_u" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.MassExchangers.Examples.Humidifier_u"></a><a href="Buildings_Fluid_MassExchangers_Examples.html#Buildings.Fluid.MassExchangers.Examples"
>Buildings.Fluid.MassExchangers.Examples</a>.Humidifier_u</h2>
<p>
<b>Model that demonstrates the ideal humidifier model</b>
<br>
<br><img src="Buildings.Fluid.MassExchaac42ec566c5d450bier_uD.png" alt="Buildings.Fluid.MassExchangers.Examples.Humidifier_u">
</p>
<h3>Information</h3>

<p>
Model that demonstrates the use of an ideal humidifier.
Both humidifer models are identical, except that one model is configured
as a steady-state model, whereas the other is configured as a dynamic model.
Both humidifiers add water to the medium to track a set-point for the outlet
temperature using adiabatic cooling.
The temperature of the water that is added to the medium is determined by
the parameter <code>T</code> of the humidifier models.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m_flow_nominal</td><td>3000/1000/20</td><td>Nominal mass flow rate [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Humidifier_u <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model that demonstrates the ideal humidifier model&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m_flow_nominal=
     3000/1000/20 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Nominal mass flow rate&quot;</span>;

  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Buildings.Fluid.Sources.MassFlowSource_T</a> sou(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium,
    use_T_in=false,
    nPorts=2,
    m_flow=2*m_flow_nominal,
    T=303.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Source&quot;</span>;
  <a href="Buildings_Fluid_MassExchangers.html#Buildings.Fluid.MassExchangers.Humidifier_u"
>Buildings.Fluid.MassExchangers.Humidifier_u</a> humSte(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium,
    m_flow_nominal=m_flow_nominal,
    dp_nominal=6000,
    tau=0,
    mWat_flow_nominal=m_flow_nominal*0.005,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Steady-state model of the humidifier&quot;</span>;
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</a> senTem1(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium
      = Medium, m_flow_nominal=m_flow_nominal) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature sensor&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</a> TSet(table=[0, 273.15 + 30; 120, 273.15 +
        30; 120, 273.15 + 25; 1200, 273.15 + 25]) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Setpoint&quot;</span>;
  <a href="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</a> con1(
    Td=1,
    k=1,
    Ti=10,
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    reverseAction=true) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Controller&quot;</span>;
  <a href="Buildings_Fluid_MassExchangers.html#Buildings.Fluid.MassExchangers.Humidifier_u"
>Buildings.Fluid.MassExchangers.Humidifier_u</a> humDyn(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium,
    m_flow_nominal=m_flow_nominal,
    dp_nominal=6000,
    mWat_flow_nominal=m_flow_nominal*0.005,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    T_start=303.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Dynamic model of the humidifier&quot;</span>;
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</a> senTem2(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium
      = Medium, m_flow_nominal=m_flow_nominal) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature sensor&quot;</span>;
  <a href="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</a> con2(
    Td=1,
    Ti=10,
    k=0.1,
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    reverseAction=true) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Controller&quot;</span>;
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium,
    use_T_in=false,
    p(displayUnit=&quot;Pa&quot;),
    T=303.15,
    nPorts=2) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Sink&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(senTem1.T, con1.u_m);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TSet.y, con1.u_s);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(con1.y, humSte.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(humSte.port_b, senTem1.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(senTem2.T, con2.u_m);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TSet.y, con2.u_s);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(con2.y, humDyn.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(humDyn.port_b, senTem2.port_a);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou.ports[1], humSte.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou.ports[2], humDyn.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(senTem1.port_b, sin.ports[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(senTem2.port_b, sin.ports[2]);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Humidifier_u;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  9 09:36:17 2015.
</address>
</body>
</html>
