<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.MixingVolumes</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with mixing volumes&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE MixingVolumes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.MixingVolumes"></a><a href="Buildings_Fluid.html#Buildings.Fluid"
>Buildings.Fluid</a>.MixingVolumes</h2>
<p>
<b>Package with mixing volumes</b><br>
</p>
<h3>Information</h3>

<p>
This package contains models for completely mixed volumes.
</p>
<p>
For most situations, the model
<a href="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>
Buildings.Fluid.MixingVolumes.MixingVolume</a> should be used.
The other models are only of interest if water should be added to
or subtracted from the fluid volume, such as in a
coil with water vapor condensation.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_VariantsPackage.html#Modelica.Icons.VariantsPackage"
>Modelica.Icons.VariantsPackage</a> (Icon for package containing variants).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Fluid.MixingVol2b1c22d6332a5efcolumeS.png" alt="Buildings.Fluid.MixingVolumes.MixingVolume" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>MixingVolume</a>
</td>
<td>Mixing volume with inlet and outlet ports (flow reversal is allowed)</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.MixingVol46e02b3c5f55f712stAirS.png" alt="Buildings.Fluid.MixingVolumes.MixingVolumeMoistAir" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolumeMoistAir"
>MixingVolumeMoistAir</a>
</td>
<td>Mixing volume with heat port for latent heat exchange, to be used with media that contain water</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.MixingVolumes.ExamplesS.png" alt="Buildings.Fluid.MixingVolumes.Examples" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_MixingVolumes_Examples.html#Buildings.Fluid.MixingVolumes.Examples"
>Examples</a>
</td>
<td>Collection of models that illustrate model use and test models</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.MixingVol257286179cda4781assesS.png" alt="Buildings.Fluid.MixingVolumes.BaseClasses" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_MixingVolumes_BaseClasses.html#Buildings.Fluid.MixingVolumes.BaseClasses"
>BaseClasses</a>
</td>
<td>Package with base classes for Buildings.Fluid.MixingVolumes</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE MixingVolume<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.MixingVol2b1c22d6332a5efcolumeI.png" alt="Buildings.Fluid.MixingVolumes.MixingVolume" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.MixingVolumes.MixingVolume"></a><a href="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes"
>Buildings.Fluid.MixingVolumes</a>.MixingVolume</h2>
<p>
<b>Mixing volume with inlet and outlet ports (flow reversal is allowed)</b>
<br>
<br><img src="Buildings.Fluid.MixingVol2b1c22d6332a5efcolumeD.png" alt="Buildings.Fluid.MixingVolumes.MixingVolume">
</p>
<h3>Information</h3>

<p>
This model represents an instantaneously mixed volume.
Potential and kinetic energy at the port are neglected,
and there is no pressure drop at the ports.
The volume can exchange heat through its <code>heatPort</code>.
</p>
<p>
The volume can be parameterized as a steady-state model or as
dynamic model.</p>
<p>
To increase the numerical robustness of the model, the parameter
<code>prescribedHeatFlowRate</code> can be set by the user.
This parameter only has an effect if the model has exactly two fluid ports connected,
and if it is used as a steady-state model.
Use the following settings:
</p>
<ul>
<li>Set <code>prescribedHeatFlowRate=true</code> if there is a model connected to <code>heatPort</code>
that computes the heat flow rate <i>not</i> as a function of the temperature difference
between the medium and an ambient temperature. Examples include an ideal electrical heater,
a pump that rejects heat into the fluid stream, or a chiller that removes heat based on a performance curve.
</li>
<li>Set <code>prescribedHeatFlowRate=true</code> if the only means of heat flow at the <code>heatPort</code>
is computed as <i>K * (T-heatPort.T)</i>, for some temperature <i>T</i> and some conductance <i>K</i>,
which may itself be a function of temperature or mass flow rate.
</li>
</ul>
<h4>Options</h4>
<ul>
<li>Parameter <code>mSenFac</code> can be used to increase the thermal mass of this model
without increasing its volume. This way, species concentrations are still calculated
correctly even though the thermal mass increases. The additional thermal mass is calculated
based on the density and the value of the function <code>HeatCapacityCp</code>
of the medium state <code>state_default</code>. <br/>
This parameter can for instance be useful in a pipe model when the developer wants to
lump the pipe thermal mass to the fluid volume. By default <code>mSenFac = 1</code>, hence
the mass is unchanged. For higher values of <code>mSenFac</code>, the mass will be scaled proportionally.
</li>
</ul>
<h4>Implementation</h4>
<p>
If the model is operated in steady-state and has two fluid ports connected,
then the same energy and mass balance implementation is used as in
steady-state component models, i.e., the use of <code>actualStream</code>
is not used for the properties at the port.
</p>
<p>
The implementation of these balance equations is done in the instances
<code>dynBal</code> for the dynamic balance and <code>steBal</code>
for the steady-state balance. Both models use the same input variables:
</p>
<ul>
<li>
The variable <code>Q_flow</code> is used to add sensible <i>and</i> latent heat to the fluid.
For example, <code>Q_flow</code> participates in the steady-state energy balance<pre>
    port_b.h_outflow = inStream(port_a.h_outflow) + Q_flow * m_flowInv;
</pre>
where <code>m_flowInv</code> approximates the expression <code>1/m_flow</code>.
</li>
<li>
The variable <code>mXi_flow</code> is used to add a species mass flow rate to the fluid.
</li>
</ul>

<p>
For simple models that uses this model, see
<a href="modelica://Buildings.Fluid.HeatExchangers.HeaterCoolerPrescribed">
Buildings.Fluid.HeatExchangers.HeaterCoolerPrescribed</a> and
<a href="modelica://Buildings.Fluid.MassExchangers.HumidifierPrescribed">
Buildings.Fluid.MassExchangers.HumidifierPrescribed</a>.
</p>


<p>Extends from <a href="Buildings_Fluid_MixingVolumes_BaseClasses.html#Buildings.Fluid.MixingVolumes.BaseClasses.PartialMixingVolume"
>Buildings.Fluid.MixingVolumes.BaseClasses.PartialMixingVolume</a> (Partial mixing volume with inlet and outlet ports (flow reversal is allowed)).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td colspan="2">replaceable package Medium</td><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>PartialMedium</a></td><td>Medium in the component</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</a></td><td>V</td><td>&nbsp;</td><td>Volume [m3]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m_flow_nominal</td><td>&nbsp;</td><td>Nominal mass flow rate [kg/s]</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Dynamics</b></td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Equations</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</a></td><td>energyDynamics</td><td>Modelica.Fluid.Types.Dynamic...</td><td>Formulation of energy balance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</a></td><td>massDynamics</td><td>energyDynamics</td><td>Formulation of mass balance</td></tr>
<tr><td>Real</td><td>mSenFac</td><td>1</td><td>Factor for scaling the sensible thermal mass of the volume</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Initialization</b></td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.AbsolutePressure"
>AbsolutePressure</a></td><td>p_start</td><td>Medium.p_default</td><td>Start value of pressure [Pa]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a></td><td>T_start</td><td>Medium.T_default</td><td>Start value of temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.MassFraction"
>MassFraction</a></td><td>X_start[Medium.nX]</td><td>Medium.X_default</td><td>Start value of mass fractions m_i/m [kg/kg]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.ExtraProperty"
>ExtraProperty</a></td><td>C_start[Medium.nC]</td><td>fill(0, Medium.nC)</td><td>Start value of trace substances</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.ExtraProperty"
>ExtraProperty</a></td><td>C_nominal[Medium.nC]</td><td>fill(1E-2, Medium.nC)</td><td>Nominal value of trace substances. (Set to typical order of magnitude.)</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Advanced</b></td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m_flow_small</td><td>1E-4*abs(m_flow_nominal)</td><td>Small mass flow rate for regularization of zero flow [kg/s]</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Assumptions</b></td></tr>
<tr><td>Boolean</td><td>allowFlowReversal</td><td>true</td><td>= true to allow flow reversal in medium, false restricts to design direction (ports[1] -&gt; ports[2]). Used only if model has two ports.</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Heat transfer</td></tr>
<tr><td>Boolean</td><td>prescribedHeatFlowRate</td><td>false</td><td>Set to true if the model has a prescribed heat flow at its heatPort</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>VesselFluidPorts_b</a></td><td>ports[nPorts]</td><td>Fluid inlets and outlets</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>heatPort</td><td>Heat port for sensible heat input</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> MixingVolume <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Mixing volume with inlet and outlet ports (flow reversal is allowed)&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_MixingVolumes_BaseClasses.html#Buildings.Fluid.MixingVolumes.BaseClasses.PartialMixingVolume"
>Buildings.Fluid.MixingVolumes.BaseClasses.PartialMixingVolume</a>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> masExc(<span style="color: blue; font-weight: normal; font-style: normal;">final </span>k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Block to set mass exchange in volume&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(masExc.y, dynBal.mWat_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(masExc.y, steBal.mWat_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(QSen_flow.y, steBal.Q_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(QSen_flow.y, dynBal.Q_flow);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>MixingVolume;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE MixingVolumeMoistAir<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.MixingVol46e02b3c5f55f712stAirI.png" alt="Buildings.Fluid.MixingVolumes.MixingVolumeMoistAir" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.MixingVolumes.MixingVolumeMoistAir"></a><a href="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes"
>Buildings.Fluid.MixingVolumes</a>.MixingVolumeMoistAir</h2>
<p>
<b>Mixing volume with heat port for latent heat exchange, to be used with media that contain water</b>
<br>
<br><img src="Buildings.Fluid.MixingVol46e02b3c5f55f712stAirD.png" alt="Buildings.Fluid.MixingVolumes.MixingVolumeMoistAir">
</p>
<h3>Information</h3>

Model for an ideally mixed fluid volume and the ability
to store mass and energy. The volume is fixed,
and latent and sensible heat can be exchanged.
<p>
This model represents the same physics as
<a href="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>
Buildings.Fluid.MixingVolumes.MixingVolume</a>, but in addition, it allows
adding or subtracting water in liquid phase.
The mass flow rate of the added or subtracted water is
specified at the port <code>mWat_flow</code>.
The water flow rate is assumed to be added or subtracted at the
temperature of the input port <code>TWat</code>.
Adding water causes a change in
enthalpy and species concentration in the volume.
</p>
<p>
Note that this model can only be used with medium models that include water
as a substance. In particular, the medium model needs to implement the function
<code>enthalpyOfLiquid(T)</code> and the integer variable <code>Water</code> that
contains the index to the water substance. For medium that do not provide this
functionality, use
<a href="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>
Buildings.Fluid.MixingVolumes.MixingVolume</a>.
</p>

<p>Extends from <a href="Buildings_Fluid_MixingVolumes_BaseClasses.html#Buildings.Fluid.MixingVolumes.BaseClasses.PartialMixingVolume"
>BaseClasses.PartialMixingVolume</a> (Partial mixing volume with inlet and outlet ports (flow reversal is allowed)).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td colspan="2">replaceable package Medium</td><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>PartialMedium</a></td><td>Medium in the component</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</a></td><td>V</td><td>&nbsp;</td><td>Volume [m3]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m_flow_nominal</td><td>&nbsp;</td><td>Nominal mass flow rate [kg/s]</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Dynamics</b></td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Equations</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</a></td><td>energyDynamics</td><td>Modelica.Fluid.Types.Dynamic...</td><td>Formulation of energy balance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</a></td><td>massDynamics</td><td>energyDynamics</td><td>Formulation of mass balance</td></tr>
<tr><td>Real</td><td>mSenFac</td><td>1</td><td>Factor for scaling the sensible thermal mass of the volume</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Initialization</b></td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.AbsolutePressure"
>AbsolutePressure</a></td><td>p_start</td><td>Medium.p_default</td><td>Start value of pressure [Pa]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a></td><td>T_start</td><td>Medium.T_default</td><td>Start value of temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.MassFraction"
>MassFraction</a></td><td>X_start[Medium.nX]</td><td>Medium.X_default</td><td>Start value of mass fractions m_i/m [kg/kg]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.ExtraProperty"
>ExtraProperty</a></td><td>C_start[Medium.nC]</td><td>fill(0, Medium.nC)</td><td>Start value of trace substances</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.ExtraProperty"
>ExtraProperty</a></td><td>C_nominal[Medium.nC]</td><td>fill(1E-2, Medium.nC)</td><td>Nominal value of trace substances. (Set to typical order of magnitude.)</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Advanced</b></td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m_flow_small</td><td>1E-4*abs(m_flow_nominal)</td><td>Small mass flow rate for regularization of zero flow [kg/s]</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Assumptions</b></td></tr>
<tr><td>Boolean</td><td>allowFlowReversal</td><td>true</td><td>= true to allow flow reversal in medium, false restricts to design direction (ports[1] -&gt; ports[2]). Used only if model has two ports.</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Heat transfer</td></tr>
<tr><td>Boolean</td><td>prescribedHeatFlowRate</td><td>false</td><td>Set to true if the model has a prescribed heat flow at its heatPort</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td colspan="2">replaceable package Medium</td><td>Medium in the component</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>VesselFluidPorts_b</a></td><td>ports[nPorts]</td><td>Fluid inlets and outlets</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>heatPort</td><td>Heat port for sensible heat input</td></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>mWat_flow</td><td>Water flow rate added into the medium [kg/s]</td></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>TWat</td><td>Temperature of liquid that is drained from or injected into volume [K]</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>X_w</td><td>Species composition of medium</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> MixingVolumeMoistAir <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Mixing volume with heat port for latent heat exchange, to be used with media that contain water&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_MixingVolumes_BaseClasses.html#Buildings.Fluid.MixingVolumes.BaseClasses.PartialMixingVolume"
>BaseClasses.PartialMixingVolume</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
        <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialCondensingGases.html#Modelica.Media.Interfaces.PartialCondensingGases"
>Modelica.Media.Interfaces.PartialCondensingGases</a>,
    steBal(<span style="color: blue; font-weight: normal; font-style: normal;">final </span>sensibleOnly = false));

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> mWat_flow(<span style="color: blue; font-weight: normal; font-style: normal;">final </span>quantity=&quot;MassFlowRate&quot;,
                                                 <span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit = &quot;kg/s&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Water flow rate added into the medium&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> TWat(<span style="color: blue; font-weight: normal; font-style: normal;">final </span>quantity=&quot;ThermodynamicTemperature&quot;,
                                            <span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit = &quot;K&quot;, displayUnit = &quot;degC&quot;, min=260) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Temperature of liquid that is drained from or injected into volume&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> X_w <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Species composition of medium&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Product"
>Modelica.Blocks.Math.Product</a> QLat_flow <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Latent heat flow rate added to the fluid stream&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer i_w(fixed=false) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Index for water substance&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real s[Medium.nXi] = {
  <span style="color: blue; font-weight: normal; font-style: normal;">if </span><span style="color: red; font-weight: normal; font-style: normal;">Modelica.Utilities.Strings.isEqual</span>(string1=Medium.substanceNames[i],
                                            string2=&quot;Water&quot;,
                                            caseSensitive=false)<span style="color: blue; font-weight: normal; font-style: normal;"> then </span>1<span style="color: blue; font-weight: normal; font-style: normal;"> else </span>0
                                            <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:Medium.nXi} <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Vector with zero everywhere except where species is&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.RealExpression"
>Modelica.Blocks.Sources.RealExpression</a> hLiq(y=<span style="color: red; font-weight: normal; font-style: normal;">Medium.enthalpyOfLiquid</span>(TWat)) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Enthalpy of water at the given temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Add"
>Modelica.Blocks.Math.Add</a> Q_flow(<span style="color: blue; font-weight: normal; font-style: normal;">final </span>k1=1, <span style="color: blue; font-weight: normal; font-style: normal;">final </span>k2=1) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Sensible and latent heat added to the volume&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.RealExpression"
>Modelica.Blocks.Sources.RealExpression</a> XLiq(y=s*Xi) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Species composition of the medium&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">initial </span><span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  i_w := 0;
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:Medium.nXi<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">if </span>s[i] &gt; 1e-5<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
      i_w  := i;
    <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: red; font-weight: normal; font-style: normal;">assert</span>(Medium.nXi == 0<span style="color: blue; font-weight: normal; font-style: normal;"> or </span>i_w &gt; 0,
    &quot;Substance &#39;water&#39; is not present in medium &#39;&quot;
         + Medium.mediumName + &quot;&#39;.\n&quot;
         + &quot;Check medium model.&quot;);

<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(mWat_flow, steBal.mWat_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(mWat_flow, dynBal.mWat_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(mWat_flow,QLat_flow. u2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hLiq.y,QLat_flow. u1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Q_flow.y, steBal.Q_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Q_flow.y, dynBal.Q_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(XLiq.y, X_w);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(QLat_flow.y, Q_flow.u2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(QSen_flow.y, Q_flow.u1);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>MixingVolumeMoistAir;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon May  4 10:21:58 2015.
</address>
</body>
</html>
