<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with SRCC rating information for glazed flat-plate solar thermal collectors&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE GlazedFlatPlate<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate"></a><a href="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data"
>Buildings.Fluid.SolarCollectors.Data</a>.GlazedFlatPlate</h2>
<p>
<b>Package with SRCC rating information for glazed flat-plate solar thermal collectors</b><br>
</p>
<h3>Information</h3>

  <p>
    Package with records for SRCC rating information for glazed flat-plate solar thermal collector.
    All models in the GlazedFlatPlate package are tested according to the ASHRAE93 standard.
  </p>
  
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_MaterialPropertiesPackage.html#Modelica.Icons.MaterialPropertiesPackage"
>Modelica.Icons.MaterialPropertiesPackage</a> (Icon for package containing property classes).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Fluid.SolarColl566577bb4d36ad9bnDeckS.png" alt="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_GuangdongFSPTY95" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_SolarCollectors_Data_GlazedFlatPlate.html#Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_GuangdongFSPTY95"
>FP_GuangdongFSPTY95</a>
</td>
<td>FP - Guandong Fivestar Solar Energy Co, FS-PTY95-2.0</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.SolarColl566577bb4d36ad9bnDeckS.png" alt="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_SolahartKf" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_SolarCollectors_Data_GlazedFlatPlate.html#Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_SolahartKf"
>FP_SolahartKf</a>
</td>
<td>FP - Solahart Kf</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.SolarColl566577bb4d36ad9bnDeckS.png" alt="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_TRNSYSValidation" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_SolarCollectors_Data_GlazedFlatPlate.html#Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_TRNSYSValidation"
>FP_TRNSYSValidation</a>
</td>
<td>Default values in the TRNSYS Simulation Studio SDHW example</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.SolarColl566577bb4d36ad9bnDeckS.png" alt="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_ThermaLiteHS20" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_SolarCollectors_Data_GlazedFlatPlate.html#Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_ThermaLiteHS20"
>FP_ThermaLiteHS20</a>
</td>
<td>FP - Therma-Lite, HS-20</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE FP_GuangdongFSPTY95<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.SolarColledb7266d8b2a1086PTY95I.png" alt="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_GuangdongFSPTY95" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_GuangdongFSPTY95"></a><a href="Buildings_Fluid_SolarCollectors_Data_GlazedFlatPlate.html#Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate"
>Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate</a>.FP_GuangdongFSPTY95</h2>
<p>
<b>FP - Guandong Fivestar Solar Energy Co, FS-PTY95-2.0</b>
</p>
<h3>Information</h3>

    <h4>References</h4>
      <p>
        Ratings data taken from the <a href="http://www.solar-rating.org">
        Solar Rating and Certification Corporation website</a>. SRCC# = 2012043A.<br/>
      </p>
    
<p>Extends from <a href="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>SolarCollectors.Data.GenericSolarCollector</a> (Generic data record providing inputs for specific collector data records).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_SolarCollectors_Types.html#Buildings.Fluid.SolarCollectors.Types.Area"
>Area</a></td><td>ATyp</td><td>Types.Area.Gross</td><td>Gross or aperture area</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>2</td><td>Area [m2]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>Mass</a></td><td>mDry</td><td>35</td><td>Dry weight [kg]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</a></td><td>V</td><td>1.7/1000</td><td>Fluid volume [m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</a></td><td>dp_nominal</td><td>235</td><td>Pressure drop during test conditions [Pa]</td></tr>
<tr><td>Real</td><td>mperA_flow_nominal</td><td>0.02</td><td>Mass flow rate per unit area of collector [kg/(s.m2)]</td></tr>
<tr><td>Real</td><td>B0</td><td>-0.2165</td><td>1st incident angle modifier coefficient</td></tr>
<tr><td>Real</td><td>B1</td><td>0.023</td><td>2nd incident angle modifier coefficient</td></tr>
<tr><td>Real</td><td>y_intercept</td><td>0.678</td><td>Y intercept (Maximum efficiency)</td></tr>
<tr><td>Real</td><td>slope</td><td>-4.426</td><td>Slope from rating data [W/(m2.K)]</td></tr>
<tr><td>Real</td><td>IAMDiff</td><td>0</td><td>Incidence angle modifier from EN12975 ratings data</td></tr>
<tr><td>Real</td><td>C1</td><td>0</td><td>Heat loss coefficient from EN12975 ratings data</td></tr>
<tr><td>Real</td><td>C2</td><td>0</td><td>Temperature dependence of heat loss from EN12975 ratings data</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Irradiance"
>Irradiance</a></td><td>G_nominal</td><td>1000</td><td>Nominal solar irradiance specified in ratings data [W/m2]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</a></td><td>dT_nominal</td><td>10</td><td>Nominal temperature difference specified in ratings data [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> FP_GuangdongFSPTY95 =
    <a href="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>SolarCollectors.Data.GenericSolarCollector</a> (
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>ATyp=Types.Area.Gross,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>A=2,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>mDry=35,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>V=1.7/1000,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>dp_nominal=235,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>mperA_flow_nominal=0.02,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>B0=-0.2165,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>B1=0.023,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>y_intercept=0.678,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>slope=-4.426,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>IAMDiff=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>C1=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>C2=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>G_nominal = 1000,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>dT_nominal = 10) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;FP - Guandong Fivestar Solar Energy Co, FS-PTY95-2.0&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE FP_SolahartKf<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.SolarColledb7266d8b2a1086PTY95I.png" alt="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_SolahartKf" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_SolahartKf"></a><a href="Buildings_Fluid_SolarCollectors_Data_GlazedFlatPlate.html#Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate"
>Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate</a>.FP_SolahartKf</h2>
<p>
<b>FP - Solahart Kf</b>
</p>
<h3>Information</h3>

    <h4>References</h4>
      <p>
        Ratings data taken from the <a href="http://www.solar-rating.org">
        Solar Rating and Certification Corporation website</a>. SRCC# = 2012021A.<br/>
      </p>
    
<p>Extends from <a href="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>SolarCollectors.Data.GenericSolarCollector</a> (Generic data record providing inputs for specific collector data records).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_SolarCollectors_Types.html#Buildings.Fluid.SolarCollectors.Types.Area"
>Area</a></td><td>ATyp</td><td>Types.Area.Gross</td><td>Gross or aperture area</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>2.003</td><td>Area [m2]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>Mass</a></td><td>mDry</td><td>42</td><td>Dry weight [kg]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</a></td><td>V</td><td>3.8/1000</td><td>Fluid volume [m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</a></td><td>dp_nominal</td><td>93.89</td><td>Pressure drop during test conditions [Pa]</td></tr>
<tr><td>Real</td><td>mperA_flow_nominal</td><td>0.0194</td><td>Mass flow rate per unit area of collector [kg/(s.m2)]</td></tr>
<tr><td>Real</td><td>B0</td><td>-0.137</td><td>1st incident angle modifier coefficient</td></tr>
<tr><td>Real</td><td>B1</td><td>0.0166</td><td>2nd incident angle modifier coefficient</td></tr>
<tr><td>Real</td><td>y_intercept</td><td>0.775</td><td>Y intercept (Maximum efficiency)</td></tr>
<tr><td>Real</td><td>slope</td><td>-5.103</td><td>Slope from rating data [W/(m2.K)]</td></tr>
<tr><td>Real</td><td>IAMDiff</td><td>0</td><td>Incidence angle modifier from EN12975 ratings data</td></tr>
<tr><td>Real</td><td>C1</td><td>0</td><td>Heat loss coefficient from EN12975 ratings data</td></tr>
<tr><td>Real</td><td>C2</td><td>0</td><td>Temperature dependence of heat loss from EN12975 ratings data</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Irradiance"
>Irradiance</a></td><td>G_nominal</td><td>1000</td><td>Nominal solar irradiance specified in ratings data [W/m2]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</a></td><td>dT_nominal</td><td>10</td><td>Nominal temperature difference specified in ratings data [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> FP_SolahartKf =
    <a href="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>SolarCollectors.Data.GenericSolarCollector</a> (
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>ATyp=Types.Area.Gross,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>A=2.003,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>mDry=42,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>V=3.8/1000,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>dp_nominal=93.89,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>mperA_flow_nominal=0.0194,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>B0=-0.137,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>B1=0.0166,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>y_intercept=0.775,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>slope=-5.103,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>IAMDiff=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>C1=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>C2=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>G_nominal=1000,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>dT_nominal=10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;FP - Solahart Kf&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE FP_TRNSYSValidation<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.SolarColledb7266d8b2a1086PTY95I.png" alt="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_TRNSYSValidation" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_TRNSYSValidation"></a><a href="Buildings_Fluid_SolarCollectors_Data_GlazedFlatPlate.html#Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate"
>Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate</a>.FP_TRNSYSValidation</h2>
<p>
<b>Default values in the TRNSYS Simulation Studio SDHW example</b>
</p>
<h3>Information</h3>

      <p>
        Default values in the TRNSYS Simualtion Studio SDHW example.
        No value for <code>dp_nominal</code> was provided in TRNSYS, so 1000
        was used as a placeholder.<br/>
      </p>
    
<p>Extends from <a href="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>SolarCollectors.Data.GenericSolarCollector</a> (Generic data record providing inputs for specific collector data records).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_SolarCollectors_Types.html#Buildings.Fluid.SolarCollectors.Types.Area"
>Area</a></td><td>ATyp</td><td>Types.Area.Gross</td><td>Gross or aperture area</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>5</td><td>Area [m2]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>Mass</a></td><td>mDry</td><td>8.6</td><td>Dry weight [kg]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</a></td><td>V</td><td>0.6/1000</td><td>Fluid volume [m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</a></td><td>dp_nominal</td><td>100</td><td>Pressure drop during test conditions [Pa]</td></tr>
<tr><td>Real</td><td>mperA_flow_nominal</td><td>0.0111</td><td>Mass flow rate per unit area of collector [kg/(s.m2)]</td></tr>
<tr><td>Real</td><td>B0</td><td>-0.2</td><td>1st incident angle modifier coefficient</td></tr>
<tr><td>Real</td><td>B1</td><td>-0</td><td>2nd incident angle modifier coefficient</td></tr>
<tr><td>Real</td><td>y_intercept</td><td>0.8</td><td>Y intercept (Maximum efficiency)</td></tr>
<tr><td>Real</td><td>slope</td><td>-3.6111</td><td>Slope from rating data [W/(m2.K)]</td></tr>
<tr><td>Real</td><td>IAMDiff</td><td>0</td><td>Incidence angle modifier from EN12975 ratings data</td></tr>
<tr><td>Real</td><td>C1</td><td>0</td><td>Heat loss coefficient from EN12975 ratings data</td></tr>
<tr><td>Real</td><td>C2</td><td>0</td><td>Temperature dependence of heat loss from EN12975 ratings data</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Irradiance"
>Irradiance</a></td><td>G_nominal</td><td>800</td><td>Nominal solar irradiance specified in ratings data [W/m2]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</a></td><td>dT_nominal</td><td>10</td><td>Nominal temperature difference specified in ratings data [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> FP_TRNSYSValidation =
    <a href="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>SolarCollectors.Data.GenericSolarCollector</a> (
    ATyp=Types.Area.Gross,
    A=5,
    mDry=8.6,
    V=0.6/1000,
    dp_nominal=100,
    mperA_flow_nominal=0.0111,
    B0=-0.2,
    B1=-0,
    y_intercept=0.8,
    slope=-3.6111,
    IAMDiff=0,
    C1=0,
    C2=0,
    G_nominal=800,
    dT_nominal=10) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Default values in the TRNSYS Simulation Studio SDHW example&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE FP_ThermaLiteHS20<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.SolarColledb7266d8b2a1086PTY95I.png" alt="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_ThermaLiteHS20" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate.FP_ThermaLiteHS20"></a><a href="Buildings_Fluid_SolarCollectors_Data_GlazedFlatPlate.html#Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate"
>Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate</a>.FP_ThermaLiteHS20</h2>
<p>
<b>FP - Therma-Lite, HS-20</b>
</p>
<h3>Information</h3>

    <h4>References</h4>
      <p>
        Ratings data taken from the <a href="http://www.solar-rating.org">
        Solar Rating and Certification Corporation website</a>. SRCC# = 2012047A.
      </p>
    
<p>Extends from <a href="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>SolarCollectors.Data.GenericSolarCollector</a> (Generic data record providing inputs for specific collector data records).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_SolarCollectors_Types.html#Buildings.Fluid.SolarCollectors.Types.Area"
>Area</a></td><td>ATyp</td><td>Types.Area.Gross</td><td>Gross or aperture area</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>1.97</td><td>Area [m2]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>Mass</a></td><td>mDry</td><td>26</td><td>Dry weight [kg]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</a></td><td>V</td><td>2.8/1000</td><td>Fluid volume [m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</a></td><td>dp_nominal</td><td>242.65</td><td>Pressure drop during test conditions [Pa]</td></tr>
<tr><td>Real</td><td>mperA_flow_nominal</td><td>0.1777</td><td>Mass flow rate per unit area of collector [kg/(s.m2)]</td></tr>
<tr><td>Real</td><td>B0</td><td>-0.0693</td><td>1st incident angle modifier coefficient</td></tr>
<tr><td>Real</td><td>B1</td><td>-0.2372</td><td>2nd incident angle modifier coefficient</td></tr>
<tr><td>Real</td><td>y_intercept</td><td>0.762</td><td>Y intercept (Maximum efficiency)</td></tr>
<tr><td>Real</td><td>slope</td><td>-3.710</td><td>Slope from rating data [W/(m2.K)]</td></tr>
<tr><td>Real</td><td>IAMDiff</td><td>0</td><td>Incidence angle modifier from EN12975 ratings data</td></tr>
<tr><td>Real</td><td>C1</td><td>0</td><td>Heat loss coefficient from EN12975 ratings data</td></tr>
<tr><td>Real</td><td>C2</td><td>0</td><td>Temperature dependence of heat loss from EN12975 ratings data</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Irradiance"
>Irradiance</a></td><td>G_nominal</td><td>1000</td><td>Nominal solar irradiance specified in ratings data [W/m2]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</a></td><td>dT_nominal</td><td>10</td><td>Nominal temperature difference specified in ratings data [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> FP_ThermaLiteHS20 =
    <a href="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>SolarCollectors.Data.GenericSolarCollector</a> (
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>ATyp=Types.Area.Gross,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>A=1.97,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>mDry=26,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>V=2.8/1000,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>dp_nominal=242.65,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>mperA_flow_nominal=0.1777,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>B0=-0.0693,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>B1=-0.2372,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>y_intercept=0.762,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>slope=-3.710,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>IAMDiff=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>C1=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>C2=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>G_nominal = 1000,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>dT_nominal = 10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;FP - Therma-Lite, HS-20&quot;</span>;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon May  4 10:22:23 2015.
</address>
</body>
</html>
