<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.HeatTransfer.Data.Shades</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with thermophysical properties for window shades&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Shades<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.HeatTransfer.Data.Shades"></a><a href="Buildings_HeatTransfer_Data.html#Buildings.HeatTransfer.Data"
>Buildings.HeatTransfer.Data</a>.Shades</h2>
<p>
<b>Package with thermophysical properties for window shades</b><br>
</p>
<h3>Information</h3>

Package with records that implement thermophysical properties for window shades.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_MaterialPropertiesPackage.html#Modelica.Icons.MaterialPropertiesPackage"
>Modelica.Icons.MaterialPropertiesPackage</a> (Icon for package containing property classes).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Dae6cada3f7b9a16efnericS.png" alt="Buildings.HeatTransfer.Data.Shades.Generic" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Data_Shades.html#Buildings.HeatTransfer.Data.Shades.Generic"
>Generic</a>
</td>
<td>Thermal properties of window shades</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Dae6cada3f7b9a16efnericS.png" alt="Buildings.HeatTransfer.Data.Shades.Gray" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Data_Shades.html#Buildings.HeatTransfer.Data.Shades.Gray"
>Gray</a>
</td>
<td>Gray</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Generic<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Dae6cada3f7b9a16efnericI.png" alt="Buildings.HeatTransfer.Data.Shades.Generic" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Data.Shades.Generic"></a><a href="Buildings_HeatTransfer_Data_Shades.html#Buildings.HeatTransfer.Data.Shades"
>Buildings.HeatTransfer.Data.Shades</a>.Generic</h2>
<p>
<b>Thermal properties of window shades</b>
</p>
<h3>Information</h3>

Records that implements thermophysical properties for window shades.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a> (Icon for records).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TransmissionCoefficient"
>TransmissionCoefficient</a></td><td>tauSol_a</td><td>0.1</td><td>Solar transmissivity of shade surface a (surface that faces the outside or the room) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TransmissionCoefficient"
>TransmissionCoefficient</a></td><td>tauSol_b</td><td>0.1</td><td>Solar transmissivity of shade surface b (surface that faces the glass) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ReflectionCoefficient"
>ReflectionCoefficient</a></td><td>rhoSol_a</td><td>0.8</td><td>Solar reflection coefficient of shade surface a (surface that faces the outside or the room) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ReflectionCoefficient"
>ReflectionCoefficient</a></td><td>rhoSol_b</td><td>0.8</td><td>Solar reflection coefficient of shade surface b (surface that faces the glass) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_a</td><td>0.84</td><td>Infrared absorptivity of surface a (surface that faces the outside or the room) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_b</td><td>0.84</td><td>Infrared absorptivity of surface b (surface that faces the glass) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TransmissionCoefficient"
>TransmissionCoefficient</a></td><td>tauIR_a</td><td>0</td><td>Infrared transmissivity of surface a (surface that faces the outside or the room) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TransmissionCoefficient"
>TransmissionCoefficient</a></td><td>tauIR_b</td><td>0</td><td>Infrared transmissivity of surface b (surface that faces the glass) [1]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Generic <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Thermal properties of window shades&quot;</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a>;
 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TransmissionCoefficient"
>Modelica.SIunits.TransmissionCoefficient</a> tauSol_a=0.1 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Solar transmissivity of shade surface a (surface that faces the outside or the room)&quot;</span>;
 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TransmissionCoefficient"
>Modelica.SIunits.TransmissionCoefficient</a> tauSol_b=0.1 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Solar transmissivity of shade surface b (surface that faces the glass)&quot;</span>;
 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ReflectionCoefficient"
>Modelica.SIunits.ReflectionCoefficient</a> rhoSol_a=0.8 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Solar reflection coefficient of shade surface a (surface that faces the outside or the room)&quot;</span>;
 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ReflectionCoefficient"
>Modelica.SIunits.ReflectionCoefficient</a> rhoSol_b=0.8 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Solar reflection coefficient of shade surface b (surface that faces the glass)&quot;</span>;
 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Modelica.SIunits.Emissivity</a> absIR_a=0.84 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Infrared absorptivity of surface a (surface that faces the outside or the room)&quot;</span>;
 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Modelica.SIunits.Emissivity</a> absIR_b=0.84 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Infrared absorptivity of surface b (surface that faces the glass)&quot;</span>;
 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TransmissionCoefficient"
>Modelica.SIunits.TransmissionCoefficient</a> tauIR_a=0 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Infrared transmissivity of surface a (surface that faces the outside or the room)&quot;</span>;
 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TransmissionCoefficient"
>Modelica.SIunits.TransmissionCoefficient</a> tauIR_b=0 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Infrared transmissivity of surface b (surface that faces the glass)&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Generic;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Gray<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Dae6cada3f7b9a16efnericI.png" alt="Buildings.HeatTransfer.Data.Shades.Gray" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Data.Shades.Gray"></a><a href="Buildings_HeatTransfer_Data_Shades.html#Buildings.HeatTransfer.Data.Shades"
>Buildings.HeatTransfer.Data.Shades</a>.Gray</h2>
<p>
<b>Gray</b>
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TransmissionCoefficient"
>TransmissionCoefficient</a></td><td>tauSol_a</td><td>0.25</td><td>Solar transmissivity of shade surface a (surface that faces the outside or the room) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TransmissionCoefficient"
>TransmissionCoefficient</a></td><td>tauSol_b</td><td>0.25</td><td>Solar transmissivity of shade surface b (surface that faces the glass) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ReflectionCoefficient"
>ReflectionCoefficient</a></td><td>rhoSol_a</td><td>0.25</td><td>Solar reflection coefficient of shade surface a (surface that faces the outside or the room) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ReflectionCoefficient"
>ReflectionCoefficient</a></td><td>rhoSol_b</td><td>0.25</td><td>Solar reflection coefficient of shade surface b (surface that faces the glass) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_a</td><td>0.25</td><td>Infrared absorptivity of surface a (surface that faces the outside or the room) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR_b</td><td>0.25</td><td>Infrared absorptivity of surface b (surface that faces the glass) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TransmissionCoefficient"
>TransmissionCoefficient</a></td><td>tauIR_a</td><td>0</td><td>Infrared transmissivity of surface a (surface that faces the outside or the room) [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TransmissionCoefficient"
>TransmissionCoefficient</a></td><td>tauIR_b</td><td>0</td><td>Infrared transmissivity of surface b (surface that faces the glass) [1]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Gray=<a href="Buildings_HeatTransfer_Data_Shades.html#Buildings.HeatTransfer.Data.Shades.Generic"
>Buildings.HeatTransfer.Data.Shades.Generic</a> (
    tauSol_a = 0.25,
    tauSol_b = 0.25,
    rhoSol_a = 0.25,
    rhoSol_b = 0.25,
    absIR_a = 0.25,
    absIR_b = 0.25) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Gray&quot;</span>;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon May  4 10:23:18 2015.
</address>
</body>
</html>
