<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conBou[NConBou]</td><td>Heat port that connects to room-side surface of constructions that expose their other surface to the outside</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conSurBou[NSurBou]</td><td>Heat port to surfaces of models that compute the heat conduction outside of this room</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">partial </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PartialAirHeatMassBalance <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Partial model for heat and mass balance of the air&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ConstructionRecords"
>Buildings.Rooms.BaseClasses.ConstructionRecords</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
    <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>Modelica.Media.Interfaces.PartialMedium</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium in the component&quot;</span>;
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Port definitions</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer nPorts=0 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of ports&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Set to true if at least one window has an interior or exterior shade&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Modelica.SIunits.Volume</a> V <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Volume&quot;</span>;

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Input/output signals</span>
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> uSha[NConExtWin] <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Input connector, used to scale the surface area to take into account an operable shading device, 0: unshaded; 1: fully shaded&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> QRadAbs_flow[NConExtWin](
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=&quot;W&quot;) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
     haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Total net radiation that is absorbed by the shade (positive if absorbed)&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> TSha[NConExtWin](
   <span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=&quot;K&quot;,
   <span style="color: blue; font-weight: normal; font-style: normal;">final </span>quantity=&quot;ThermodynamicTemperature&quot;) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
      haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Shade temperature&quot;</span>;

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Fluid port</span>
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b</a> ports[nPorts](
      <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Rooms_BaseClasses_Medium.html#Buildings.Rooms.BaseClasses.PartialAirHeatMassBalance.Medium"
>Medium</a>) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Fluid inlets and outlets&quot;</span>;

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Heat ports</span>
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> heaPorAir <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port to air volume&quot;</span>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> conExt[NConExt] <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
     haveConExt <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port that connects to room-side surface of exterior constructions&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> conExtWin[NConExtWin] <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
     haveConExtWin <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port that connects to room-side surface of exterior constructions that contain a window&quot;</span>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> glaUns[NConExtWin] <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
     haveConExtWin <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port that connects to room-side surface of unshaded glass&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> glaSha[NConExtWin] <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
       haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat port that connects to room-side surface of shaded glass&quot;</span>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> conExtWinFra[NConExtWin] <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
     haveConExtWin <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port that connects to room-side surface of window frame&quot;</span>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> conPar_a[NConPar] <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
     haveConPar <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port that connects to room-side surface a of partition constructions&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> conPar_b[NConPar] <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
     haveConPar <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port that connects to room-side surface b of partition constructions&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> conBou[NConBou] <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
     haveConBou <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port that connects to room-side surface of constructions that expose their other surface to the outside&quot;</span>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> conSurBou[NSurBou] <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
     haveSurBou <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port to surfaces of models that compute the heat conduction outside of this room&quot;</span>;

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Surface areas</span>
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AConExt[NConExt] = datConExt.A <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Areas of exterior constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AConExtWinOpa[NConExtWin] = datConExtWin.AOpa <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Opaque areas of exterior construction that have a window&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AConExtWinGla[NConExtWin] = (1 .- datConExtWin.fFra) .* datConExtWin.AWin <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Glass areas of exterior construction that have a window&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AConExtWinFra[NConExtWin] = datConExtWin.fFra .* datConExtWin.AWin <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Frame areas of exterior construction that have a window&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AConPar[NConPar] = datConPar.A <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Areas of partition constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AConBou[NConBou] = datConBou.A <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Areas of constructions with exterior boundary conditions exposed to outside of room model&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> ASurBou[NSurBou] = surBou.A <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Area of surface models of constructions that are modeled outside of this room&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PartialAirHeatMassBalance;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PartialSurfaceInterface<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClassfed177a79783e66erfaceI.png" alt="Buildings.Rooms.BaseClasses.PartialSurfaceInterface" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.PartialSurfaceInterface"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.PartialSurfaceInterface</h2>
<p>
<b>Partial model that is used for infrared radiation balance</b>
<br>
<br><img src="Buildings.Rooms.BaseClassfed177a79783e66erfaceD.png" alt="Buildings.Rooms.BaseClasses.PartialSurfaceInterface">
</p>
<h3>Information</h3>

<p>
This partial model is used as a base class for models that need to exchange
heat with room-facing surfaces. It defines parameters for the surface areas.
The model is used as a base class to implement the convective model, and the various
radiation models.
</p>

<p>Extends from <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ConstructionRecords"
>Buildings.Rooms.BaseClasses.ConstructionRecords</a> (Data records for construction data).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConExt[NConExt]</td><td>&nbsp;</td><td>Data for exterior construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>ParameterConstructionWithWindow</a></td><td>datConExtWin[NConExtWin]</td><td>&nbsp;</td><td>Data for exterior construction with window</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConPar[NConPar]</td><td>&nbsp;</td><td>Data for partition construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConBou[NConBou]</td><td>&nbsp;</td><td>Data for construction boundary</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.OpaqueSurface"
>OpaqueSurface</a></td><td>surBou[NSurBou]</td><td>&nbsp;</td><td>Record for data of surfaces whose heat conduction is modeled outside of this room</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120"
>Brick120</a></td><td>dummyCon</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.SingleClear3"
>SingleClear3</a></td><td>dummyGlaSys</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExt</td><td>&nbsp;</td><td>Number of exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExtWin</td><td>&nbsp;</td><td>Number of window constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Partition constructions</td></tr>
<tr><td>Integer</td><td>nConPar</td><td>&nbsp;</td><td>Number of partition constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Boundary constructions</td></tr>
<tr><td>Integer</td><td>nConBou</td><td>&nbsp;</td><td>Number of constructions that have their outside surface exposed to the boundary of this room</td></tr>
<tr><td>Integer</td><td>nSurBou</td><td>&nbsp;</td><td>Number of surface heat transfer models that connect to constructions that are modeled outside of this room</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conExt[NConExt]</td><td>Heat port that connects to room-side surface of exterior constructions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conExtWin[NConExtWin]</td><td>Heat port that connects to room-side surface of exterior constructions that contain a window</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conExtWinFra[NConExtWin]</td><td>Heat port that connects to room-side surface of window frame</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conPar_a[NConPar]</td><td>Heat port that connects to room-side surface a of partition constructions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conPar_b[NConPar]</td><td>Heat port that connects to room-side surface b of partition constructions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conBou[NConBou]</td><td>Heat port that connects to room-side surface of constructions that expose their other surface to the outside</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conSurBou[NSurBou]</td><td>Heat port to surfaces of models that compute the heat conduction outside of this room</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">partial </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PartialSurfaceInterface <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Partial model that is used for infrared radiation balance&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ConstructionRecords"
>Buildings.Rooms.BaseClasses.ConstructionRecords</a>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> conExt[NConExt] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port that connects to room-side surface of exterior constructions&quot;</span>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> conExtWin[NConExtWin] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port that connects to room-side surface of exterior constructions that contain a window&quot;</span>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> conExtWinFra[NConExtWin] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port that connects to room-side surface of window frame&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> conPar_a[NConPar] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port that connects to room-side surface a of partition constructions&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> conPar_b[NConPar] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port that connects to room-side surface b of partition constructions&quot;</span>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> conBou[NConBou] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port that connects to room-side surface of constructions that expose their other surface to the outside&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> conSurBou[NSurBou] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port to surfaces of models that compute the heat conduction outside of this room&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AConExt[NConExt] = datConExt.A <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Areas of exterior constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AConExtWinOpa[NConExtWin] = datConExtWin.AOpa <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Opaque areas of exterior construction that have a window&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AConExtWinGla[NConExtWin] = (1 .- datConExtWin.fFra) .* datConExtWin.AWin <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Glass areas of exterior construction that have a window&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AConExtWinFra[NConExtWin] = datConExtWin.fFra .* datConExtWin.AWin <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Frame areas of exterior construction that have a window&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AConPar[NConPar] = datConPar.A <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Areas of partition constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AConBou[NConBou] = datConBou.A <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Areas of constructions with exterior boundary conditions exposed to outside of room model&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> ASurBou[NSurBou] = surBou.A <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Area of surface models of constructions that are modeled outside of this room&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <span style="color: blue; font-weight: normal; font-style: normal;">function</span> checkSurfaceAreas
    <span style="color: blue; font-weight: normal; font-style: normal;">input </span>Integer n <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of surfaces&quot;</span>;
    <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> A[:] <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Surface areas&quot;</span>;
    <span style="color: blue; font-weight: normal; font-style: normal;">input </span>String name <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Name of the surface data record, used in error message&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
    <span style="color: blue; font-weight: normal; font-style: normal;">if </span>n == 0<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
      <span style="color: red; font-weight: normal; font-style: normal;">assert</span>(<span style="color: red; font-weight: normal; font-style: normal;">Modelica.Math.Vectors.norm</span>(v=A, p=1) &lt; 1E-10,
      &quot;Error in declaration of room model: Construction record &#39;&quot; +
      name +
      &quot;&#39; has the following areas: &quot; +
      <span style="color: red; font-weight: normal; font-style: normal;">Modelica.Math.Vectors.toString</span>(A) +
      &quot;However, the room model is declared as having zero surfaces.
Check the parameters of the room model.&quot;);
    <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
      <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:n<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
        <span style="color: red; font-weight: normal; font-style: normal;">assert</span>(A[i] &gt; 0, &quot;Error in declaration of room model: Construction record &#39;&quot; + name + &quot;&#39; has the following areas: &quot; +
      <span style="color: red; font-weight: normal; font-style: normal;">Modelica.Math.Vectors.toString</span>(A) +
      &quot;However, the surface areas must be bigger than zero.
Check the parameters of the room model.&quot;);
      <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
    <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">end </span>checkSurfaceAreas;
<span style="color: blue; font-weight: normal; font-style: normal;">initial </span><span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  <span style="color: red; font-weight: normal; font-style: normal;">checkSurfaceAreas</span>(nConExt,    datConExt.A,       &quot;datConExt&quot;);
  <span style="color: red; font-weight: normal; font-style: normal;">checkSurfaceAreas</span>(nConExtWin, datConExtWin.AWin, &quot;datConExtWin&quot;);
  <span style="color: red; font-weight: normal; font-style: normal;">checkSurfaceAreas</span>(nConPar,    datConPar.A,       &quot;datConPar&quot;);
  <span style="color: red; font-weight: normal; font-style: normal;">checkSurfaceAreas</span>(nConBou,    datConBou.A,       &quot;datConBou&quot;);
  <span style="color: red; font-weight: normal; font-style: normal;">checkSurfaceAreas</span>(nSurBou,    surBou.A,          &quot;surBou&quot;);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PartialSurfaceInterface;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PartialSurfaceInterfaceRadiative<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClassfed177a79783e66erfaceI.png" alt="Buildings.Rooms.BaseClasses.PartialSurfaceInterfaceRadiative" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.PartialSurfaceInterfaceRadiative"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.PartialSurfaceInterfaceRadiative</h2>
<p>
<b>Partial model that is used for infrared radiation balance</b>
<br>
<br><img src="Buildings.Rooms.BaseClassfed177a79783e66erfaceD.png" alt="Buildings.Rooms.BaseClasses.PartialSurfaceInterfaceRadiative">
</p>
<h3>Information</h3>

<p>
This partial model is used as a base class for models that need to exchange
heat with room-facing surfaces by radiation. It declares parameters that are
needed for the radiative balance.
</p>

<p>Extends from <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.PartialSurfaceInterface"
>Buildings.Rooms.BaseClasses.PartialSurfaceInterface</a> (Partial model that is used for infrared radiation balance).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConExt[NConExt]</td><td>&nbsp;</td><td>Data for exterior construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>ParameterConstructionWithWindow</a></td><td>datConExtWin[NConExtWin]</td><td>&nbsp;</td><td>Data for exterior construction with window</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConPar[NConPar]</td><td>&nbsp;</td><td>Data for partition construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConBou[NConBou]</td><td>&nbsp;</td><td>Data for construction boundary</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.OpaqueSurface"
>OpaqueSurface</a></td><td>surBou[NSurBou]</td><td>&nbsp;</td><td>Record for data of surfaces whose heat conduction is modeled outside of this room</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120"
>Brick120</a></td><td>dummyCon</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.SingleClear3"
>SingleClear3</a></td><td>dummyGlaSys</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExt</td><td>&nbsp;</td><td>Number of exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExtWin</td><td>&nbsp;</td><td>Number of window constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Partition constructions</td></tr>
<tr><td>Integer</td><td>nConPar</td><td>&nbsp;</td><td>Number of partition constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Boundary constructions</td></tr>
<tr><td>Integer</td><td>nConBou</td><td>&nbsp;</td><td>Number of constructions that have their outside surface exposed to the boundary of this room</td></tr>
<tr><td>Integer</td><td>nSurBou</td><td>&nbsp;</td><td>Number of surface heat transfer models that connect to constructions that are modeled outside of this room</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conExt[NConExt]</td><td>Heat port that connects to room-side surface of exterior constructions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conExtWin[NConExtWin]</td><td>Heat port that connects to room-side surface of exterior constructions that contain a window</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conExtWinFra[NConExtWin]</td><td>Heat port that connects to room-side surface of window frame</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conPar_a[NConPar]</td><td>Heat port that connects to room-side surface a of partition constructions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conPar_b[NConPar]</td><td>Heat port that connects to room-side surface b of partition constructions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conBou[NConBou]</td><td>Heat port that connects to room-side surface of constructions that expose their other surface to the outside</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conSurBou[NSurBou]</td><td>Heat port to surfaces of models that compute the heat conduction outside of this room</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">partial </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PartialSurfaceInterfaceRadiative <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Partial model that is used for infrared radiation balance&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.PartialSurfaceInterface"
>Buildings.Rooms.BaseClasses.PartialSurfaceInterface</a>;

<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Modelica.SIunits.Emissivity</a> epsConExt[NConExt] = datConExt.layers.absIR_b <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Absorptivity of exterior constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Modelica.SIunits.Emissivity</a> epsConExtWinOpa[NConExtWin] = datConExtWin.layers.absIR_b <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Absorptivity of opaque part of exterior constructions that contain a window&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Modelica.SIunits.Emissivity</a> epsConExtWinUns[NConExtWin]=
    {(datConExtWin[i].glaSys.glass[<span style="color: red; font-weight: normal; font-style: normal;">size</span>(datConExtWin[i].glaSys.glass, 1)].absIR_b) <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExtWin} <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Absorptivity of unshaded part of window constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Modelica.SIunits.Emissivity</a> epsConExtWinSha[NConExtWin] = datConExtWin.glaSys.shade.absIR_a <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Absorptivity of shaded part of window constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Modelica.SIunits.Emissivity</a> epsConExtWinFra[NConExtWin] = datConExtWin.glaSys.absIRFra <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Absorptivity of window frame&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Modelica.SIunits.Emissivity</a> epsConPar_a[NConPar] = datConPar.layers.absIR_a <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Absorptivity of partition constructions surface a&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Modelica.SIunits.Emissivity</a> epsConPar_b[NConPar] = datConPar.layers.absIR_b <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Absorptivity of partition constructions surface b&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Modelica.SIunits.Emissivity</a> epsConBou[NConBou] = datConBou.layers.absIR_b <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Absorptivity of constructions with exterior boundary conditions exposed to outside of room model&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Modelica.SIunits.Emissivity</a> epsSurBou[NSurBou] = surBou.absIR <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Absorptivity of surface models of constructions that are modeled outside of this room&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PartialSurfaceInterfaceRadiative;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE RadiationAdapter<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClass396027b42b0f60aaapterI.png" alt="Buildings.Rooms.BaseClasses.RadiationAdapter" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.RadiationAdapter"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.RadiationAdapter</h2>
<p>
<b>Model to connect between signals and heat port for radiative gains of the room</b>
<br>
<br><img src="Buildings.Rooms.BaseClass396027b42b0f60aaapterD.png" alt="Buildings.Rooms.BaseClasses.RadiationAdapter">
</p>
<h3>Information</h3>

This model can be used as a thermal adapter in situations where the temperature
and the heat flow rate are computed in separate models.
For example, this thermal adapter is used in the room model, which computes
the distribution of radiative heat gains (such as due to a radiator) in
<a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.InfraredRadiationGainDistribution"
>
Buildings.Rooms.BaseClasses.InfraredRadiationGainDistribution</a>
and computes the radiative temperature in
<a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.RadiationTemperature"
>
Buildings.Rooms.BaseClasses.RadiationTemperature</a>.
This adapter combines the heat flow rate and the temperatures that are computed in these
separate models, and exposes these two quantities at its heat port.


<p>Extends from <a href="Buildings_BaseClasses.html#Buildings.BaseClasses.BaseIcon"
>Buildings.BaseClasses.BaseIcon</a> (Base icon).</p>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>rad</td><td>Port for radiative heat gain and radiation temperature</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>TRad</td><td>Radiation temperature of room</td></tr>
<tr><td>output <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>QRad_flow</td><td>Radiative heat gain</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> RadiationAdapter <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model to connect between signals and heat port for radiative gains of the room&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_BaseClasses.html#Buildings.BaseClasses.BaseIcon"
>Buildings.BaseClasses.BaseIcon</a>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> rad <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Port for radiative heat gain and radiation temperature&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">public </span>
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> TRad <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Radiation temperature of room&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> QRad_flow <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Radiative heat gain&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  QRad_flow = rad.Q_flow;
  rad.T = TRad;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>RadiationAdapter;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE RadiationTemperature<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClass0cb9284165e146d7atureI.png" alt="Buildings.Rooms.BaseClasses.RadiationTemperature" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.RadiationTemperature"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.RadiationTemperature</h2>
<p>
<b>Radiative temperature of the room</b>
<br>
<br><img src="Buildings.Rooms.BaseClass0cb9284165e146d7atureD.png" alt="Buildings.Rooms.BaseClasses.RadiationTemperature">
</p>
<h3>Information</h3>

<p>
This model computes the radiative temperature in the room.
For a room with windows but no shade, the radiative temperature is
computed as
</p>
<p align="center" style="font-style:italic;">
  T<sub>rad</sub> = &sum;<sub>i</sub> &nbsp; (A<sup>i</sup> &nbsp; &epsilon;<sup>i</sup> &nbsp; T<sup>i</sup>)
  &frasl;
  &sum;<sub>i</sub> &nbsp; (A<sup>i</sup> &nbsp; &epsilon;<sup>i</sup>)
</p>
<p>
where
<i>T<sub>rad</sub></i> is the radiative temperature of the room,
<i>A<sup>i</sup></i> are the surface areas of the room,
<i>&epsilon;<sup>i</sup></i> are the infrared emissivities of the surfaces, and
<i>T<sup>i</sup></i> are the surface temperatures.
</p>
<p>
If a the windows have a shade, then the equation is modified to take the actual shaded and non-shaded
surface area into account. In this situation, the shaded part of a window has a infrared radiative power
of</p>
<p align="center" style="font-style:italic;">
 E = A &nbsp; ( u &nbsp; &epsilon;<sub>s</sub> &nbsp; T<sub>s</sub> +
   (1-u) &nbsp; &epsilon;<sub>g</sub> &tau;<sub>s</sub> &nbsp; T<sub>gs</sub>)
</p>
<p>
where
<i>A</i> is the surface area of the glass,
<i>u</i> is the control signal of the shade,
<i>&epsilon;<sub>s</sub></i> is the infrared absorptivity of the shade,
<i>T<sub>s</sub></i> is the temperature of the shade,
<i>&epsilon;<sub>g</sub></i> is the infrared absorptivity of the glass,
<i>&tau;<sub>s</sub></i> is the infrared transmittance of the shade, and
<i>T<sub>gs</sub></i> is the glass temperature behind the shade.
</p>
<p>
For the unshaded part of the window, the radiative power is
</p>
<p align="center" style="font-style:italic;">
 E = A &nbsp; (1-u) &nbsp; &epsilon;<sub>g</sub> &nbsp; T<sub>gn</sub>
</p>
<p>where
<i>T<sub>gn</sub></i> is the glass temperature of the non-shaded part of the window.
</p>

<p>Extends from <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.PartialSurfaceInterfaceRadiative"
>Buildings.Rooms.BaseClasses.PartialSurfaceInterfaceRadiative</a> (Partial model that is used for infrared radiation balance).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConExt[NConExt]</td><td>&nbsp;</td><td>Data for exterior construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>ParameterConstructionWithWindow</a></td><td>datConExtWin[NConExtWin]</td><td>&nbsp;</td><td>Data for exterior construction with window</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConPar[NConPar]</td><td>&nbsp;</td><td>Data for partition construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConBou[NConBou]</td><td>&nbsp;</td><td>Data for construction boundary</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.OpaqueSurface"
>OpaqueSurface</a></td><td>surBou[NSurBou]</td><td>&nbsp;</td><td>Record for data of surfaces whose heat conduction is modeled outside of this room</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120"
>Brick120</a></td><td>dummyCon</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.SingleClear3"
>SingleClear3</a></td><td>dummyGlaSys</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr><td>Boolean</td><td>haveShade</td><td>&nbsp;</td><td>Set to true if the windows have a shade</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExt</td><td>&nbsp;</td><td>Number of exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExtWin</td><td>&nbsp;</td><td>Number of window constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Partition constructions</td></tr>
<tr><td>Integer</td><td>nConPar</td><td>&nbsp;</td><td>Number of partition constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Boundary constructions</td></tr>
<tr><td>Integer</td><td>nConBou</td><td>&nbsp;</td><td>Number of constructions that have their outside surface exposed to the boundary of this room</td></tr>
<tr><td>Integer</td><td>nSurBou</td><td>&nbsp;</td><td>Number of surface heat transfer models that connect to constructions that are modeled outside of this room</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conExt[NConExt]</td><td>Heat port that connects to room-side surface of exterior constructions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conExtWin[NConExtWin]</td><td>Heat port that connects to room-side surface of exterior constructions that contain a window</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conExtWinFra[NConExtWin]</td><td>Heat port that connects to room-side surface of window frame</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conPar_a[NConPar]</td><td>Heat port that connects to room-side surface a of partition constructions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conPar_b[NConPar]</td><td>Heat port that connects to room-side surface b of partition constructions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conBou[NConBou]</td><td>Heat port that connects to room-side surface of constructions that expose their other surface to the outside</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conSurBou[NSurBou]</td><td>Heat port to surfaces of models that compute the heat conduction outside of this room</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>glaUns[NConExtWin]</td><td>Heat port that connects to room-side surface of unshaded glass</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>glaSha[NConExtWin]</td><td>Heat port that connects to room-side surface of shaded glass</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>sha[NConExtWin]</td><td>Heat port that connects to shade</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>uSha[NConExtWin]</td><td>Control signal for the shading device (removed if no shade is present)</td></tr>
<tr><td>output <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>TRad</td><td>Radiative temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> RadiationTemperature <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Radiative temperature of the room&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.PartialSurfaceInterfaceRadiative"
>Buildings.Rooms.BaseClasses.PartialSurfaceInterfaceRadiative</a>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> glaUns[NConExtWin] <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
     haveConExtWin <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port that connects to room-side surface of unshaded glass&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> glaSha[NConExtWin] <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
    haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat port that connects to room-side surface of shaded glass&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> sha[NConExtWin] <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
    haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat port that connects to shade&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Set to true if the windows have a shade&quot;</span>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> uSha[NConExtWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>min=0, <span style="color: blue; font-weight: normal; font-style: normal;">each </span>max=1) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
       haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Control signal for the shading device (removed if no shade is present)&quot;</span>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> TRad(min=0, unit=&quot;K&quot;, displayUnit=&quot;degC&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Radiative temperature&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer NOpa = NConExt+2*NConExtWin+2*NConPar+NConBou+NSurBou <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Number of opaque surfaces, including the window frame&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer NWin = NConExtWin <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of window surfaces&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer NTot = NOpa + NWin <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Total number of surfaces&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AGla[NWin] = datConExtWin.AGla <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Surface area of opaque surfaces&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real epsGla[NWin](min=0, max=1)=
    {datConExtWin[i].glaSys.glass[<span style="color: red; font-weight: normal; font-style: normal;">size</span>(datConExtWin[i].glaSys.glass, 1)].absIR_b <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NWin} <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Absorptivity of glass&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real epsSha[NWin](min=0, max=1)=
    {datConExtWin[i].glaSys.shade.absIR_a <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NWin} <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Absorptivity of shade&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real tauSha[NWin](min=0, max=1)=
    {(<span style="color: blue; font-weight: normal; font-style: normal;">if </span>datConExtWin[i].glaSys.haveInteriorShade<span style="color: blue; font-weight: normal; font-style: normal;"> then </span>
      datConExtWin[i].glaSys.shade.tauIR_a<span style="color: blue; font-weight: normal; font-style: normal;"> else </span>1) <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NWin} <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Transmissivity of shade&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> epsAOpa[NOpa](fixed=false) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Product of area times absorptivity of opaque surfaces&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> epsAGla[NWin](fixed=false) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Product of area times absorptivity of window surfaces&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> epsASha[NWin](fixed=false) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Product of area times absorptivity of window shade&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> epsTauASha[NWin](fixed=false) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Product of area times glass absorptivity times shade transmittance&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> TOpa[NOpa](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>start=293.15, <span style="color: blue; font-weight: normal; font-style: normal;">each </span>nominal=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Temperature of opaque surfaces&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> TGlaUns[NWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>start=293.15, <span style="color: blue; font-weight: normal; font-style: normal;">each </span>nominal=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Temperature of unshaded part of glass&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> TGlaSha[NWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>start=293.15, <span style="color: blue; font-weight: normal; font-style: normal;">each </span>nominal=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Temperature of shaded part of glass&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> TSha[NWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>start=293.15, <span style="color: blue; font-weight: normal; font-style: normal;">each </span>nominal=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Temperature of shade&quot;</span>;
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Internal connectors, used because of the conditionally removed connectors</span>
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> glaUns_internal[NConExtWin] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port that connects to room-side surface of unshaded glass&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> glaSha_internal[NConExtWin] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port that connects to room-side surface of shaded glass&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> sha_internal[NConExtWin] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port that connects to shade&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> uSha_internal[NConExtWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>min=0, <span style="color: blue; font-weight: normal; font-style: normal;">each </span>max=1) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Control signal for the shading device&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">initial </span><span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// The next loops build the array epsAOpa that simplifies</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// the model equations.</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// The arrays stores the values of the constructios in the following order</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// [x[1:NConExt] x[1:NConPar] x[1: NConPar] x[1: NConBou] x[1: NSurBou] x[1: NConExtWin] x[1: NConExtWin]]</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// where x is epsOpa, AOpa or kOpa.</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// The last two entries are for the opaque wall that contains a window, and for the window frame.</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExt<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    epsAOpa[i] = epsConExt[i] * AConExt[i];
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConPar<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    epsAOpa[i+NConExt]         = epsConPar_a[i] * AConPar[i];
    epsAOpa[i+NConExt+NConPar] = epsConPar_b[i] * AConPar[i];
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConBou<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    epsAOpa[i+NConExt+2*NConPar] = epsConBou[i] * AConBou[i];
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NSurBou<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    epsAOpa[i+NConExt+2*NConPar+NConBou] = epsSurBou[i] * ASurBou[i];
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExtWin<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    <span style="color: #006400; font-weight: normal; font-style: normal;">// Opaque part of construction that has a window embedded</span>
    epsAOpa[i+NConExt+2*NConPar+NConBou+NSurBou] = epsConExtWinOpa[i] * AConExtWinOpa[i];
    <span style="color: #006400; font-weight: normal; font-style: normal;">// Window frame</span>
    epsAOpa[i+NConExt+2*NConPar+NConBou+NSurBou+NConExtWin] = epsConExtWinFra[i] * AConExtWinFra[i];
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Window glass</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExtWin<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    <span style="color: #006400; font-weight: normal; font-style: normal;">// Window glass</span>
    epsAGla[i] = AGla[i] * epsGla[i];
    <span style="color: #006400; font-weight: normal; font-style: normal;">// Window shade</span>
    epsASha[i]    = AGla[i] * epsSha[i];
    <span style="color: #006400; font-weight: normal; font-style: normal;">// Emitted from glas and transmitted through window shade</span>
    epsTauASha[i] = AGla[i] * epsGla[i] * tauSha[i];
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
<span style="color: #006400; font-weight: normal; font-style: normal;">////////////////////////////////////////////////////////////////////</span>
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Conditional connnector</span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(glaUns, glaUns_internal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(glaSha, glaSha_internal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sha, sha_internal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(uSha, uSha_internal);
  <span style="color: blue; font-weight: normal; font-style: normal;">if </span><span style="color: blue; font-weight: normal; font-style: normal;">not </span>haveConExtWin<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    glaUns_internal.T =<span style="color: red; font-weight: normal; font-style: normal;"> fill</span>(293.15, NConExtWin);
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">if </span><span style="color: blue; font-weight: normal; font-style: normal;">not </span>haveShade<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    glaSha_internal.T =<span style="color: red; font-weight: normal; font-style: normal;"> fill</span>(293.15, NConExtWin);
    sha_internal.T =<span style="color: red; font-weight: normal; font-style: normal;"> fill</span>(293.15, NConExtWin);
    uSha_internal =<span style="color: red; font-weight: normal; font-style: normal;"> fill</span>(0, NConExtWin);
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Assign temperature of opaque surfaces</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExt<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    TOpa[i] = conExt[i].T;
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConPar<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    TOpa[i+NConExt]         = conPar_a[i].T;
    TOpa[i+NConExt+NConPar] = conPar_b[i].T;
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConBou<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    TOpa[i+NConExt+2*NConPar] = conBou[i].T;
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NSurBou<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    TOpa[i+NConExt+2*NConPar+NConBou] = conSurBou[i].T;
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExtWin<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    TOpa[i+NConExt+2*NConPar+NConBou+NSurBou]            = conExtWin[i].T;
    TOpa[i+NConExt+2*NConPar+NConBou+NConExtWin+NSurBou] = conExtWinFra[i].T;
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Assign temperature of glass and shade</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExtWin<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    TGlaUns[i] = glaUns_internal[i].T;
    TGlaSha[i] = glaSha_internal[i].T;
    TSha[i]    = sha_internal[i].T;
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Compute radiative temperature</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveShade<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    TRad = (<span style="color: red; font-weight: normal; font-style: normal;">sum</span>(epsAOpa[i] * TOpa[i] <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NOpa)
        +<span style="color: red; font-weight: normal; font-style: normal;"> sum</span>(
      ( uSha_internal[i] * (epsASha[i] * TSha[i] + epsTauASha[i] * TGlaSha[i]) +
      (1-uSha_internal[i]) * epsAGla[i] * TGlaUns[i])
        <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExtWin))  /
        (<span style="color: red; font-weight: normal; font-style: normal;">sum</span>(epsAOpa) +<span style="color: red; font-weight: normal; font-style: normal;"> sum</span>(
      ( uSha_internal[i] * (epsASha[i] + epsTauASha[i]) + (1-uSha_internal[i]) * epsAGla[i])
        <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExtWin));
      <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
    TRad = (<span style="color: red; font-weight: normal; font-style: normal;">sum</span>(epsAOpa[i] * TOpa[i] <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NOpa) +<span style="color: red; font-weight: normal; font-style: normal;"> sum</span>(epsAGla .* TGlaUns)) / (<span style="color: red; font-weight: normal; font-style: normal;">sum</span>(epsAOpa) +<span style="color: red; font-weight: normal; font-style: normal;"> sum</span>(epsAGla));
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Assign heat exchange to connectors</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveConExt<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExt<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
      0 = conExt[i].Q_flow;
    <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
      conExt[1].T = 293.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveConPar<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConPar<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
      0 = conPar_a[i].Q_flow;
      0 = conPar_b[i].Q_flow;
    <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
      conPar_a[1].T = 293.15;
      conPar_b[1].T = 293.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveConBou<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConBou<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
      0 = conBou[i].Q_flow;
    <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
     conBou[1].T = 293.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveSurBou<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NSurBou<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
      0 = conSurBou[i].Q_flow;
    <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
      conSurBou[1].T = 293.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveConExtWin<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExtWin<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
      0 = conExtWin[i].Q_flow;
      0 = conExtWinFra[i].Q_flow;
    <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
      conExtWin[1].T    = 293.15;
      conExtWinFra[1].T = 293.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>RadiationTemperature;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE RoomHeatMassBalance<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClass6f44246b960e047clanceI.png" alt="Buildings.Rooms.BaseClasses.RoomHeatMassBalance" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.RoomHeatMassBalance"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.RoomHeatMassBalance</h2>
<p>
<b>Base model for a room</b>
<br>
<br><img src="Buildings.Rooms.BaseClass6f44246b960e047clanceD.png" alt="Buildings.Rooms.BaseClasses.RoomHeatMassBalance">
</p>
<h3>Information</h3>

<p>
Partial model for a room heat and mass balance.
</p>
<p>
This is the base class for
<a href="modelica://Buildings.Rooms.FFD">Buildings.Rooms.FFD</a>
and for
<a href="Buildings_Rooms.html#Buildings.Rooms.MixedAir"
>Buildings.Rooms.MixedAir</a>
</p>
<p>
See
<a href="Buildings_Rooms_UsersGuide.html#Buildings.Rooms.UsersGuide"
>Buildings.Rooms.UsersGuide</a>
for detailed explanations.
</p>

<p>Extends from <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ConstructionRecords"
>Buildings.Rooms.BaseClasses.ConstructionRecords</a> (Data records for construction data).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConExt[NConExt]</td><td>&nbsp;</td><td>Data for exterior construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>ParameterConstructionWithWindow</a></td><td>datConExtWin[NConExtWin]</td><td>&nbsp;</td><td>Data for exterior construction with window</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConPar[NConPar]</td><td>&nbsp;</td><td>Data for partition construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConBou[NConBou]</td><td>&nbsp;</td><td>Data for construction boundary</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.OpaqueSurface"
>OpaqueSurface</a></td><td>surBou[NSurBou]</td><td>&nbsp;</td><td>Record for data of surfaces whose heat conduction is modeled outside of this room</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120"
>Brick120</a></td><td>dummyCon</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.SingleClear3"
>SingleClear3</a></td><td>dummyGlaSys</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr><td colspan="2">replaceable package Medium</td><td>Modelica.Media.Interfaces.Pa...</td><td>Medium in the component</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>lat</td><td>&nbsp;</td><td>Latitude [rad]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>AFlo</td><td>&nbsp;</td><td>Floor area [m2]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>hRoo</td><td>&nbsp;</td><td>Average room height [m]</td></tr>
<tr><td>Boolean</td><td>linearizeRadiation</td><td>true</td><td>Set to true to linearize emissive power</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.PartialAirHeatMassBalance"
>PartialAirHeatMassBalance</a></td><td>air</td><td>redeclare BaseClasses.Partia...</td><td>Convective heat and mass balance of air</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExt</td><td>&nbsp;</td><td>Number of exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExtWin</td><td>&nbsp;</td><td>Number of window constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Partition constructions</td></tr>
<tr><td>Integer</td><td>nConPar</td><td>&nbsp;</td><td>Number of partition constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Boundary constructions</td></tr>
<tr><td>Integer</td><td>nConBou</td><td>&nbsp;</td><td>Number of constructions that have their outside surface exposed to the boundary of this room</td></tr>
<tr><td>Integer</td><td>nSurBou</td><td>&nbsp;</td><td>Number of surface heat transfer models that connect to constructions that are modeled outside of this room</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Convective heat transfer</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.InteriorConvection"
>InteriorConvection</a></td><td>intConMod</td><td>Buildings.HeatTransfer.Types...</td><td>Convective heat transfer model for room-facing surfaces of opaque constructions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>CoefficientOfHeatTransfer</a></td><td>hIntFixed</td><td>3.0</td><td>Constant convection coefficient for room-facing surfaces of opaque constructions [W/(m2.K)]</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.ExteriorConvection"
>ExteriorConvection</a></td><td>extConMod</td><td>Buildings.HeatTransfer.Types...</td><td>Convective heat transfer model for exterior facing surfaces of opaque constructions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>CoefficientOfHeatTransfer</a></td><td>hExtFixed</td><td>10.0</td><td>Constant convection coefficient for exterior facing surfaces of opaque constructions [W/(m2.K)]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m_flow_nominal</td><td>V*1.2/3600</td><td>Nominal mass flow rate [kg/s]</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Advanced</b></td></tr>
<tr><td>Boolean</td><td>homotopyInitialization</td><td>true</td><td>= true, use homotopy method</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td colspan="2">replaceable package Medium</td><td>Medium in the component</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>VesselFluidPorts_b</a></td><td>ports[nPorts]</td><td>Fluid inlets and outlets</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>heaPorAir</td><td>Heat port to air volume</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>heaPorRad</td><td>Heat port for radiative heat gain and radiative temperature</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>surf_conBou[nConBou]</td><td>Heat port at surface b of construction conBou</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>surf_surBou[nSurBou]</td><td>Heat port of surface that is connected to the room air</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>qGai_flow[3]</td><td>Radiant, convective and latent heat input into room (positive if heat gain) [W/m2]</td></tr>
<tr><td><a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Bus</a></td><td>weaBus</td><td>&nbsp;</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">partial </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> RoomHeatMassBalance <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Base model for a room&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ConstructionRecords"
>Buildings.Rooms.BaseClasses.ConstructionRecords</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
    <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>Modelica.Media.Interfaces.PartialMedium</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium in the component&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer nPorts=0 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of ports&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b</a> ports[nPorts](
      <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Rooms_BaseClasses_Medium.html#Buildings.Rooms.BaseClasses.RoomHeatMassBalance.Medium"
>Medium</a>) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Fluid inlets and outlets&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</a> lat <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Latitude&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Modelica.SIunits.Volume</a> V=AFlo*hRoo <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Volume&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AFlo <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Floor area&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> hRoo <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Average room height&quot;</span>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> heaPorAir <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port to air volume&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> heaPorRad <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port for radiative heat gain and radiative temperature&quot;</span>;
  <span style="color: #006400; font-weight: normal; font-style: normal;">////////////////////////////////////////////////////////////////////////</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Constructions</span>
  <a href="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions.Construction"
>Constructions.Construction</a> conExt[NConExt](
    A=datConExt.A,
    til=datConExt.til,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>layers={datConExt[i].layers <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExt},
    steadyStateInitial=datConExt.steadyStateInitial,
    T_a_start=datConExt.T_a_start,
    T_b_start=datConExt.T_b_start) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveConExt <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat conduction through exterior construction that have no window&quot;</span>;
  <a href="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions.ConstructionWithWindow"
>Constructions.ConstructionWithWindow</a> conExtWin[NConExtWin](
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>A=datConExtWin.A,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>til=datConExtWin.til,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>layers={datConExtWin[i].layers <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExtWin},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>steadyStateInitial=datConExtWin.steadyStateInitial,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>T_a_start=datConExtWin.T_a_start,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>T_b_start=datConExtWin.T_b_start,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>AWin=datConExtWin.AWin,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>fFra=datConExtWin.fFra,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>glaSys=datConExtWin.glaSys,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span>homotopyInitialization=homotopyInitialization,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span>linearizeRadiation=linearizeRadiation) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveConExtWin <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat conduction through exterior construction that have a window&quot;</span>;
  <a href="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions.Construction"
>Constructions.Construction</a> conPar[NConPar](
    A=datConPar.A,
    til=datConPar.til,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>layers={datConPar[i].layers <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConPar},
    steadyStateInitial=datConPar.steadyStateInitial,
    T_a_start=datConPar.T_a_start,
    T_b_start=datConPar.T_b_start) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveConPar <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat conduction through partitions that have both sides inside the thermal zone&quot;</span>;
  <a href="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions.Construction"
>Constructions.Construction</a> conBou[NConBou](
    A=datConBou.A,
    til=datConBou.til,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>layers={datConBou[i].layers <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConBou},
    steadyStateInitial=datConBou.steadyStateInitial,
    T_a_start=datConBou.T_a_start,
    T_b_start=datConBou.T_b_start) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveConBou <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat conduction through opaque constructions that have the boundary conditions of the other side exposed&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean linearizeRadiation=true <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Set to true to linearize emissive power&quot;</span>;
  <span style="color: #006400; font-weight: normal; font-style: normal;">////////////////////////////////////////////////////////////////////////</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Convection</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.InteriorConvection"
>Buildings.HeatTransfer.Types.InteriorConvection</a> intConMod=Buildings.HeatTransfer.Types.InteriorConvection.Temperature <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Convective heat transfer model for room-facing surfaces of opaque constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>Modelica.SIunits.CoefficientOfHeatTransfer</a> hIntFixed=3.0 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Constant convection coefficient for room-facing surfaces of opaque constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.ExteriorConvection"
>Buildings.HeatTransfer.Types.ExteriorConvection</a> extConMod=Buildings.HeatTransfer.Types.ExteriorConvection.TemperatureWind <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Convective heat transfer model for exterior facing surfaces of opaque constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>Modelica.SIunits.CoefficientOfHeatTransfer</a> hExtFixed=10.0 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Constant convection coefficient for exterior facing surfaces of opaque constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m_flow_nominal(min=0) = V*1.2/3600 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal mass flow rate&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean homotopyInitialization = true <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;= true, use homotopy method&quot;</span>;
  <span style="color: #006400; font-weight: normal; font-style: normal;">////////////////////////////////////////////////////////////////////////</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Models for boundary conditions</span>
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> surf_conBou[nConBou] <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
    haveConBou <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat port at surface b of construction conBou&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> surf_surBou[nSurBou] <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
    haveSurBou <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat port of surface that is connected to the room air&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> qGai_flow[3](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>unit=&quot;W/m2&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Radiant, convective and latent heat input into room (positive if heat gain)&quot;</span>;
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Reassign the tilt since a construction that is declared as a ceiling of the</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// room model has an exterior-facing surface that is a floor</span>
  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ExteriorBoundaryConditions"
>BaseClasses.ExteriorBoundaryConditions</a> bouConExt(
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nCon=nConExt,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>lat=lat,
    linearizeRadiation=linearizeRadiation,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>conMod=extConMod,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>conPar=datConExt,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>hFixed=hExtFixed) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveConExt <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Exterior boundary conditions for constructions without a window&quot;</span>;
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Reassign the tilt since a construction that is declared as a ceiling of the</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// room model has an exterior-facing surface that is a floor</span>
  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ExteriorBoundaryConditionsWithWindow"
>BaseClasses.ExteriorBoundaryConditionsWithWindow</a> bouConExtWin(
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nCon=nConExtWin,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>lat=lat,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>conPar=datConExtWin,
    linearizeRadiation=linearizeRadiation,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>conMod=extConMod,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>hFixed=hExtFixed) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveConExtWin <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Exterior boundary conditions for constructions with a window&quot;</span>;

  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.WindowRadiation"
>HeatTransfer.Windows.BaseClasses.WindowRadiation</a> conExtWinRad[NConExtWin](
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>AWin=(1 .- datConExtWin.fFra) .* datConExtWin.AWin,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>N={<span style="color: red; font-weight: normal; font-style: normal;">size</span>(datConExtWin[i].glaSys.glass, 1) <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExtWin},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>tauGlaSol=datConExtWin.glaSys.glass.tauSol,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>rhoGlaSol_a=datConExtWin.glaSys.glass.rhoSol_a,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>rhoGlaSol_b=datConExtWin.glaSys.glass.rhoSol_b,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>xGla=datConExtWin.glaSys.glass.x,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>tauShaSol_a=datConExtWin.glaSys.shade.tauSol_a,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>tauShaSol_b=datConExtWin.glaSys.shade.tauSol_b,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>rhoShaSol_a=datConExtWin.glaSys.shade.rhoSol_a,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>rhoShaSol_b=datConExtWin.glaSys.shade.rhoSol_b,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>haveExteriorShade=datConExtWin.glaSys.haveExteriorShade,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>haveInteriorShade=datConExtWin.glaSys.haveInteriorShade) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
    haveConExtWin <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model for solar radiation through shades and window&quot;</span>;
  <a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>BoundaryConditions.WeatherData.Bus</a> weaBus;

  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.PartialAirHeatMassBalance"
>BaseClasses.PartialAirHeatMassBalance</a> air
   <span style="color: blue; font-weight: normal; font-style: normal;">constrainedby </span>BaseClasses.PartialAirHeatMassBalance(
        <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Rooms_BaseClasses_Medium.html#Buildings.Rooms.BaseClasses.RoomHeatMassBalance.Medium"
>Medium</a>,
        nPorts=nPorts,
        <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nConExt=nConExt,
        <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nConExtWin=nConExtWin,
        <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nConPar=nConPar,
        <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nConBou=nConBou,
        <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nSurBou=nSurBou,
        <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConExt=datConExt,
        <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConExtWin=datConExtWin,
        <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConPar=datConPar,
        <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConBou=datConBou,
        <span style="color: blue; font-weight: normal; font-style: normal;">final </span>surBou=surBou,
        <span style="color: blue; font-weight: normal; font-style: normal;">final </span>haveShade=haveShade,
        <span style="color: blue; font-weight: normal; font-style: normal;">final </span>V=V) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Convective heat and mass balance of air&quot;</span>;

  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.SolarRadiationExchange"
>Buildings.Rooms.BaseClasses.SolarRadiationExchange</a> solRadExc(
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nConExt=nConExt,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nConExtWin=nConExtWin,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nConPar=nConPar,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nConBou=nConBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nSurBou=nSurBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConExt = datConExt,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConExtWin = datConExtWin,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConPar = datConPar,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConBou = datConBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>surBou = surBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>isFloorConExt=isFloorConExt,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>isFloorConExtWin=isFloorConExtWin,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>isFloorConPar_a=isFloorConPar_a,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>isFloorConPar_b=isFloorConPar_b,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>isFloorConBou=isFloorConBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>isFloorSurBou=isFloorSurBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>tauGla={datConExtWin[i].glaSys.glass[<span style="color: red; font-weight: normal; font-style: normal;">size</span>(datConExtWin[i].glaSys.glass, 1)].tauSol <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExtWin}) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
       haveConExtWin <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Solar radiative heat exchange&quot;</span>;

  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.InfraredRadiationGainDistribution"
>Buildings.Rooms.BaseClasses.InfraredRadiationGainDistribution</a> irRadGai(
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nConExt=nConExt,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nConExtWin=nConExtWin,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nConPar=nConPar,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nConBou=nConBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nSurBou=nSurBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConExt = datConExt,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConExtWin = datConExtWin,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConPar = datConPar,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConBou = datConBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>surBou = surBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>haveShade=haveShade) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Distribution for infrared radiative heat gains (e.g., due to equipment and people)&quot;</span>;
  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.InfraredRadiationExchange"
>Buildings.Rooms.BaseClasses.InfraredRadiationExchange</a> irRadExc(
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nConExt=nConExt,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nConExtWin=nConExtWin,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nConPar=nConPar,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nConBou=nConBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nSurBou=nSurBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConExt = datConExt,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConExtWin = datConExtWin,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConPar = datConPar,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConBou = datConBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>surBou = surBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>linearizeRadiation = linearizeRadiation,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>homotopyInitialization = homotopyInitialization) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Infrared radiative heat exchange&quot;</span>;

  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.RadiationTemperature"
>Buildings.Rooms.BaseClasses.RadiationTemperature</a> radTem(
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nConExt=nConExt,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nConExtWin=nConExtWin,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nConPar=nConPar,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nConBou=nConBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nSurBou=nSurBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConExt=datConExt,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConExtWin=datConExtWin,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConPar=datConPar,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConBou=datConBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>surBou=surBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>haveShade=haveShade) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Radiative temperature of the room&quot;</span>;

  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.ShadeRadiation"
>HeatTransfer.Windows.BaseClasses.ShadeRadiation</a> shaRad[NConExtWin](
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>A=(1 .- datConExtWin.fFra) .* datConExtWin.AWin,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>thisSideHasShade=haveInteriorShade,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>absIR_air=datConExtWin.glaSys.shade.absIR_a,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>absIR_glass={(datConExtWin[i].glaSys.glass[<span style="color: red; font-weight: normal; font-style: normal;">size</span>(datConExtWin[i].glaSys.glass, 1)].absIR_b) <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExtWin},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>tauIR_air=tauIRSha_air,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>tauIR_glass=tauIRSha_glass,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span>linearize = linearizeRadiation,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span>homotopyInitialization=homotopyInitialization) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
       haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Radiation model for room-side window shade&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TransmissionCoefficient"
>Modelica.SIunits.TransmissionCoefficient</a> tauIRSha_air[NConExtWin]=
    datConExtWin.glaSys.shade.tauIR_a <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Infrared transmissivity of shade for radiation coming from the exterior or the room&quot;</span>;
        <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TransmissionCoefficient"
>Modelica.SIunits.TransmissionCoefficient</a> tauIRSha_glass[
                                                                          NConExtWin]=
    datConExtWin.glaSys.shade.tauIR_b <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Infrared transmissivity of shade for radiation coming from the glass&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean haveExteriorShade[NConExtWin]=
    {datConExtWin[i].glaSys.haveExteriorShade <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExtWin} <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Set to true if window has exterior shade (at surface a)&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean haveInteriorShade[NConExtWin]=
    {datConExtWin[i].glaSys.haveInteriorShade <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExtWin} <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Set to true if window has interior shade (at surface b)&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean haveShade=
    <span style="color: red; font-weight: normal; font-style: normal;">Modelica.Math.BooleanVectors.anyTrue</span>(haveExteriorShade[:])<span style="color: blue; font-weight: normal; font-style: normal;"> or </span>
    <span style="color: red; font-weight: normal; font-style: normal;">Modelica.Math.BooleanVectors.anyTrue</span>(haveInteriorShade[:]) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Set to true if the windows have a shade&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean isFloorConExt[NConExt]=
    datConExt.isFloor <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Flag to indicate if floor for exterior constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean isFloorConExtWin[NConExtWin]=
    datConExtWin.isFloor <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Flag to indicate if floor for constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean isFloorConPar_a[NConPar]=
    datConPar.isFloor <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Flag to indicate if floor for constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean isFloorConPar_b[NConPar]=
    datConPar.isCeiling <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Flag to indicate if floor for constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean isFloorConBou[NConBou]=
    datConBou.isFloor <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Flag to indicate if floor for constructions with exterior boundary conditions exposed to outside of room model&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean isFloorSurBou[NSurBou]=
    surBou.isFloor <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Flag to indicate if floor for constructions that are modeled outside of this room&quot;</span>;

  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.ShadingSignal"
>HeatTransfer.Windows.BaseClasses.ShadingSignal</a> shaSig[NConExtWin](
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span>haveShade=haveShade) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
       haveConExtWin <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Shading signal&quot;</span>;

  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.RadiationAdapter"
>Buildings.Rooms.BaseClasses.RadiationAdapter</a> radiationAdapter;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Add"
>Modelica.Blocks.Math.Add</a> add;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Add"
>Modelica.Blocks.Math.Add</a> sumJToWin[NConExtWin](
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span>k1=1,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span>k2=1) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
       haveConExtWin <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Sum of radiosity flows from room surfaces toward the window&quot;</span>;

  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.RadiositySplitter"
>HeatTransfer.Radiosity.RadiositySplitter</a> radShaOut[NConExtWin] <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
     haveConExtWin <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Splitter for radiosity that strikes shading device or unshaded part of window&quot;</span>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Sum"
>Modelica.Blocks.Math.Sum</a> sumJFroWin[NConExtWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>nin=<span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveShade<span style="color: blue; font-weight: normal; font-style: normal;"> then </span>2<span style="color: blue; font-weight: normal; font-style: normal;">
         else </span>1) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
       haveConExtWin <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Sum of radiosity fom window to room surfaces&quot;</span>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Sources.html#Modelica.Thermal.HeatTransfer.Sources.PrescribedTemperature"
>Modelica.Thermal.HeatTransfer.Sources.PrescribedTemperature</a> TSha[NConExtWin] <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
       haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature of shading device&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conBou.opa_a, surf_conBou);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouConExtWin.opa_a, conExtWin.opa_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExtWin.JInUns_a, bouConExtWin.JOutUns);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouConExtWin.JInUns, conExtWin.JOutUns_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExtWin.glaUns_a, bouConExtWin.glaUns);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouConExtWin.glaSha, conExtWin.glaSha_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExtWin.JInSha_a, bouConExtWin.JOutSha);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouConExtWin.JInSha, conExtWin.JOutSha_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExtWin.fra_a, bouConExtWin.fra);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.opa_a, bouConExt.opa_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(weaBus, bouConExtWin.weaBus);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(weaBus, bouConExt.weaBus);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouConExtWin.QAbsSolSha_flow, conExtWinRad.QAbsExtSha_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouConExtWin.inc, conExtWinRad.incAng);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouConExtWin.HDir, conExtWinRad.HDir);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouConExtWin.HDif, conExtWinRad.HDif);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExtWin.QAbsSha_flow, conExtWinRad.QAbsGlaSha_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExtWinRad.QAbsGlaUns_flow, conExtWin.QAbsUns_flow);
 <span style="color: #006400; font-weight: normal; font-style: normal;">// Connect statements from the model BaseClasses.MixedAir</span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.opa_b, irRadExc.conExt);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExtWin.fra_b, irRadExc.conExtWinFra);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conPar.opa_a, irRadExc.conPar_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conPar.opa_b, irRadExc.conPar_b);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conBou.opa_b, irRadExc.conBou);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(surf_surBou, irRadExc.conSurBou);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(irRadGai.conExt, conExt.opa_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(irRadGai.conExtWinFra, conExtWin.fra_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(irRadGai.conPar_a, conPar.opa_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(irRadGai.conPar_b, conPar.opa_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(irRadGai.conBou, conBou.opa_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(irRadGai.conSurBou, surf_surBou);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExtWin.opa_b, irRadExc.conExtWin);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExtWin.opa_b, irRadGai.conExtWin);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.opa_b, solRadExc.conExt);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExtWin.fra_b, solRadExc.conExtWinFra);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conPar.opa_a, solRadExc.conPar_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conPar.opa_b, solRadExc.conPar_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conBou.opa_b, solRadExc.conBou);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(surf_surBou, solRadExc.conSurBou);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExtWin.opa_b, solRadExc.conExtWin);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(solRadExc.JInConExtWin, conExtWinRad.QTra_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(solRadExc.HOutConExtWin,conExtWinRad.HRoo);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.opa_b, radTem.conExt);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExtWin.opa_b, radTem.conExtWin);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExtWin.fra_b, radTem.conExtWinFra);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conPar.opa_a, radTem.conPar_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conPar.opa_b, radTem.conPar_b);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conBou.opa_b, radTem.conBou);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(surf_surBou, radTem.conSurBou);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(radTem.glaUns, conExtWin.glaUns_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(radTem.glaSha, conExtWin.glaSha_b);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(radTem.TRad, radiationAdapter.TRad);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(radiationAdapter.rad, heaPorRad);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(radiationAdapter.QRad_flow, add.u1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(add.y, irRadGai.Q_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(irRadExc.JOutConExtWin, sumJToWin.u1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(irRadGai.JOutConExtWin, sumJToWin.u2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(shaSig.y, radShaOut.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(shaSig.y, shaRad.u);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sumJToWin.y, radShaOut.JIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(radShaOut.JOut_1, shaRad.JIn_air);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(radShaOut.JOut_2, conExtWin.JInUns_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(shaRad.JOut_glass, conExtWin.JInSha_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExtWin.JOutSha_b, shaRad.JIn_glass);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(irRadExc.JInConExtWin, sumJFroWin.y);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(shaRad.QSolAbs_flow, conExtWinRad.QAbsIntSha_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sumJFroWin.u[1], conExtWin.JOutUns_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sumJFroWin.u[2], shaRad.JOut_air);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(radTem.sha, TSha.port);

  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:nPorts<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ports[i],air. ports[i]);
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(air.conExt, conExt.opa_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(air.conExtWin, conExtWin.opa_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(air.glaUns, conExtWin.glaUns_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(air.glaSha, conExtWin.glaSha_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(air.conExtWinFra, conExtWin.fra_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(air.conPar_a, conPar.opa_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(air.conPar_b, conPar.opa_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(air.conBou, conBou.opa_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(air.conSurBou, surf_surBou);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(shaRad.QRadAbs_flow,air. QRadAbs_flow);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(air.TSha, shaRad.TSha);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(air.heaPorAir, heaPorAir);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(air.TSha, TSha.T);

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>RoomHeatMassBalance;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE SkyRadiationExchange<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClassfb194bf94115eed8hangeI.png" alt="Buildings.Rooms.BaseClasses.SkyRadiationExchange" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.SkyRadiationExchange"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.SkyRadiationExchange</h2>
<p>
<b>Radiative heat exchange with the sky and the ambient</b>
<br>
<br><img src="Buildings.Rooms.BaseClassfb194bf94115eed8hangeD.png" alt="Buildings.Rooms.BaseClasses.SkyRadiationExchange">
</p>
<h3>Information</h3>

This model computes the infrared radiative heat flow
between exterior building surfaces and the ambient. The ambient consists
of the sky black-body radiation and the outdoor temperature
(which is used as an approximation to the surface temperature of
the ground and neighboring buildings).

<p>Extends from <a href="Buildings_BaseClasses.html#Buildings.BaseClasses.BaseIcon"
>Buildings.BaseClasses.BaseIcon</a> (Base icon).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Integer</td><td>n</td><td>&nbsp;</td><td>Number of constructions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A[n]</td><td>&nbsp;</td><td>Area of exterior constructions [m2]</td></tr>
<tr><td>Real</td><td>vieFacSky[n]</td><td>&nbsp;</td><td>View factor to sky (=1 for roofs)</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR[n]</td><td>&nbsp;</td><td>Infrared absorptivity of building surface [1]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>port[n]</td><td>Heat port</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>TOut</td><td>Outside air temperature [K]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>TBlaSky</td><td>Black body sky temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> SkyRadiationExchange <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Radiative heat exchange with the sky and the ambient&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_BaseClasses.html#Buildings.BaseClasses.BaseIcon"
>Buildings.BaseClasses.BaseIcon</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer n(min=1) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of constructions&quot;</span>;
   <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> A[n] <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Area of exterior constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real vieFacSky[n](
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>min=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>max=1) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;View factor to sky (=1 for roofs)&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Modelica.SIunits.Emissivity</a> absIR[n] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Infrared absorptivity of building surface&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> port[n] <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat port&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> TOut(<span style="color: blue; font-weight: normal; font-style: normal;">final </span>quantity=&quot;ThermodynamicTemperature&quot;,
                                            <span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit = &quot;K&quot;, min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Outside air temperature&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> TBlaSky(
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>quantity=&quot;ThermodynamicTemperature&quot;,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=&quot;K&quot;,
    min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Black body sky temperature&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real k[n](
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>unit=&quot;W/K4&quot;) = {4*A[i]*Modelica.Constants.sigma*absIR[i] <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:n} <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Constant for radiative heat exchange&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> TEnv[n] <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Environment temperature&quot;</span>;
  Real TBlaSky4(unit=&quot;K4&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Auxiliary variable for radiative heat exchange&quot;</span>;
  Real TOut4(unit=&quot;K4&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Auxiliary variable for radiative heat exchange&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>Modelica.SIunits.CoefficientOfHeatTransfer</a> h[n] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Radiative heat transfer coefficient&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  TBlaSky4 = TBlaSky^4;
  TOut4 = TOut^4;
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:n<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    TEnv[i] = (vieFacSky[i] * TBlaSky4 + (1-vieFacSky[i]) * TOut4)^(0.25);
    <span style="color: #006400; font-weight: normal; font-style: normal;">// h[i] uses TEnv[i] instead of (port[i].T+TEnv[i])/2 to avoid</span>
    <span style="color: #006400; font-weight: normal; font-style: normal;">// a nonlinear equation system</span>
    h[i]  = k[i] * TEnv[i]^3;
    port[i].Q_flow = h[i] * (port[i].T-TEnv[i]);
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>SkyRadiationExchange;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE SolarRadiationExchange<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClass124701a598175785hangeI.png" alt="Buildings.Rooms.BaseClasses.SolarRadiationExchange" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.SolarRadiationExchange"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.SolarRadiationExchange</h2>
<p>
<b>Solar radiation heat exchange between the room facing surfaces</b>
<br>
<br><img src="Buildings.Rooms.BaseClass124701a598175785hangeD.png" alt="Buildings.Rooms.BaseClasses.SolarRadiationExchange">
</p>
<h3>Information</h3>

<p>
This model computes the distribution of the solar radiation gain
to the room surfaces.
Let
<i>N<sup>w</sup></i>
denote the number of windows,
<i>N<sup>f</sup></i>
the number of floor elements and
<i>N<sup>n</sup></i>
the number of non-floor elements such as ceiling, wall and window elements.
Input to the model are the solar radiosities
<i>J<sup>i</sup>, i &isin; {1, &hellip; , N<sup>w</sup>}</i>,
that were transmitted through the window.
The total incoming solar radiation is therefore
</p>
<p align="center" style="font-style:italic;">
H = &sum;<sub>i=1</sub><sup>N<sup>w</sup></sup> J<sub>in</sub><sup>i</sup>
</p>
<p>
It is assumed that <i>H</i> first hits the floor where some of it is absorbed,
and some of it is diffusely reflected to all other surfaces. Only the first
reflection is taken into account and the location of the floor patch
relative to the window is neglected.
</p>
<p>Hence, the radiation that is
absorbed by each floor patch <i>i &isin; {1, &hellip;, N<sup>f</sup>}</i>,
and may be partially transmitted in
the unusual case that the floor contains a window, is
</p>
<p align="center" style="font-style:italic;">
 Q<sup>i</sup> = H &nbsp; (&epsilon;<sup>i</sup>+&tau;<sup>i</sup>) &nbsp; A<sup>i</sup>
&frasl; &sum;<sub>j=1</sub><sup>N<sup>f</sup></sup> &nbsp; A<sup>j</sup>.
</p>
The sum of the radiation that is reflected by the floor is therefore
<p align="center" style="font-style:italic;">
 J<sup>f</sup> = H &nbsp;
&sum;<sub>i=1</sub><sup>N<sup>f</sup></sup>
(1-&epsilon;<sup>i</sup>-&tau;<sup>i</sup>) &nbsp; A<sup>i</sup>
&frasl; &sum;<sub>j=1</sub><sup>N<sup>f</sup></sup> &nbsp; A<sup>j</sup>.
</p>
<p>
This reflected radiosity is then distributed to all non-floor areas
<i>i &isin; {1, &hellip;, N<sup>n</sup>}</i>
using</p>
<p align="center" style="font-style:italic;">
  Q<sup>i</sup> = J<sup>f</sup> &nbsp;
A<sup>i</sup> &nbsp; (&epsilon;<sup>i</sup>+&tau;<sup>i</sup>)
&frasl;
&sum;<sub>k=1</sub><sup>N<sup>n</sup></sup>
A<sup>k</sup> &nbsp; (&epsilon;<sup>k</sup>+&tau;<sup>k</sup>)
</p>
<p>
For opaque surfaces, the heat flow rate
<i>Q<sup>i</sup></i>
is set to be equal to the heat flow rate at the heat port.
For the glass of the windows, the heat flow rate
<i>Q<sup>i</sup></i> is set to the radiosity
<i>J<sub>out</sub><sup>i</sup></i>
that will strike the glass or the window shade as diffuse solar
radiation.

<p>Extends from <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.PartialSurfaceInterfaceRadiative"
>Buildings.Rooms.BaseClasses.PartialSurfaceInterfaceRadiative</a> (Partial model that is used for infrared radiation balance).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConExt[NConExt]</td><td>&nbsp;</td><td>Data for exterior construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>ParameterConstructionWithWindow</a></td><td>datConExtWin[NConExtWin]</td><td>&nbsp;</td><td>Data for exterior construction with window</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConPar[NConPar]</td><td>&nbsp;</td><td>Data for partition construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConBou[NConBou]</td><td>&nbsp;</td><td>Data for construction boundary</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.OpaqueSurface"
>OpaqueSurface</a></td><td>surBou[NSurBou]</td><td>&nbsp;</td><td>Record for data of surfaces whose heat conduction is modeled outside of this room</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120"
>Brick120</a></td><td>dummyCon</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.SingleClear3"
>SingleClear3</a></td><td>dummyGlaSys</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr><td>Boolean</td><td>isFloorConExt[NConExt]</td><td>&nbsp;</td><td>Flag to indicate if floor for exterior constructions</td></tr>
<tr><td>Boolean</td><td>isFloorConExtWin[NConExtWin]</td><td>&nbsp;</td><td>Flag to indicate if floor for constructions</td></tr>
<tr><td>Boolean</td><td>isFloorConPar_a[NConPar]</td><td>&nbsp;</td><td>Flag to indicate if floor for constructions</td></tr>
<tr><td>Boolean</td><td>isFloorConPar_b[NConPar]</td><td>&nbsp;</td><td>Flag to indicate if floor for constructions</td></tr>
<tr><td>Boolean</td><td>isFloorConBou[NConBou]</td><td>&nbsp;</td><td>Flag to indicate if floor for constructions with exterior boundary conditions exposed to outside of room model</td></tr>
<tr><td>Boolean</td><td>isFloorSurBou[NSurBou]</td><td>&nbsp;</td><td>Flag to indicate if floor for constructions that are modeled outside of this room</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>tauGla[NConExtWin]</td><td>&nbsp;</td><td>Transmissivity of window [1]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExt</td><td>&nbsp;</td><td>Number of exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExtWin</td><td>&nbsp;</td><td>Number of window constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Partition constructions</td></tr>
<tr><td>Integer</td><td>nConPar</td><td>&nbsp;</td><td>Number of partition constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Boundary constructions</td></tr>
<tr><td>Integer</td><td>nConBou</td><td>&nbsp;</td><td>Number of constructions that have their outside surface exposed to the boundary of this room</td></tr>
<tr><td>Integer</td><td>nSurBou</td><td>&nbsp;</td><td>Number of surface heat transfer models that connect to constructions that are modeled outside of this room</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conExt[NConExt]</td><td>Heat port that connects to room-side surface of exterior constructions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conExtWin[NConExtWin]</td><td>Heat port that connects to room-side surface of exterior constructions that contain a window</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conExtWinFra[NConExtWin]</td><td>Heat port that connects to room-side surface of window frame</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conPar_a[NConPar]</td><td>Heat port that connects to room-side surface a of partition constructions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conPar_b[NConPar]</td><td>Heat port that connects to room-side surface b of partition constructions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conBou[NConBou]</td><td>Heat port that connects to room-side surface of constructions that expose their other surface to the outside</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>conSurBou[NSurBou]</td><td>Heat port to surfaces of models that compute the heat conduction outside of this room</td></tr>
<tr><td>output <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>HOutConExtWin[NConExtWin]</td><td>Outgoing solar radiation that strikes window per unit area [W/m2]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>JInConExtWin[NConExtWin]</td><td>Solar radiation transmitted by window per unit area [W]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> SolarRadiationExchange <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Solar radiation heat exchange between the room facing surfaces&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.PartialSurfaceInterfaceRadiative"
>Buildings.Rooms.BaseClasses.PartialSurfaceInterfaceRadiative</a>(
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span>epsConExt = datConExt.layers.absSol_b,
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span>epsConExtWinOpa = datConExtWin.layers.absSol_b,
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span>epsConExtWinUns={(1-datConExtWin[i].glaSys.glass[<span style="color: red; font-weight: normal; font-style: normal;">size</span>(datConExtWin[i].glaSys.glass, 1)].tauSol
                     -datConExtWin[i].glaSys.glass[<span style="color: red; font-weight: normal; font-style: normal;">size</span>(datConExtWin[i].glaSys.glass, 1)].rhoSol_b) <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExtWin},
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span>epsConExtWinSha = {(1-datConExtWin[i].glaSys.glass[<span style="color: red; font-weight: normal; font-style: normal;">size</span>(datConExtWin[i].glaSys.glass, 1)].tauSol
                       -datConExtWin[i].glaSys.glass[<span style="color: red; font-weight: normal; font-style: normal;">size</span>(datConExtWin[i].glaSys.glass, 1)].rhoSol_b) <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExtWin},
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span>epsConExtWinFra = datConExtWin.glaSys.absSolFra,
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span>epsConPar_a = datConPar.layers.absSol_a,
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span>epsConPar_b = datConPar.layers.absSol_b,
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span>epsConBou = datConBou.layers.absSol_b,
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span>epsSurBou = surBou.absSol);
  <span style="color: #006400; font-weight: normal; font-style: normal;">// In the above declaration, we simplified the assignment of epsConExtWinSha.</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// An exact formulation would need to take into account the transmission and reflection</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// of the shade for the solar radiation that strikes the window from the room-side.</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// The simplification leads to too low a value of epsConExtWinSha. Since epsConExtWinSha</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// is used as a weight for how much solar radiation hits the window from the room-side,</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// underestimating epsConExtWinSha does not seem to cause concerns. The reason is that</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// the model assumes diffuse reflection, whereas in reality, reflection of the solar</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// radiation at the floor is likely specular, and therefore less radiation would hit</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// the window from the room-side.</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean isFloorConExt[NConExt] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Flag to indicate if floor for exterior constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean isFloorConExtWin[NConExtWin] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Flag to indicate if floor for constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean isFloorConPar_a[NConPar] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Flag to indicate if floor for constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean isFloorConPar_b[NConPar] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Flag to indicate if floor for constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean isFloorConBou[NConBou] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Flag to indicate if floor for constructions with exterior boundary conditions exposed to outside of room model&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean isFloorSurBou[NSurBou] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Flag to indicate if floor for constructions that are modeled outside of this room&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Modelica.SIunits.Emissivity</a> tauGla[NConExtWin] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Transmissivity of window&quot;</span>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> HOutConExtWin[NConExtWin](unit=&quot;W/m2&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Outgoing solar radiation that strikes window per unit area&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> JInConExtWin[NConExtWin](unit=&quot;W&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Solar radiation transmitted by window per unit area&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>Modelica.SIunits.HeatFlowRate</a> JOutConExtWin[NConExtWin] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Outgoing solar radiation that strikes the window&quot;</span>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>Modelica.SIunits.HeatFlowRate</a> HTot <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Total solar radiation that enters the room&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real k1(unit=&quot;1&quot;, fixed=false) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Intermediate variable for gain for solar radiation distribution&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real k2(fixed=false) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Intermediate variable for gain for solar radiation distribution&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>Modelica.SIunits.HeatFlowRate</a> Q_flow[NTot] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Total solar radiation that is absorbed by the surfaces (or transmitted back through the glass)&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer NOpa = NConExt+2*NConExtWin+2*NConPar+NConBou+NSurBou <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Number of opaque surfaces, including the window frame&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer NWin = NConExtWin <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of window surfaces&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer NTot = NOpa + NWin <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Total number of surfaces&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean isFlo[NTot](fixed=false) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Flag, true if a surface is a floor&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real eps[NTot](min=0, max=1, fixed=false) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Solar absorptivity&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real tau[NTot](min=0, max=1, fixed=false) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Solar transmissivity&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AFlo(fixed=false) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Total floor area&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> A[NTot](fixed=false) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Surface areas&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real k[NTot](unit=&quot;1&quot;, fixed=false) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Gain for solar radiation distribution&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">initial </span><span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// The next loops builds arrays that simplify</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// the model equations.</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// These arrays store the values of the constructios in the following order</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// [x[1:NConExt] x[1:NConPar] x[1: NConPar] x[1: NConBou] x[1: NSurBou] x[1: NConExtWin] x[1: NConExtWin]]</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// where x is epsOpa, AOpa or kOpa.</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// The last two entries are for the opaque wall that contains a window, and for the window frame.</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExt<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    eps[i] = epsConExt[i];
    A[i]      = AConExt[i];
    isFlo[i]  = isFloorConExt[i];
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConPar<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    eps[i+NConExt]           = epsConPar_a[i];
    A[i+NConExt]             = AConPar[i];
    isFlo[i+NConExt]         = isFloorConPar_a[i];
    eps[i+NConExt+NConPar]   = epsConPar_b[i];
    A[i+NConExt+NConPar]     = AConPar[i];
    isFlo[i+NConExt+NConPar] = isFloorConPar_b[i];
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConBou<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    eps[i+NConExt+2*NConPar]   = epsConBou[i];
    A[i+NConExt+2*NConPar]     = AConBou[i];
    isFlo[i+NConExt+2*NConPar] = isFloorConBou[i];
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NSurBou<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    eps[i+NConExt+2*NConPar+NConBou]   = epsSurBou[i];
    A[i+NConExt+2*NConPar+NConBou]     = ASurBou[i];
    isFlo[i+NConExt+2*NConPar+NConBou] = isFloorSurBou[i];
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExtWin<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    <span style="color: #006400; font-weight: normal; font-style: normal;">// Opaque part of construction that has a window embedded</span>
    eps[i+NConExt+2*NConPar+NConBou+NSurBou]   = epsConExtWinOpa[i];
    A[i+NConExt+2*NConPar+NConBou+NSurBou]     = AConExtWinOpa[i];
    isFlo[i+NConExt+2*NConPar+NConBou+NSurBou] = isFloorConExtWin[i];
    <span style="color: #006400; font-weight: normal; font-style: normal;">// Window frame</span>
    eps[i+NConExt+2*NConPar+NConBou+NSurBou+NConExtWin]   = epsConExtWinFra[i];
    A[i+NConExt+2*NConPar+NConBou+NSurBou+NConExtWin]     = AConExtWinFra[i];
    isFlo[i+NConExt+2*NConPar+NConBou+NSurBou+NConExtWin] = isFloorConExtWin[i];
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Window glass</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExtWin<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    <span style="color: #006400; font-weight: normal; font-style: normal;">// We simplify and assume that the shaded and unshaded part of the window</span>
    <span style="color: #006400; font-weight: normal; font-style: normal;">// have the same solar absorbtance.</span>
    <span style="color: #006400; font-weight: normal; font-style: normal;">// This simplification allows lumping the solar distribution into</span>
    <span style="color: #006400; font-weight: normal; font-style: normal;">// a parameter.</span>
    eps[i+NConExt+2*NConPar+NConBou+NSurBou+2*NConExtWin] = epsConExtWinUns[i];
    isFlo[i+NConExt+2*NConPar+NConBou+NSurBou+2*NConExtWin] = isFloorConExtWin[i];
    A[i+NConExt+2*NConPar+NConBou+NSurBou+2*NConExtWin] = AConExtWinGla[i];
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Vector with all surface areas.</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// The next loops build the array A that simplifies</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// the model equations.</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// These array stores the values of the constructios in the following order</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// [AOpa[1:NConExt] AOpa[1:NConPar] AOpa[1: NConPar] AOpa[1: NConBou] AOpa[1: NSurBou]</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">//  AOpa[1: NConExtWin] AOpa[1: NConExtWin] AGla[1: NConExtWin]]</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// since NWin=NConExtWin.</span>

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Solar transmissivity</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NOpa<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    tau[i] = 0;
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NWin<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    tau[NOpa+i] = tauGla[i];
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Sum of surface areas</span>
  AFlo =<span style="color: red; font-weight: normal; font-style: normal;"> sum</span>( (<span style="color: blue; font-weight: normal; font-style: normal;">if </span>isFlo[i]<span style="color: blue; font-weight: normal; font-style: normal;"> then </span>A[i]<span style="color: blue; font-weight: normal; font-style: normal;"> else </span>0) <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NTot);

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Coefficient that is used for non-floor areas.</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// The expression  max(1E-20, AFlo) is used to prevent a division by zero in case AFlo=0.</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// The situation for AFlo=0 is caught by the assert statement.</span>
  k1 =<span style="color: red; font-weight: normal; font-style: normal;"> sum</span>( ( <span style="color: blue; font-weight: normal; font-style: normal;">if </span>isFlo[i]<span style="color: blue; font-weight: normal; font-style: normal;"> then </span>(A[i] * (1-eps[i]-tau[i]))<span style="color: blue; font-weight: normal; font-style: normal;"> else </span>0)  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NTot) /<span style="color: red; font-weight: normal; font-style: normal;"> max</span>(1E-20, AFlo);

  k2 =<span style="color: red; font-weight: normal; font-style: normal;"> sum</span>( ( <span style="color: blue; font-weight: normal; font-style: normal;">if </span>isFlo[i]<span style="color: blue; font-weight: normal; font-style: normal;"> then </span>0<span style="color: blue; font-weight: normal; font-style: normal;"> else </span>(A[i] * (eps[i]+tau[i])))  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NTot);

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>( k2 &gt; 1E-10)<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NTot<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
      <span style="color: blue; font-weight: normal; font-style: normal;">if </span>isFlo[i]<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
         k[i] = (eps[i]+tau[i]) * A[i] / AFlo;
      <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
         k[i] = k1/k2*(eps[i]+tau[i]) * A[i];
      <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;
     <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
    <span style="color: #006400; font-weight: normal; font-style: normal;">    // This branch only happens if k2=0, i.e., there is no surface other than floors</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NTot<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
      <span style="color: blue; font-weight: normal; font-style: normal;">if </span>isFlo[i]<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
        k[i] = A[i] / AFlo;
      <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
        k[i] = 0;
      <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;
    <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Test whether there is a floor inside this room</span>
  <span style="color: red; font-weight: normal; font-style: normal;">assert</span>( AFlo &gt; 1E-10,
     &quot;Error in parameters of the room model: The geometry is incorrect:\n&quot; +
     &quot;    The room model must have a construction that is a floor,\n&quot; +
     &quot;    and this construction must not have a window.\n&quot; +
     &quot;    The parameters for the room model are such that there is no such construction.\n&quot; +
     &quot;    Revise the model parameters.&quot;);
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Test whether the distribution factors add up to one</span>
  <span style="color: red; font-weight: normal; font-style: normal;">assert</span>(<span style="color: red; font-weight: normal; font-style: normal;">abs</span>(1-<span style="color: red; font-weight: normal; font-style: normal;">sum</span>(k)) &lt; 1E-5,
     &quot;Program error: Sum of solar distribution factors in room is not equal to one. k=&quot; +<span style="color: red; font-weight: normal; font-style: normal;"> String</span>(<span style="color: red; font-weight: normal; font-style: normal;">sum</span>(k)));

<span style="color: #006400; font-weight: normal; font-style: normal;">////////////////////////////////////////////////////////////////////</span>
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Incoming radiation</span>
  HTot =<span style="color: red; font-weight: normal; font-style: normal;"> sum</span>(JInConExtWin);
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Radiation that is absorbed by the surfaces</span>
  Q_flow = -k .* HTot;
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Assign heat exchange to connectors</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveConExt<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExt<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
      Q_flow[i] = conExt[i].Q_flow;
    <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
    conExt[1].T = 293.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveConPar<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConPar<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
      Q_flow[i+NConExt]         = conPar_a[i].Q_flow;
      Q_flow[i+NConExt+NConPar] = conPar_b[i].Q_flow;
    <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
      conPar_a[1].T = 293.15;
      conPar_b[1].T = 293.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveConBou<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConBou<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
      Q_flow[i+NConExt+2*NConPar] = conBou[i].Q_flow;
    <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
    conBou[1].T = 293.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveSurBou<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NSurBou<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
      Q_flow[i+NConExt+2*NConPar+NConBou] = conSurBou[i].Q_flow;
     <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
      conSurBou[1].T = 293.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveConExtWin<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NConExtWin<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
      Q_flow[i+NConExt+2*NConPar+NConBou+NSurBou]            = conExtWin[i].Q_flow;
      Q_flow[i+NConExt+2*NConPar+NConBou+NSurBou+NConExtWin] = conExtWinFra[i].Q_flow;
    <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
    conExtWin[1].T    = 293.15;
    conExtWinFra[1].T = 293.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Windows</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>j<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:NWin<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    Q_flow[j+NOpa] = JOutConExtWin[j];
    HOutConExtWin[j] = <span style="color: blue; font-weight: normal; font-style: normal;">if </span>(AConExtWinGla[j] &gt; 1E-10)<span style="color: blue; font-weight: normal; font-style: normal;"> then </span>JOutConExtWin[j] / AConExtWinGla[j]<span style="color: blue; font-weight: normal; font-style: normal;"> else </span>0;
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>SolarRadiationExchange;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE cfdExchangeData<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Rooms.BaseClasses.cfdExchangeData"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.cfdExchangeData</h2>
<p>
<b>Exchange data between CFD and Modelica</b>
</p>
<h3>Information</h3>

<p>
This function calls a C function to conduct the data exchange between Modelica and CFD program during the coupled simulation.</p>

<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Integer</td><td>flag</td><td>&nbsp;</td><td>Communication flag to CFD</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Time</a></td><td>t</td><td>&nbsp;</td><td>Current Modelica simulation time to CFD [s]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Time</a></td><td>dt</td><td>&nbsp;</td><td>Requested synchronization time step size [s]</td></tr>
<tr><td>Real</td><td>u[nU]</td><td>&nbsp;</td><td>Input to CFD</td></tr>
<tr><td>Integer</td><td>nU</td><td>&nbsp;</td><td>Number of inputs to CFD</td></tr>
<tr><td>Integer</td><td>nY</td><td>&nbsp;</td><td>Number of outputs from CFD</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Time</a></td><td>modTimRea</td><td>Current model time from CFD [s]</td></tr>
<tr><td>Real</td><td>y[nY]</td><td>Output computed by CFD</td></tr>
<tr><td>Integer</td><td>retVal</td><td>Return value for CFD simulation status</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">function</span> cfdExchangeData <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Exchange data between CFD and Modelica&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>Integer flag <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Communication flag to CFD&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Modelica.SIunits.Time</a> t <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Current Modelica simulation time to CFD&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Modelica.SIunits.Time</a> dt(min=100*Modelica.Constants.eps) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Requested synchronization time step size&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>Real[nU] u <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Input to CFD&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>Integer nU <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of inputs to CFD&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>Integer nY <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of outputs from CFD&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">output </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Modelica.SIunits.Time</a> modTimRea <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Current model time from CFD&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">output </span>Real[nY] y <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Output computed by CFD&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">output </span>Integer retVal <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Return value for CFD simulation status&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">external</span>&quot;C&quot; retVal = <span style="color: red; font-weight: normal; font-style: normal;">cfdExchangeData</span>(
    t,
    dt,
    u,
    nU,
    nY,
    modTimRea,
    y);

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>cfdExchangeData;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE cfdReceiveFeedback<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Rooms.BaseClasses.cfdReceiveFeedback"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.cfdReceiveFeedback</h2>
<p>
<b>Receive the feedback from CFD</b>
</p>
<h3>Information</h3>

<p>
This function calls a C function to receive the feedback from CFD about the status of performing a Stop command sent by Modelica.
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>Integer</td><td>retVal</td><td>Return value of the function (0 indicates CFD successfully stopped.)</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">function</span> cfdReceiveFeedback <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Receive the feedback from CFD&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">output </span>Integer retVal <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Return value of the function (0 indicates CFD successfully stopped.)&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">external</span>&quot;C&quot; retVal = <span style="color: red; font-weight: normal; font-style: normal;">cfdReceiveFeedback</span>();

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>cfdReceiveFeedback;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE cfdSendStopCommand<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Rooms.BaseClasses.cfdSendStopCommand"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.cfdSendStopCommand</h2>
<p>
<b>Send the stop command to CFD</b>
</p>
<h3>Information</h3>

<p>
This function calls a C function to send a stop command to CFD to stop the CFD simulation.
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">function</span> cfdSendStopCommand <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Send the stop command to CFD&quot;</span>

<span style="color: blue; font-weight: normal; font-style: normal;">external</span>&quot;C&quot; <span style="color: red; font-weight: normal; font-style: normal;">cfdSendStopCommand</span>();


<span style="color: blue; font-weight: normal; font-style: normal;">end </span>cfdSendStopCommand;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE cfdStartCosimulation<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Rooms.BaseClasses.cfdStartCosimulation"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.cfdStartCosimulation</h2>
<p>
<b>Start the coupled simulation with CFD</b>
</p>
<h3>Information</h3>

<p>
This function calls a C function to start the coupled simulation with CFD.
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>String</td><td>cfdFilNam</td><td>&nbsp;</td><td>CFD input file name</td></tr>
<tr><td>String</td><td>name[nSur]</td><td>&nbsp;</td><td>Surface names</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A[nSur]</td><td>&nbsp;</td><td>Surface areas [m2]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>til[nSur]</td><td>&nbsp;</td><td>Surface tilt [rad]</td></tr>
<tr><td><a href="Buildings_Rooms_Types.html#Buildings.Rooms.Types.CFDBoundaryConditions"
>CFDBoundaryConditions</a></td><td>bouCon[nSur]</td><td>&nbsp;</td><td>Type of boundary condition</td></tr>
<tr><td>Integer</td><td>nPorts</td><td>&nbsp;</td><td>Number of fluid ports for the HVAC inlet and outlets</td></tr>
<tr><td>String</td><td>portName[nPorts]</td><td>&nbsp;</td><td>Names of fluid ports as declared in the CFD input file</td></tr>
<tr><td>Boolean</td><td>haveSensor</td><td>&nbsp;</td><td>Flag, true if the model has at least one sensor</td></tr>
<tr><td>String</td><td>sensorName[nSen]</td><td>&nbsp;</td><td>Names of sensors as declared in the CFD input file</td></tr>
<tr><td>Boolean</td><td>haveShade</td><td>&nbsp;</td><td>Flag, true if the windows have a shade</td></tr>
<tr><td>Integer</td><td>nSur</td><td>&nbsp;</td><td>Number of surfaces</td></tr>
<tr><td>Integer</td><td>nSen</td><td>&nbsp;</td><td>Number of sensors that are connected to CFD output</td></tr>
<tr><td>Integer</td><td>nConExtWin</td><td>&nbsp;</td><td>number of exterior construction with window</td></tr>
<tr><td>Integer</td><td>nXi</td><td>&nbsp;</td><td>Number of independent species</td></tr>
<tr><td>Integer</td><td>nC</td><td>&nbsp;</td><td>Number of trace substances</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</a></td><td>rho_start</td><td>&nbsp;</td><td>Density at initial state [kg/m3]</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>Integer</td><td>retVal</td><td>Return value of the function (0 indicates CFD successfully started.)</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">function</span> cfdStartCosimulation <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Start the coupled simulation with CFD&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>String cfdFilNam <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;CFD input file name&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>String[nSur] name <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Surface names&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a>[nSur] A <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Surface areas&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</a>[nSur] til <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Surface tilt&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="Buildings_Rooms_Types.html#Buildings.Rooms.Types.CFDBoundaryConditions"
>Buildings.Rooms.Types.CFDBoundaryConditions</a>[nSur] bouCon <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Type of boundary condition&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>Integer nPorts(min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Number of fluid ports for the HVAC inlet and outlets&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>String portName[nPorts] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Names of fluid ports as declared in the CFD input file&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>Boolean haveSensor <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Flag, true if the model has at least one sensor&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>String sensorName[nSen] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Names of sensors as declared in the CFD input file&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>Boolean haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Flag, true if the windows have a shade&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>Integer nSur <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of surfaces&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>Integer nSen(min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Number of sensors that are connected to CFD output&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>Integer nConExtWin(min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;number of exterior construction with window&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>Integer nXi(min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of independent species&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>Integer nC(min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of trace substances&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Modelica.SIunits.Density</a> rho_start <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Density at initial state&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">output </span>Integer retVal <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Return value of the function (0 indicates CFD successfully started.)&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">external</span>&quot;C&quot; retVal = <span style="color: red; font-weight: normal; font-style: normal;">cfdStartCosimulation</span>(
    cfdFilNam,
    name,
    A,
    til,
    bouCon,
    nPorts,
    portName,
    haveSensor,
    sensorName,
    haveShade,
    nSur,
    nSen,
    nConExtWin,
    nXi,
    nC,
    rho_start);


<span style="color: blue; font-weight: normal; font-style: normal;">end </span>cfdStartCosimulation;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE to_W<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClasses.to_WI.png" alt="Buildings.Rooms.BaseClasses.to_W" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.to_W"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.to_W</h2>
<p>
<b>Add unit [W] to data</b>
<br>
<br><img src="Buildings.Rooms.BaseClasses.to_WD.png" alt="Buildings.Rooms.BaseClasses.to_W">
</p>
<h3>Information</h3>
This component adds the unit [W] into the data.

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.BlockIcon"
>Modelica.Blocks.Interfaces.BlockIcon</a> (This icon will be removed in future Modelica versions, use Modelica.Blocks.Icons.Block instead.).</p>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>u</td><td>&nbsp;</td></tr>
<tr><td>output <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>y</td><td>Power [W]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">block</span> to_W <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Add unit [W] to data&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.BlockIcon"
>Modelica.Blocks.Interfaces.BlockIcon</a>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> u;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> y(<span style="color: blue; font-weight: normal; font-style: normal;">final </span>quantity=&quot;Power&quot;, <span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=
        &quot;W&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  y = u;

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>to_W;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE CFDSurfaceIdentifier<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClass7e6dd80f57131c1cifierI.png" alt="Buildings.Rooms.BaseClasses.CFDSurfaceIdentifier" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.CFDSurfaceIdentifier"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.CFDSurfaceIdentifier</h2>
<p>
<b>Data record to identify surfaces in the CFD code</b>
</p>
<h3>Information</h3>

<p>
This record is a data structure that is used to assemble
information that is used in the CFD to identify surface data
that are exchanged with Modelica.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a> (Icon for records).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>String</td><td>name</td><td>&nbsp;</td><td>Name of the surface</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>&nbsp;</td><td>Area of the surface [m2]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>til</td><td>&nbsp;</td><td>Tilt of the surface [rad]</td></tr>
<tr><td><a href="Buildings_Rooms_Types.html#Buildings.Rooms.Types.CFDBoundaryConditions"
>CFDBoundaryConditions</a></td><td>bouCon</td><td>&nbsp;</td><td>Boundary condition used in the CFD simulation</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> CFDSurfaceIdentifier <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Data record to identify surfaces in the CFD code&quot;</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a>;
 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>String name <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Name of the surface&quot;</span>;
 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> A <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Area of the surface&quot;</span>;
 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</a> til <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Tilt of the surface&quot;</span>;
 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Rooms_Types.html#Buildings.Rooms.Types.CFDBoundaryConditions"
>Buildings.Rooms.Types.CFDBoundaryConditions</a> bouCon <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Boundary condition used in the CFD simulation&quot;</span>;


<span style="color: blue; font-weight: normal; font-style: normal;">end </span>CFDSurfaceIdentifier;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ConstructionNumbers<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Rooms.BaseClasses.ConstructionNumbers"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.ConstructionNumbers</h2>
<p>
<b>Data records for construction data</b>
</p>
<h3>Information</h3>

<p>
Record that defines the number of constructions that are
used in the room model.
</p>
<p>
This record also declares parameters that contain the number of constructions,
such as the number of exterior constructions <code>nConExt</code>.
This parameter may take on the value <code>0</code>.
If this parameter were to be used to declare the size of vectors of
component models, then there may be vectors with zero components.
This can cause problems in Dymola 7.4.
Therefore, a parameter is declared in the form
</p>
<pre>
  NConExt = max(1, nConExt)
</pre>
<p>This parameter is the used by models that extend this model
to set the size of the vector of component models.</p>
<p>
There are also parameters that can be used to conditionally remove components,
such as <code>haveConExt</code>, which is set to
</p>
<pre>
  haveConExt = nConExt > 0;
</pre>

<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExt</td><td>&nbsp;</td><td>Number of exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExtWin</td><td>&nbsp;</td><td>Number of window constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Partition constructions</td></tr>
<tr><td>Integer</td><td>nConPar</td><td>&nbsp;</td><td>Number of partition constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Boundary constructions</td></tr>
<tr><td>Integer</td><td>nConBou</td><td>&nbsp;</td><td>Number of constructions that have their outside surface exposed to the boundary of this room</td></tr>
<tr><td>Integer</td><td>nSurBou</td><td>&nbsp;</td><td>Number of surface heat transfer models that connect to constructions that are modeled outside of this room</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ConstructionNumbers <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Data records for construction data&quot;</span>

  <span style="color: #006400; font-weight: normal; font-style: normal;">////////////////////////////////////////////////////////////////////////</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Number of constructions and surface areas</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer nConExt(min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of exterior constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer nConExtWin(min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of window constructions&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer nConPar(min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of partition constructions&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer nConBou(min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Number of constructions that have their outside surface exposed to the boundary of this room&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer nSurBou(min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Number of surface heat transfer models that connect to constructions that are modeled outside of this room&quot;</span>;

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Dimensions of components and connectors</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer NConExt(min=1) =<span style="color: red; font-weight: normal; font-style: normal;"> max</span>(1, nConExt) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Number of elements for exterior constructions&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer NConExtWin(min=1)=<span style="color: red; font-weight: normal; font-style: normal;">max</span>(1, nConExtWin) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Number of elements for exterior constructions with windows&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer NConPar(min=1)=<span style="color: red; font-weight: normal; font-style: normal;">max</span>(1, nConPar) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Number of elements for partition constructions&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer NConBou(min=1)=<span style="color: red; font-weight: normal; font-style: normal;">max</span>(1, nConBou) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Number of elements for constructions that have their outside surface exposed to the boundary of this room&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer NSurBou(min=1)=<span style="color: red; font-weight: normal; font-style: normal;">max</span>(1, nSurBou) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Number of elements for surface heat transfer models that connect to constructions that are modeled outside of this room&quot;</span>;

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Flags to conditionally remove components</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean haveConExt = nConExt &gt; 0 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Flag to conditionally remove components&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean haveConExtWin = nConExtWin &gt; 0 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Flag to conditionally remove components&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean haveConPar = nConPar &gt; 0 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Flag to conditionally remove components&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean haveConBou = nConBou &gt; 0 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Flag to conditionally remove components&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean haveSurBou = nSurBou &gt; 0 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Flag to conditionally remove components&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ConstructionNumbers;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ConstructionRecords<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Rooms.BaseClasses.ConstructionRecords"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.ConstructionRecords</h2>
<p>
<b>Data records for construction data</b>
<br>
<br><img src="Buildings.Rooms.BaseClass7a7debdf919d9749cordsD.png" alt="Buildings.Rooms.BaseClasses.ConstructionRecords">
</p>
<h3>Information</h3>

<p>
Record that defines the number of constructions that are
used in the room model.
</p>

<p>Extends from <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ConstructionNumbers"
>Buildings.Rooms.BaseClasses.ConstructionNumbers</a> (Data records for construction data).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConExt[NConExt]</td><td>&nbsp;</td><td>Data for exterior construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>ParameterConstructionWithWindow</a></td><td>datConExtWin[NConExtWin]</td><td>&nbsp;</td><td>Data for exterior construction with window</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConPar[NConPar]</td><td>&nbsp;</td><td>Data for partition construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConBou[NConBou]</td><td>&nbsp;</td><td>Data for construction boundary</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.OpaqueSurface"
>OpaqueSurface</a></td><td>surBou[NSurBou]</td><td>&nbsp;</td><td>Record for data of surfaces whose heat conduction is modeled outside of this room</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120"
>Brick120</a></td><td>dummyCon</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.SingleClear3"
>SingleClear3</a></td><td>dummyGlaSys</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExt</td><td>&nbsp;</td><td>Number of exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExtWin</td><td>&nbsp;</td><td>Number of window constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Partition constructions</td></tr>
<tr><td>Integer</td><td>nConPar</td><td>&nbsp;</td><td>Number of partition constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Boundary constructions</td></tr>
<tr><td>Integer</td><td>nConBou</td><td>&nbsp;</td><td>Number of constructions that have their outside surface exposed to the boundary of this room</td></tr>
<tr><td>Integer</td><td>nSurBou</td><td>&nbsp;</td><td>Number of surface heat transfer models that connect to constructions that are modeled outside of this room</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ConstructionRecords <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Data records for construction data&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ConstructionNumbers"
>Buildings.Rooms.BaseClasses.ConstructionNumbers</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a> datConExt[NConExt](
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>A=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>layers = dummyCon,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>til=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>azi=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Data for exterior construction&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow</a>
    datConExtWin[NConExtWin](
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>A=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>layers = dummyCon,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>til=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>azi=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>hWin=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>wWin=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>glaSys=dummyGlaSys) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Data for exterior construction with window&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>Buildings.Rooms.BaseClasses.ParameterConstruction</a> datConPar[NConPar](
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>A=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>layers = dummyCon,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>til=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>azi=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Data for partition construction&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>Buildings.Rooms.BaseClasses.ParameterConstruction</a> datConBou[NConBou](
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>A=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>layers = dummyCon,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>til=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>azi=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Data for construction boundary&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.OpaqueSurface"
>Buildings.Rooms.BaseClasses.OpaqueSurface</a> surBou[NSurBou](
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>A=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>til=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Record for data of surfaces whose heat conduction is modeled outside of this room&quot;</span>;

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Dummy constructions to assign values to parameters.</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// The actual assignments will be overwritten by models that extend this model.</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Note that parameters in records cannot be protected. However, we set the</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// annotation HideResult=true to avoid that they show up in the output file.</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120"
>HeatTransfer.Data.OpaqueConstructions.Brick120</a> dummyCon <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Dummy construction to assign a parameter to the instance&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.SingleClear3"
>Buildings.HeatTransfer.Data.GlazingSystems.SingleClear3</a> dummyGlaSys <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Dummy construction to assign a parameter to the instance&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ConstructionRecords;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE OpaqueSurface<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClass1121ccf215b476cfrfaceI.png" alt="Buildings.Rooms.BaseClasses.OpaqueSurface" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.OpaqueSurface"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.OpaqueSurface</h2>
<p>
<b>Record for exterior constructions that have no window</b>
</p>
<h3>Information</h3>

<p>
This data record is used to set the parameters of opaque surfaces.
</p>
<p>
The surface tilt is defined in <a href="Buildings_Types_Tilt.html#Buildings.Types.Tilt"
>
Buildings.Types.Tilt</a>
</p>

<p>Extends from <a href="Buildings_HeatTransfer_Data_OpaqueSurfaces.html#Buildings.HeatTransfer.Data.OpaqueSurfaces.Generic"
>Buildings.HeatTransfer.Data.OpaqueSurfaces.Generic</a> (Thermal properties of opaque surfaces).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>&nbsp;</td><td>Area [m2]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>til</td><td>&nbsp;</td><td>Surface tilt (0: ceiling, pi/2: wall, pi: floor [rad]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR</td><td>0.84</td><td>Infrared absorptivity [1]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absSol</td><td>0.84</td><td>Solar absorptivity [1]</td></tr>
<tr><td>String</td><td>name</td><td>&quot;&quot;</td><td>Surface name. Optional for MixedAir, required for CFD.</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Boundary condition</td></tr>
<tr><td><a href="Buildings_Rooms_Types.html#Buildings.Rooms.Types.CFDBoundaryConditions"
>CFDBoundaryConditions</a></td><td>boundaryCondition</td><td>Buildings.Rooms.Types.CFDBou...</td><td>Boundary condition used in the CFD simulation</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> OpaqueSurface <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Record for exterior constructions that have no window&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_HeatTransfer_Data_OpaqueSurfaces.html#Buildings.HeatTransfer.Data.OpaqueSurfaces.Generic"
>Buildings.HeatTransfer.Data.OpaqueSurfaces.Generic</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>String name = &quot;&quot; <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Surface name. Optional for MixedAir, required for CFD.&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Rooms_Types.html#Buildings.Rooms.Types.CFDBoundaryConditions"
>Buildings.Rooms.Types.CFDBoundaryConditions</a> boundaryCondition=
    Buildings.Rooms.Types.CFDBoundaryConditions.Temperature <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Boundary condition used in the CFD simulation&quot;</span>;


<span style="color: blue; font-weight: normal; font-style: normal;">end </span>OpaqueSurface;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Overhang<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClass1121ccf215b476cfrfaceI.png" alt="Buildings.Rooms.BaseClasses.Overhang" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.Overhang"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.Overhang</h2>
<p>
<b>Record for window overhang</b>
</p>
<h3>Information</h3>

<p>
This record declares parameters for window overhangs.
</p>
<p>
See
<a href="Buildings_HeatTransfer_Windows.html#Buildings.HeatTransfer.Windows.Overhang"
>
Buildings.HeatTransfer.Windows.Overhang</a>
for an explanation of the parameters, and
for the assumptions and limitations
of the overhang model.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a> (Icon for records).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Overhang</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>wL</td><td>&nbsp;</td><td>Overhang width left to the window, measured from the window corner [m]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>wR</td><td>&nbsp;</td><td>Overhang width right to the window, measured from the window corner [m]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dep</td><td>&nbsp;</td><td>Overhang depth (measured perpendicular to the wall plane) [m]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>gap</td><td>&nbsp;</td><td>Distance between window upper edge and overhang lower edge [m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Overhang <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Record for window overhang&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> wL(min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Overhang width left to the window, measured from the window corner&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> wR(min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Overhang width right to the window, measured from the window corner&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> dep(min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Overhang depth (measured perpendicular to the wall plane)&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> gap(min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Distance between window upper edge and overhang lower edge&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean haveOverhang= dep &gt; Modelica.Constants.eps <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Flag, true if the window has an overhang&quot;</span>;


<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Overhang;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ParameterConstruction<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClass1121ccf215b476cfrfaceI.png" alt="Buildings.Rooms.BaseClasses.ParameterConstruction" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.ParameterConstruction"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.ParameterConstruction</h2>
<p>
<b>Record for exterior constructions that have no window</b>
</p>
<h3>Information</h3>

<p>
This data record is used to set the parameters of constructions that do not have a window.
</p>
<p>
The surface azimuth is defined in
<a href="Buildings_Types_Azimuth.html#Buildings.Types.Azimuth"
>
Buildings.Types.Azimuth</a>
and the surface tilt is defined in <a href="Buildings_Types_Tilt.html#Buildings.Types.Tilt"
>
Buildings.Types.Tilt</a>
</p>

<p>Extends from <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.PartialParameterConstruction"
>Buildings.Rooms.BaseClasses.PartialParameterConstruction</a> (Partial record for constructions).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>String</td><td>name</td><td>&quot;&quot;</td><td>Surface name. Optional for MixedAir, required for FFD.</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>til</td><td>&nbsp;</td><td>Surface tilt [rad]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>azi</td><td>&nbsp;</td><td>Surface azimuth [rad]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>&nbsp;</td><td>Heat transfer area [m2]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Opaque construction</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</a></td><td>layers</td><td>&nbsp;</td><td>Material properties of opaque construction</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Initialization</td></tr>
<tr><td>Boolean</td><td>steadyStateInitial</td><td>false</td><td>=true initializes dT(0)/dt=0, false initializes T(0) at fixed temperature using T_a_start and T_b_start</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a_start</td><td>293.15</td><td>Initial temperature at port_a, used if steadyStateInitial = false [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b_start</td><td>293.15</td><td>Initial temperature at port_b, used if steadyStateInitial = false [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Boundary condition</td></tr>
<tr><td><a href="Buildings_Rooms_Types.html#Buildings.Rooms.Types.CFDBoundaryConditions"
>CFDBoundaryConditions</a></td><td>boundaryCondition</td><td>Buildings.Rooms.Types.CFDBou...</td><td>Boundary condition used in the CFD simulation</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ParameterConstruction <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Record for exterior constructions that have no window&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.PartialParameterConstruction"
>Buildings.Rooms.BaseClasses.PartialParameterConstruction</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> A <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat transfer area&quot;</span>;


<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ParameterConstruction;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ParameterConstructionWithWindow<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClass1121ccf215b476cfrfaceI.png" alt="Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.ParameterConstructionWithWindow</h2>
<p>
<b>Record for exterior constructions that have a window</b>
<br>
<br><img src="Buildings.Rooms.BaseClass9e633c7ec4500d5eindowD.png" alt="Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow">
</p>
<h3>Information</h3>

<p>
This data record is used to set the parameters of constructions that do have a window.
</p>
<p>
The surface azimuth is defined in
<a href="Buildings_Types_Azimuth.html#Buildings.Types.Azimuth"
>
Buildings.Types.Azimuth</a>
and the surface tilt is defined in <a href="Buildings_Types_Tilt.html#Buildings.Types.Tilt"
>
Buildings.Types.Tilt</a>
</p>

<p>Extends from <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.PartialParameterConstruction"
>Buildings.Rooms.BaseClasses.PartialParameterConstruction</a> (Partial record for constructions).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>String</td><td>name</td><td>&quot;&quot;</td><td>Surface name. Optional for MixedAir, required for FFD.</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>til</td><td>&nbsp;</td><td>Surface tilt [rad]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>azi</td><td>&nbsp;</td><td>Surface azimuth [rad]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>&nbsp;</td><td>Heat transfer area of opaque construction and window combined [m2]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Opaque construction</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</a></td><td>layers</td><td>&nbsp;</td><td>Material properties of opaque construction</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Initialization</td></tr>
<tr><td>Boolean</td><td>steadyStateInitial</td><td>false</td><td>=true initializes dT(0)/dt=0, false initializes T(0) at fixed temperature using T_a_start and T_b_start</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a_start</td><td>293.15</td><td>Initial temperature at port_a, used if steadyStateInitial = false [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b_start</td><td>293.15</td><td>Initial temperature at port_b, used if steadyStateInitial = false [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Boundary condition</td></tr>
<tr><td><a href="Buildings_Rooms_Types.html#Buildings.Rooms.Types.CFDBoundaryConditions"
>CFDBoundaryConditions</a></td><td>boundaryCondition</td><td>Buildings.Rooms.Types.CFDBou...</td><td>Boundary condition used in the CFD simulation</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Glazing system</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>hWin</td><td>&nbsp;</td><td>Window height [m]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>wWin</td><td>&nbsp;</td><td>Window width [m]</td></tr>
<tr><td>Real</td><td>fFra</td><td>0.1</td><td>Fraction of window frame divided by total window area</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.Overhang"
>Overhang</a></td><td>ove</td><td>&nbsp;</td><td>Geometry of overhang</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.SideFins"
>SideFins</a></td><td>sidFin</td><td>&nbsp;</td><td>Geometry of side fins</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.Generic"
>Generic</a></td><td>glaSys</td><td>&nbsp;</td><td>Material properties of glazing system</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ParameterConstructionWithWindow <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Record for exterior constructions that have a window&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.PartialParameterConstruction"
>Buildings.Rooms.BaseClasses.PartialParameterConstruction</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> A <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat transfer area of opaque construction and window combined&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> hWin <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Window height&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> wWin <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Window width&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AWin=hWin*wWin <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat transfer area of window&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AOpa = A-AWin <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat transfer area of opaque construction&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real fFra(
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>min=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>max=1) = 0.1 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Fraction of window frame divided by total window area&quot;</span>;

 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.Overhang"
>Buildings.Rooms.BaseClasses.Overhang</a> ove(
    wR=0,
    wL=0,
    dep=0,
    gap=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Geometry of overhang&quot;</span>;
 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.SideFins"
>Buildings.Rooms.BaseClasses.SideFins</a> sidFin(h=0, dep=0, gap=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Geometry of side fins&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AFra = fFra*AWin <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Frame area&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AGla=AWin - AFra <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Glass area&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.Generic"
>HeatTransfer.Data.GlazingSystems.Generic</a> glaSys <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Material properties of glazing system&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean haveOverhangOrSideFins = (ove.dep &gt; 1E-8)<span style="color: blue; font-weight: normal; font-style: normal;"> or </span>(sidFin.dep &gt; 1E-8) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Flag, true if the construction has either an overhang or side fins&quot;</span>;


<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ParameterConstructionWithWindow;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PartialParameterConstruction<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClass1121ccf215b476cfrfaceI.png" alt="Buildings.Rooms.BaseClasses.PartialParameterConstruction" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.PartialParameterConstruction"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.PartialParameterConstruction</h2>
<p>
<b>Partial record for constructions</b>
</p>
<h3>Information</h3>

<p>
This data record is used to set the parameters of constructions that do not have a window.
</p>
<p>
The surface azimuth is defined in
<a href="Buildings_Types_Azimuth.html#Buildings.Types.Azimuth"
>
Buildings.Types.Azimuth</a>
and the surface tilt is defined in <a href="Buildings_Types_Tilt.html#Buildings.Types.Tilt"
>
Buildings.Types.Tilt</a>
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a> (Icon for records).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>String</td><td>name</td><td>&quot;&quot;</td><td>Surface name. Optional for MixedAir, required for FFD.</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>til</td><td>&nbsp;</td><td>Surface tilt [rad]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>azi</td><td>&nbsp;</td><td>Surface azimuth [rad]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Opaque construction</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</a></td><td>layers</td><td>&nbsp;</td><td>Material properties of opaque construction</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Initialization</td></tr>
<tr><td>Boolean</td><td>steadyStateInitial</td><td>false</td><td>=true initializes dT(0)/dt=0, false initializes T(0) at fixed temperature using T_a_start and T_b_start</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a_start</td><td>293.15</td><td>Initial temperature at port_a, used if steadyStateInitial = false [K]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b_start</td><td>293.15</td><td>Initial temperature at port_b, used if steadyStateInitial = false [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Boundary condition</td></tr>
<tr><td><a href="Buildings_Rooms_Types.html#Buildings.Rooms.Types.CFDBoundaryConditions"
>CFDBoundaryConditions</a></td><td>boundaryCondition</td><td>Buildings.Rooms.Types.CFDBou...</td><td>Boundary condition used in the CFD simulation</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> PartialParameterConstruction <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Partial record for constructions&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>String name = &quot;&quot; <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Surface name. Optional for MixedAir, required for FFD.&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a>
    layers <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Material properties of opaque construction&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</a> til <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Surface tilt&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</a> azi <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Surface azimuth&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean isFloor=til &gt; 2.74889125<span style="color: blue; font-weight: normal; font-style: normal;"> and </span>til &lt; 3.53428875 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Flag, true if construction is a floor&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean isCeiling=til &gt; -0.392699<span style="color: blue; font-weight: normal; font-style: normal;"> and </span>til &lt; 0.392699 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Flag, true if construction is a floor&quot;</span>;
<span style="color: #006400; font-weight: normal; font-style: normal;">//  final parameter Integer nLay(min=1, fixed=true) = size(layers.material, 1)</span>
<span style="color: #006400; font-weight: normal; font-style: normal;">//    &quot;Number of layers&quot;;</span>
<span style="color: #006400; font-weight: normal; font-style: normal;">//  final parameter Integer nSta[:](each min=1)={layers.material[i].nSta for i in 1:size(layers.material, 1)}</span>
<span style="color: #006400; font-weight: normal; font-style: normal;">//    &quot;Number of states&quot;  annotation(Evaluate=true);</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean steadyStateInitial=false <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;=true initializes dT(0)/dt=0, false initializes T(0) at fixed temperature using T_a_start and T_b_start&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a_start=293.15 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Initial temperature at port_a, used if steadyStateInitial = false&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b_start=293.15 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Initial temperature at port_b, used if steadyStateInitial = false&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Rooms_Types.html#Buildings.Rooms.Types.CFDBoundaryConditions"
>Buildings.Rooms.Types.CFDBoundaryConditions</a> boundaryCondition=
    Buildings.Rooms.Types.CFDBoundaryConditions.Temperature <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Boundary condition used in the CFD simulation&quot;</span>;


<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PartialParameterConstruction;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE SideFins<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClass1121ccf215b476cfrfaceI.png" alt="Buildings.Rooms.BaseClasses.SideFins" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.SideFins"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.SideFins</h2>
<p>
<b>Record for window side fins</b>
</p>
<h3>Information</h3>

<p>
This record declares parameters for window side fins.
</p>
<p>
See
<a href="Buildings_HeatTransfer_Windows.html#Buildings.HeatTransfer.Windows.SideFins"
>
Buildings.HeatTransfer.Windows.SideFins</a>
for an explanation of the parameters, and
for the assumptions and limitations
of the model for side fins.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a> (Icon for records).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Side fin</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>h</td><td>&nbsp;</td><td>Height of side fin that extends above window, measured from top of window [m]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dep</td><td>&nbsp;</td><td>Side fin depth (measured perpendicular to the wall plane) [m]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>gap</td><td>&nbsp;</td><td>Distance between side fin and window edge [m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> SideFins <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Record for window side fins&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> h(min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Height of side fin that extends above window, measured from top of window&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> dep(min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Side fin depth (measured perpendicular to the wall plane)&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> gap(min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Distance between side fin and window edge&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean haveSideFins= dep &gt; Modelica.Constants.eps <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Flag, true if the window has side fins&quot;</span>;


<span style="color: blue; font-weight: normal; font-style: normal;">end </span>SideFins;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  9 09:41:23 2015.
</address>
</body>
</html>
