<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Rooms.BaseClasses.Examples</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Examples<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Rooms.BaseClasses.Examples"></a><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>Buildings.Rooms.BaseClasses</a>.Examples</h2>
<p>
<b>Collection of models that illustrate model use and test models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains examples for the use of models that can be found in
<a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>
Buildings.Rooms.BaseClasses</a>.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Rooms.BaseClass8b4b1a5d762d058flanceS.png" alt="Buildings.Rooms.BaseClasses.Examples.AirHeatMassBalance" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_BaseClasses_Examples.html#Buildings.Rooms.BaseClasses.Examples.AirHeatMassBalance"
>AirHeatMassBalance</a>
</td>
<td>Test model for air heat and mass balance</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.BaseClass8b4b1a5d762d058flanceS.png" alt="Buildings.Rooms.BaseClasses.Examples.CFDHeatGain" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_BaseClasses_Examples.html#Buildings.Rooms.BaseClasses.Examples.CFDHeatGain"
>CFDHeatGain</a>
</td>
<td>Test model for the CFDHeatGain model</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.BaseClass8b4b1a5d762d058flanceS.png" alt="Buildings.Rooms.BaseClasses.Examples.InfraredRadiationExchange" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_BaseClasses_Examples.html#Buildings.Rooms.BaseClasses.Examples.InfraredRadiationExchange"
>InfraredRadiationExchange</a>
</td>
<td>Test model for infrared radiation exchange</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.BaseClass8b4b1a5d762d058flanceS.png" alt="Buildings.Rooms.BaseClasses.Examples.InfraredRadiationGainDistribution" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_BaseClasses_Examples.html#Buildings.Rooms.BaseClasses.Examples.InfraredRadiationGainDistribution"
>InfraredRadiationGainDistribution</a>
</td>
<td>Test model for infrared radiation gain</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.BaseClass8b4b1a5d762d058flanceS.png" alt="Buildings.Rooms.BaseClasses.Examples.MixedAirHeatGain" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_BaseClasses_Examples.html#Buildings.Rooms.BaseClasses.Examples.MixedAirHeatGain"
>MixedAirHeatGain</a>
</td>
<td>Test model for the MixedAirHeatGain model</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.BaseClass8b4b1a5d762d058flanceS.png" alt="Buildings.Rooms.BaseClasses.Examples.MixedAirHeatMassBalance" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_BaseClasses_Examples.html#Buildings.Rooms.BaseClasses.Examples.MixedAirHeatMassBalance"
>MixedAirHeatMassBalance</a>
</td>
<td>Test model for air heat and mass balance</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.BaseClass8b4b1a5d762d058flanceS.png" alt="Buildings.Rooms.BaseClasses.Examples.RadiationTemperature" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_BaseClasses_Examples.html#Buildings.Rooms.BaseClasses.Examples.RadiationTemperature"
>RadiationTemperature</a>
</td>
<td>Test model for the radiation temperature</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.BaseClass8ca9ac36dd1ecc92assesS.png" alt="Buildings.Rooms.BaseClasses.Examples.BaseClasses" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_BaseClasses_Examples_BaseClasses.html#Buildings.Rooms.BaseClasses.Examples.BaseClasses"
>BaseClasses</a>
</td>
<td>Package with base classes for Buildings.Rooms.BaseClasses.Examples</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE AirHeatMassBalance<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClass8b4b1a5d762d058flanceI.png" alt="Buildings.Rooms.BaseClasses.Examples.AirHeatMassBalance" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.Examples.AirHeatMassBalance"></a><a href="Buildings_Rooms_BaseClasses_Examples.html#Buildings.Rooms.BaseClasses.Examples"
>Buildings.Rooms.BaseClasses.Examples</a>.AirHeatMassBalance</h2>
<p>
<b>Test model for air heat and mass balance</b>
<br>
<br><img src="Buildings.Rooms.BaseClass8b4b1a5d762d058flanceD.png" alt="Buildings.Rooms.BaseClasses.Examples.AirHeatMassBalance">
</p>
<h3>Information</h3>

<p>
This model test the heat and mass balance of the room air, which should
stay at <i>20</i>&deg;C.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples), <a href="Buildings_Rooms_BaseClasses_Examples_BaseClasses.html#Buildings.Rooms.BaseClasses.Examples.BaseClasses.PartialInfraredRadiation"
>Buildings.Rooms.BaseClasses.Examples.BaseClasses.PartialInfraredRadiation</a> (Partial model to test infrared radiation inside the room).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConExt[NConExt]</td><td>datConExt(each A=1)</td><td>Data for exterior construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>ParameterConstructionWithWindow</a></td><td>datConExtWin[NConExtWin]</td><td>datConExtWin(each A=1, each ...</td><td>Data for exterior construction with window</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConPar[NConPar]</td><td>datConPar(each A=1)</td><td>Data for partition construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConBou[NConBou]</td><td>datConBou(each A=1)</td><td>Data for construction boundary</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.OpaqueSurface"
>OpaqueSurface</a></td><td>surBou[NSurBou]</td><td>surBou(each A=1)</td><td>Record for data of surfaces whose heat conduction is modeled outside of this room</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120"
>Brick120</a></td><td>dummyCon</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.SingleClear3"
>SingleClear3</a></td><td>dummyGlaSys</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExt</td><td>1</td><td>Number of exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExtWin</td><td>0</td><td>Number of window constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Partition constructions</td></tr>
<tr><td>Integer</td><td>nConPar</td><td>0</td><td>Number of partition constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Boundary constructions</td></tr>
<tr><td>Integer</td><td>nConBou</td><td>0</td><td>Number of constructions that have their outside surface exposed to the boundary of this room</td></tr>
<tr><td>Integer</td><td>nSurBou</td><td>0</td><td>Number of surface heat transfer models that connect to constructions that are modeled outside of this room</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> AirHeatMassBalance <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for air heat and mass balance&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Rooms_BaseClasses_Examples_BaseClasses.html#Buildings.Rooms.BaseClasses.Examples.BaseClasses.PartialInfraredRadiation"
>Buildings.Rooms.BaseClasses.Examples.BaseClasses.PartialInfraredRadiation</a>
    (
    nConExt=1, nConExtWin=0, nConBou=0, nSurBou=0, nConPar=0);

  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.AirHeatMassBalanceMixed"
>Buildings.Rooms.BaseClasses.AirHeatMassBalanceMixed</a> air(
    nConExt=nConExt,
    nConExtWin=nConExtWin,
    nConPar=nConPar,
    nConBou=nConBou,
    nSurBou=nSurBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConExt=datConExt,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConExtWin=datConExtWin,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConPar=datConPar,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConBou=datConBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>surBou=surBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>,
    m_flow_nominal=0.1,
    V=10,
    conMod=Buildings.HeatTransfer.Types.InteriorConvection.Fixed,
    hFixed=3,
    haveShade=datConExtWin[1].glaSys.haveShade,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Convective heat balance of air&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalConductor"
>Modelica.Thermal.HeatTransfer.Components.ThermalConductor</a> conGlaSha[
    NConExtWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>G=100) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat conductor&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> bouConGlaSha[NConExtWin](
      <span style="color: blue; font-weight: normal; font-style: normal;">each </span>T=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Boundary condition&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalConductor"
>Modelica.Thermal.HeatTransfer.Components.ThermalConductor</a> conGlaUns[
    NConExtWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>G=100) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat conductor&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> bouConGlaUns[NConExtWin](
      <span style="color: blue; font-weight: normal; font-style: normal;">each </span>T=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Boundary condition&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">public </span>
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Sources.html#Modelica.Thermal.HeatTransfer.Sources.FixedHeatFlow"
>Modelica.Thermal.HeatTransfer.Sources.FixedHeatFlow</a> QCon_flow(Q_flow=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Convective heat input&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> uSha[NConExtWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Shade control signal&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> QRadAbs_flow[NConExtWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Radiation absorbed by shade&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConExt.port_a, air.conExt);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConExtWin.port_a, air.conExtWin);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConExtWinFra.port_a, air.conExtWinFra);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConPar_a.port_a, air.conPar_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConPar_b.port_a, air.conPar_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConBou.port_a, air.conBou);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conSurBou.port_a, air.conSurBou);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouConGlaUns.port, conGlaUns.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conGlaUns.port_a, air.glaUns);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouConGlaSha.port, conGlaSha.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conGlaSha.port_a, air.glaSha);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(air.heaPorAir, QCon_flow.port);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(uSha.y, air.uSha);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(QRadAbs_flow.y, air.QRadAbs_flow);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>AirHeatMassBalance;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE CFDHeatGain<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClass8b4b1a5d762d058flanceI.png" alt="Buildings.Rooms.BaseClasses.Examples.CFDHeatGain" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.Examples.CFDHeatGain"></a><a href="Buildings_Rooms_BaseClasses_Examples.html#Buildings.Rooms.BaseClasses.Examples"
>Buildings.Rooms.BaseClasses.Examples</a>.CFDHeatGain</h2>
<p>
<b>Test model for the CFDHeatGain model</b>
<br>
<br><img src="Buildings.Rooms.BaseClassf3cca4454654536etGainD.png" alt="Buildings.Rooms.BaseClasses.Examples.CFDHeatGain">
</p>
<h3>Information</h3>

<p>
This example tests the model for the internal heat gain that is used in the CFD model.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>AFlo</td><td>50</td><td>Floor area [m2]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> CFDHeatGain <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for the CFDHeatGain model&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> MediumA = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AFlo=50 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Floor area&quot;</span>;

  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.CFDHeatGain"
>Buildings.Rooms.BaseClasses.CFDHeatGain</a> heatGain(
    AFlo=AFlo);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> qConGai_flow(k=10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Convective heat gain&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> qRadGai_flow1(k=5) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Radiative heat gain&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Routing.html#Modelica.Blocks.Routing.Multiplex3"
>Modelica.Blocks.Routing.Multiplex3</a> multiplex3_1;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> qLatGai_flow(k=12) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Latent heat gain&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(qRadGai_flow1.y,multiplex3_1. u1[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(qConGai_flow.y,multiplex3_1. u2[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(qLatGai_flow.y, multiplex3_1.u3[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(multiplex3_1.y, heatGain.qGai_flow);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>CFDHeatGain;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE InfraredRadiationExchange<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClass8b4b1a5d762d058flanceI.png" alt="Buildings.Rooms.BaseClasses.Examples.InfraredRadiationExchange" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.Examples.InfraredRadiationExchange"></a><a href="Buildings_Rooms_BaseClasses_Examples.html#Buildings.Rooms.BaseClasses.Examples"
>Buildings.Rooms.BaseClasses.Examples</a>.InfraredRadiationExchange</h2>
<p>
<b>Test model for infrared radiation exchange</b>
<br>
<br><img src="Buildings.Rooms.BaseClass5e4cb7c8b697d53fhangeD.png" alt="Buildings.Rooms.BaseClasses.Examples.InfraredRadiationExchange">
</p>
<h3>Information</h3>

<p>
Test model for the infrared radiation exchange.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples), <a href="Buildings_Rooms_BaseClasses_Examples_BaseClasses.html#Buildings.Rooms.BaseClasses.Examples.BaseClasses.PartialInfraredRadiation"
>Buildings.Rooms.BaseClasses.Examples.BaseClasses.PartialInfraredRadiation</a> (Partial model to test infrared radiation inside the room).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConExt[NConExt]</td><td>datConExt(each A=1)</td><td>Data for exterior construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>ParameterConstructionWithWindow</a></td><td>datConExtWin[NConExtWin]</td><td>datConExtWin(each A=1, each ...</td><td>Data for exterior construction with window</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConPar[NConPar]</td><td>datConPar(each A=1)</td><td>Data for partition construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConBou[NConBou]</td><td>datConBou(each A=1)</td><td>Data for construction boundary</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.OpaqueSurface"
>OpaqueSurface</a></td><td>surBou[NSurBou]</td><td>surBou(each A=1)</td><td>Record for data of surfaces whose heat conduction is modeled outside of this room</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120"
>Brick120</a></td><td>dummyCon</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.SingleClear3"
>SingleClear3</a></td><td>dummyGlaSys</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExt</td><td>1</td><td>Number of exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExtWin</td><td>1</td><td>Number of window constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Partition constructions</td></tr>
<tr><td>Integer</td><td>nConPar</td><td>1</td><td>Number of partition constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Boundary constructions</td></tr>
<tr><td>Integer</td><td>nConBou</td><td>1</td><td>Number of constructions that have their outside surface exposed to the boundary of this room</td></tr>
<tr><td>Integer</td><td>nSurBou</td><td>1</td><td>Number of surface heat transfer models that connect to constructions that are modeled outside of this room</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> InfraredRadiationExchange <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for infrared radiation exchange&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Rooms_BaseClasses_Examples_BaseClasses.html#Buildings.Rooms.BaseClasses.Examples.BaseClasses.PartialInfraredRadiation"
>Buildings.Rooms.BaseClasses.Examples.BaseClasses.PartialInfraredRadiation</a>;
  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.InfraredRadiationExchange"
>Buildings.Rooms.BaseClasses.InfraredRadiationExchange</a> irRadExc(
    nConExt=nConExt,
    nConExtWin=nConExtWin,
    nConPar=nConPar,
    nConBou=nConBou,
    nSurBou=nSurBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConExt=datConExt,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConExtWin=datConExtWin,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConPar=datConPar,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConBou=datConBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>surBou=surBou,
    linearizeRadiation=true) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Distribution for infrared radiative heat transfer&quot;</span>;
  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.Constant"
>Buildings.HeatTransfer.Radiosity.Constant</a> radSou[NConExtWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>k=187) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Radiosity source for window&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConExt.port_a, irRadExc.conExt);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConExtWin.port_a, irRadExc.conExtWin);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConExtWinFra.port_a, irRadExc.conExtWinFra);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConPar_a.port_a, irRadExc.conPar_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConPar_b.port_a, irRadExc.conPar_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConBou.port_a, irRadExc.conBou);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conSurBou.port_a, irRadExc.conSurBou);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(radSou.JOut, irRadExc.JInConExtWin);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>InfraredRadiationExchange;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE InfraredRadiationGainDistribution<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClass8b4b1a5d762d058flanceI.png" alt="Buildings.Rooms.BaseClasses.Examples.InfraredRadiationGainDistribution" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.Examples.InfraredRadiationGainDistribution"></a><a href="Buildings_Rooms_BaseClasses_Examples.html#Buildings.Rooms.BaseClasses.Examples"
>Buildings.Rooms.BaseClasses.Examples</a>.InfraredRadiationGainDistribution</h2>
<p>
<b>Test model for infrared radiation gain</b>
<br>
<br><img src="Buildings.Rooms.BaseClass02a46148662012f8utionD.png" alt="Buildings.Rooms.BaseClasses.Examples.InfraredRadiationGainDistribution">
</p>
<h3>Information</h3>

<p>
Test model for the distribution of the infrared radiation heat gain.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples), <a href="Buildings_Rooms_BaseClasses_Examples_BaseClasses.html#Buildings.Rooms.BaseClasses.Examples.BaseClasses.PartialInfraredRadiation"
>Buildings.Rooms.BaseClasses.Examples.BaseClasses.PartialInfraredRadiation</a> (Partial model to test infrared radiation inside the room).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConExt[NConExt]</td><td>datConExt(each A=1)</td><td>Data for exterior construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>ParameterConstructionWithWindow</a></td><td>datConExtWin[NConExtWin]</td><td>datConExtWin(each A=1, each ...</td><td>Data for exterior construction with window</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConPar[NConPar]</td><td>datConPar(each A=1)</td><td>Data for partition construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConBou[NConBou]</td><td>datConBou(each A=1)</td><td>Data for construction boundary</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.OpaqueSurface"
>OpaqueSurface</a></td><td>surBou[NSurBou]</td><td>surBou(each A=1)</td><td>Record for data of surfaces whose heat conduction is modeled outside of this room</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120"
>Brick120</a></td><td>dummyCon</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.SingleClear3"
>SingleClear3</a></td><td>dummyGlaSys</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExt</td><td>1</td><td>Number of exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExtWin</td><td>1</td><td>Number of window constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Partition constructions</td></tr>
<tr><td>Integer</td><td>nConPar</td><td>1</td><td>Number of partition constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Boundary constructions</td></tr>
<tr><td>Integer</td><td>nConBou</td><td>1</td><td>Number of constructions that have their outside surface exposed to the boundary of this room</td></tr>
<tr><td>Integer</td><td>nSurBou</td><td>1</td><td>Number of surface heat transfer models that connect to constructions that are modeled outside of this room</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> InfraredRadiationGainDistribution <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for infrared radiation gain&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Rooms_BaseClasses_Examples_BaseClasses.html#Buildings.Rooms.BaseClasses.Examples.BaseClasses.PartialInfraredRadiation"
>Buildings.Rooms.BaseClasses.Examples.BaseClasses.PartialInfraredRadiation</a>;
  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.InfraredRadiationGainDistribution"
>Buildings.Rooms.BaseClasses.InfraredRadiationGainDistribution</a> irRadGai(
    nConExt=nConExt,
    nConExtWin=nConExtWin,
    nConPar=nConPar,
    nConBou=nConBou,
    nSurBou=nSurBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConExt=datConExt,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConExtWin=datConExtWin,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConPar=datConPar,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConBou=datConBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>surBou=surBou,
    haveShade=true) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Distribution for infrared radiative heat gains (e.g., due to equipment and people)&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> QRad_flow(k=1) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Radiative heat gain&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> zer[NConExtWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Outputs zero. This block is needed to send a signal to the shading connector if no window is used in the room model&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConExt.port_a, irRadGai.conExt);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConExtWin.port_a, irRadGai.conExtWin);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConExtWinFra.port_a, irRadGai.conExtWinFra);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConPar_a.port_a, irRadGai.conPar_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConPar_b.port_a, irRadGai.conPar_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConBou.port_a, irRadGai.conBou);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conSurBou.port_a, irRadGai.conSurBou);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(QRad_flow.y, irRadGai.Q_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(zer.y, irRadGai.uSha);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>InfraredRadiationGainDistribution;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE MixedAirHeatGain<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClass8b4b1a5d762d058flanceI.png" alt="Buildings.Rooms.BaseClasses.Examples.MixedAirHeatGain" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.Examples.MixedAirHeatGain"></a><a href="Buildings_Rooms_BaseClasses_Examples.html#Buildings.Rooms.BaseClasses.Examples"
>Buildings.Rooms.BaseClasses.Examples</a>.MixedAirHeatGain</h2>
<p>
<b>Test model for the MixedAirHeatGain model</b>
<br>
<br><img src="Buildings.Rooms.BaseClass58e0ad0515ed4419tGainD.png" alt="Buildings.Rooms.BaseClasses.Examples.MixedAirHeatGain">
</p>
<h3>Information</h3>

<p>
This example tests the model for the internal heat gain that is used in the mixed air room model.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>AFlo</td><td>50</td><td>Floor area [m2]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> MixedAirHeatGain <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for the MixedAirHeatGain model&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> MediumA = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model&quot;</span>;

  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.MixedAirHeatGain"
>Buildings.Rooms.BaseClasses.MixedAirHeatGain</a> heatGain(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span>
      Medium =
        MediumA, AFlo=AFlo);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> qConGai_flow(k=10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Convective heat gain&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> qRadGai_flow1(k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Radiative heat gain&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Routing.html#Modelica.Blocks.Routing.Multiplex3"
>Modelica.Blocks.Routing.Multiplex3</a> multiplex3_1;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> qLatGai_flow(k=10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Latent heat gain&quot;</span>;
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.SensibleEnthalpyFlowRate"
>Buildings.Fluid.Sensors.SensibleEnthalpyFlowRate</a> QSen_flow(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span>
      Medium = MediumA, m_flow_nominal=2E-4,
    tau=0);
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.LatentEnthalpyFlowRate"
>Buildings.Fluid.Sensors.LatentEnthalpyFlowRate</a> QLat_flow(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span>
      Medium = MediumA, m_flow_nominal=2E-4,
    tau=0);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> boundary(          <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span>
      Medium = MediumA, nPorts=1);
  <a href="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Buildings.Utilities.Diagnostics.AssertEquality</a> assertEquality;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AFlo=50 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Floor area&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</a> gainLat(k=AFlo);
  <a href="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Buildings.Utilities.Diagnostics.AssertEquality</a> assertEquality1;
  <a href="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</a> vol(
    nPorts=2,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = MediumA,
    V=AFlo*2.5,
    m_flow_nominal=1E-3,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> qSenAir_flow(k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Sensible heat flow of air stream (must be zero)&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(qRadGai_flow1.y,multiplex3_1. u1[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(qConGai_flow.y,multiplex3_1. u2[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(qLatGai_flow.y, multiplex3_1.u3[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(multiplex3_1.y, heatGain.qGai_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(heatGain.QLat_flow, QSen_flow.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(QSen_flow.port_b, QLat_flow.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(assertEquality.u2, QSen_flow.H_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(assertEquality1.u2, QLat_flow.H_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(gainLat.y, assertEquality1.u1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(qLatGai_flow.y, gainLat.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(boundary.ports[1], vol.ports[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(vol.ports[2], QLat_flow.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(qSenAir_flow.y, assertEquality.u1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(heatGain.QCon_flow, vol.heatPort);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>MixedAirHeatGain;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE MixedAirHeatMassBalance<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClass8b4b1a5d762d058flanceI.png" alt="Buildings.Rooms.BaseClasses.Examples.MixedAirHeatMassBalance" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.Examples.MixedAirHeatMassBalance"></a><a href="Buildings_Rooms_BaseClasses_Examples.html#Buildings.Rooms.BaseClasses.Examples"
>Buildings.Rooms.BaseClasses.Examples</a>.MixedAirHeatMassBalance</h2>
<p>
<b>Test model for air heat and mass balance</b>
<br>
<br><img src="Buildings.Rooms.BaseClassfa1b4106ebb39e35lanceD.png" alt="Buildings.Rooms.BaseClasses.Examples.MixedAirHeatMassBalance">
</p>
<h3>Information</h3>

<p>
Test model for the heat and mass balance of the room air.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples), <a href="Buildings_Rooms_BaseClasses_Examples_BaseClasses.html#Buildings.Rooms.BaseClasses.Examples.BaseClasses.PartialInfraredRadiation"
>Buildings.Rooms.BaseClasses.Examples.BaseClasses.PartialInfraredRadiation</a> (Partial model to test infrared radiation inside the room).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConExt[NConExt]</td><td>datConExt(each A=1)</td><td>Data for exterior construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>ParameterConstructionWithWindow</a></td><td>datConExtWin[NConExtWin]</td><td>datConExtWin(each A=1, each ...</td><td>Data for exterior construction with window</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConPar[NConPar]</td><td>datConPar(each A=1)</td><td>Data for partition construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConBou[NConBou]</td><td>datConBou(each A=1)</td><td>Data for construction boundary</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.OpaqueSurface"
>OpaqueSurface</a></td><td>surBou[NSurBou]</td><td>surBou(each A=1)</td><td>Record for data of surfaces whose heat conduction is modeled outside of this room</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120"
>Brick120</a></td><td>dummyCon</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.SingleClear3"
>SingleClear3</a></td><td>dummyGlaSys</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExt</td><td>1</td><td>Number of exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExtWin</td><td>0</td><td>Number of window constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Partition constructions</td></tr>
<tr><td>Integer</td><td>nConPar</td><td>0</td><td>Number of partition constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Boundary constructions</td></tr>
<tr><td>Integer</td><td>nConBou</td><td>0</td><td>Number of constructions that have their outside surface exposed to the boundary of this room</td></tr>
<tr><td>Integer</td><td>nSurBou</td><td>0</td><td>Number of surface heat transfer models that connect to constructions that are modeled outside of this room</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> MixedAirHeatMassBalance <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for air heat and mass balance&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Rooms_BaseClasses_Examples_BaseClasses.html#Buildings.Rooms.BaseClasses.Examples.BaseClasses.PartialInfraredRadiation"
>Buildings.Rooms.BaseClasses.Examples.BaseClasses.PartialInfraredRadiation</a>
    (
    nConExt=1, nConExtWin=0, nConBou=0, nSurBou=0, nConPar=0);
  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model&quot;</span>;

  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.MixedAirHeatMassBalance"
>Buildings.Rooms.BaseClasses.MixedAirHeatMassBalance</a> air(
    nConExt=nConExt,
    nConExtWin=nConExtWin,
    nConPar=nConPar,
    nConBou=nConBou,
    nSurBou=nSurBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConExt=datConExt,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConExtWin=datConExtWin,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConPar=datConPar,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConBou=datConBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>surBou=surBou,
    m_flow_nominal=0.1,
    V=10,
    conMod=Buildings.HeatTransfer.Types.InteriorConvection.Fixed,
    hFixed=3,
    haveShade=datConExtWin[1].glaSys.haveShade,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium,
    nPorts=1,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Convective heat balance of air&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalConductor"
>Modelica.Thermal.HeatTransfer.Components.ThermalConductor</a> conGlaSha[
    NConExtWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>G=100) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat conductor&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> bouConGlaSha[NConExtWin](
      <span style="color: blue; font-weight: normal; font-style: normal;">each </span>T=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Boundary condition&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalConductor"
>Modelica.Thermal.HeatTransfer.Components.ThermalConductor</a> conGlaUns[
    NConExtWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>G=100) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat conductor&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> bouConGlaUns[NConExtWin](
      <span style="color: blue; font-weight: normal; font-style: normal;">each </span>T=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Boundary condition&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">public </span>
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> uSha[NConExtWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Shade control signal&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.MixedAirHeatGain"
>Buildings.Rooms.BaseClasses.MixedAirHeatGain</a> heaGai(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium, <span style="color: blue; font-weight: normal; font-style: normal;">final </span>AFlo=5) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Model to convert internal heat gains&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">public </span>
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> qRadGai_flow(k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Radiative heat gain&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> qConGai_flow(k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Convective heat gain&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> qLatGai_flow(k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Latent heat gain&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Routing.html#Modelica.Blocks.Routing.Multiplex3"
>Modelica.Blocks.Routing.Multiplex3</a> multiplex3_1;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> QRadAbs_flow[NConExtWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Radiation absorbed by shade&quot;</span>;
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.FixedBoundary"
>Buildings.Fluid.Sources.FixedBoundary</a>
                              boundary(
    nPorts=1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium,
    T=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Boundary condition&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConExt.port_a, air.conExt);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConExtWin.port_a, air.conExtWin);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConExtWinFra.port_a, air.conExtWinFra);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConPar_a.port_a, air.conPar_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConPar_b.port_a, air.conPar_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConBou.port_a, air.conBou);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conSurBou.port_a, air.conSurBou);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouConGlaUns.port, conGlaUns.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conGlaUns.port_a, air.glaUns);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouConGlaSha.port, conGlaSha.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conGlaSha.port_a, air.glaSha);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(uSha.y, air.uSha);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(heaGai.QCon_flow, air.heaPorAir);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(heaGai.QLat_flow, air.QLat_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(multiplex3_1.y, heaGai.qGai_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(QRadAbs_flow.y, air.QRadAbs_flow);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(qRadGai_flow.y, multiplex3_1.u1[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(qConGai_flow.y, multiplex3_1.u2[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(qLatGai_flow.y, multiplex3_1.u3[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(boundary.ports[1], air.ports[1]);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>MixedAirHeatMassBalance;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE RadiationTemperature<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.BaseClass8b4b1a5d762d058flanceI.png" alt="Buildings.Rooms.BaseClasses.Examples.RadiationTemperature" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.BaseClasses.Examples.RadiationTemperature"></a><a href="Buildings_Rooms_BaseClasses_Examples.html#Buildings.Rooms.BaseClasses.Examples"
>Buildings.Rooms.BaseClasses.Examples</a>.RadiationTemperature</h2>
<p>
<b>Test model for the radiation temperature</b>
<br>
<br><img src="Buildings.Rooms.BaseClass5e5239ba97123907atureD.png" alt="Buildings.Rooms.BaseClasses.Examples.RadiationTemperature">
</p>
<h3>Information</h3>

<p>
Test model for the radiative temperature of the room.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples), <a href="Buildings_Rooms_BaseClasses_Examples_BaseClasses.html#Buildings.Rooms.BaseClasses.Examples.BaseClasses.PartialInfraredRadiation"
>Buildings.Rooms.BaseClasses.Examples.BaseClasses.PartialInfraredRadiation</a> (Partial model to test infrared radiation inside the room).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConExt[NConExt]</td><td>datConExt(each A=1)</td><td>Data for exterior construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>ParameterConstructionWithWindow</a></td><td>datConExtWin[NConExtWin]</td><td>datConExtWin(each A=1, each ...</td><td>Data for exterior construction with window</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConPar[NConPar]</td><td>datConPar(each A=1)</td><td>Data for partition construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConBou[NConBou]</td><td>datConBou(each A=1)</td><td>Data for construction boundary</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.OpaqueSurface"
>OpaqueSurface</a></td><td>surBou[NSurBou]</td><td>surBou(each A=1)</td><td>Record for data of surfaces whose heat conduction is modeled outside of this room</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120"
>Brick120</a></td><td>dummyCon</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.SingleClear3"
>SingleClear3</a></td><td>dummyGlaSys</td><td>&nbsp;</td><td>Dummy construction to assign a parameter to the instance</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExt</td><td>1</td><td>Number of exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExtWin</td><td>1</td><td>Number of window constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Partition constructions</td></tr>
<tr><td>Integer</td><td>nConPar</td><td>1</td><td>Number of partition constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Boundary constructions</td></tr>
<tr><td>Integer</td><td>nConBou</td><td>1</td><td>Number of constructions that have their outside surface exposed to the boundary of this room</td></tr>
<tr><td>Integer</td><td>nSurBou</td><td>1</td><td>Number of surface heat transfer models that connect to constructions that are modeled outside of this room</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> RadiationTemperature <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for the radiation temperature&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Rooms_BaseClasses_Examples_BaseClasses.html#Buildings.Rooms.BaseClasses.Examples.BaseClasses.PartialInfraredRadiation"
>Buildings.Rooms.BaseClasses.Examples.BaseClasses.PartialInfraredRadiation</a>
    (
    bouConExt(<span style="color: blue; font-weight: normal; font-style: normal;">each </span>T=289.15),
    bouConExtWin(<span style="color: blue; font-weight: normal; font-style: normal;">each </span>T=290.15),
    bouConExtWinFra(<span style="color: blue; font-weight: normal; font-style: normal;">each </span>T=285.15),
    bouConPar_b(<span style="color: blue; font-weight: normal; font-style: normal;">each </span>T=291.15),
    bouConBou(<span style="color: blue; font-weight: normal; font-style: normal;">each </span>T=295.15),
    bouSurBou(<span style="color: blue; font-weight: normal; font-style: normal;">each </span>T=296.15));

  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.RadiationTemperature"
>Buildings.Rooms.BaseClasses.RadiationTemperature</a> radTem(
    nConExt=nConExt,
    nConExtWin=nConExtWin,
    nConPar=nConPar,
    nConBou=nConBou,
    nSurBou=nSurBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConExt=datConExt,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConExtWin=datConExtWin,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConPar=datConPar,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>datConBou=datConBou,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>surBou=surBou,
    haveShade=true) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Radiative temperature&quot;</span>;

  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> uSha[NConExtWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>k=0.5) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Shade control signal&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalConductor"
>Modelica.Thermal.HeatTransfer.Components.ThermalConductor</a> conGlaUns[
    NConExtWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>G=100) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat conductor&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalConductor"
>Modelica.Thermal.HeatTransfer.Components.ThermalConductor</a> conGlaSha[
    NConExtWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>G=100) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat conductor&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalConductor"
>Modelica.Thermal.HeatTransfer.Components.ThermalConductor</a> conSha[NConExtWin](
      <span style="color: blue; font-weight: normal; font-style: normal;">each </span>G=100) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat conductor&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> bouGlaUns[NConExtWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>T=
        288.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Boundary condition&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> bouGlaSha[NConExtWin](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>T=
        284.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Boundary condition&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> bouSha[NConExtWin](
      <span style="color: blue; font-weight: normal; font-style: normal;">each </span>T=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Boundary condition&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConExt.port_a, radTem.conExt);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConExtWin.port_a, radTem.conExtWin);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConExtWinFra.port_a, radTem.conExtWinFra);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConPar_a.port_a, radTem.conPar_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConPar_b.port_a, radTem.conPar_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conConBou.port_a, radTem.conBou);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conSurBou.port_a, radTem.conSurBou);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(uSha.y, radTem.uSha);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouGlaUns.port, conGlaUns.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouGlaSha.port, conGlaSha.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouSha.port, conSha.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(radTem.glaUns, conGlaUns.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(radTem.glaSha, conGlaSha.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(radTem.sha, conSha.port_a);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>RadiationTemperature;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  9 09:41:27 2015.
</address>
</body>
</html>
