<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Rooms.Constructions</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with models for constructions that are used in the room model&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Constructions<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Rooms.Constructions"></a><a href="Buildings_Rooms.html#Buildings.Rooms"
>Buildings.Rooms</a>.Constructions</h2>
<p>
<b>Package with models for constructions that are used in the room model</b><br>
</p>
<h3>Information</h3>

This package contains models for constructions that are
used in the room model.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_VariantsPackage.html#Modelica.Icons.VariantsPackage"
>Modelica.Icons.VariantsPackage</a> (Icon for package containing variants).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Rooms.Construct8e494caee7a21862ctionS.png" alt="Buildings.Rooms.Constructions.Construction" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions.Construction"
>Construction</a>
</td>
<td>Model for an opaque construction that has no window</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.Constructf0bace60c9278845indowS.png" alt="Buildings.Rooms.Constructions.ConstructionWithWindow" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions.ConstructionWithWindow"
>ConstructionWithWindow</a>
</td>
<td>Model for an opaque construction that has one window embedded in the construction</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.Constructions.ExamplesS.png" alt="Buildings.Rooms.Constructions.Examples" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_Constructions_Examples.html#Buildings.Rooms.Constructions.Examples"
>Examples</a>
</td>
<td>Collection of models that illustrate model use and test models</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.Construct0e887e489a70b0e1assesS.png" alt="Buildings.Rooms.Constructions.BaseClasses" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_Constructions_BaseClasses.html#Buildings.Rooms.Constructions.BaseClasses"
>BaseClasses</a>
</td>
<td>Package with base classes for Buildings.Rooms.Constructions</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Construction<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.Construct8e494caee7a21862ctionI.png" alt="Buildings.Rooms.Constructions.Construction" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.Constructions.Construction"></a><a href="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions"
>Buildings.Rooms.Constructions</a>.Construction</h2>
<p>
<b>Model for an opaque construction that has no window</b>
<br>
<br><img src="Buildings.Rooms.Construct8e494caee7a21862ctionD.png" alt="Buildings.Rooms.Constructions.Construction">
</p>
<h3>Information</h3>

This model is used to compute heat transfer through opaque constructions inside the
room model.
The model uses the record <code>layers</code> to access the material properties
of the opaque construction. The heat transfer is computed in the instance
<code>opa</code>, which uses the model
<a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.MultiLayer"
>
Buildings.HeatTransfer.Conduction.MultiLayer</a>.

<p>Extends from <a href="Buildings_Rooms_Constructions_BaseClasses.html#Buildings.Rooms.Constructions.BaseClasses.PartialConstruction"
>Buildings.Rooms.Constructions.BaseClasses.PartialConstruction</a> (Partial model for exterior construction that has no window).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>&nbsp;</td><td>Heat transfer area [m2]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>til</td><td>&nbsp;</td><td>Surface tilt [rad]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Opaque construction</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>AOpa</td><td>A</td><td>Heat transfer area of opaque construction [m2]</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</a></td><td>layers</td><td>&nbsp;</td><td>Material properties of opaque construction</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Initialization</td></tr>
<tr><td>Boolean</td><td>steadyStateInitial</td><td>false</td><td>=true initializes dT(0)/dt=0, false initializes T(0) at fixed temperature using T_a_start and T_b_start</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a_start</td><td>293.15</td><td>Initial temperature at port_a, used if steadyStateInitial = false [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b_start</td><td>293.15</td><td>Initial temperature at port_b, used if steadyStateInitial = false [K]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>opa_a</td><td>Heat port at surface a of opaque construction</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b"
>HeatPort_b</a></td><td>opa_b</td><td>Heat port at surface b of opaque construction</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Construction <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model for an opaque construction that has no window&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Rooms_Constructions_BaseClasses.html#Buildings.Rooms.Constructions.BaseClasses.PartialConstruction"
>Buildings.Rooms.Constructions.BaseClasses.PartialConstruction</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>AOpa=A);

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Construction;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ConstructionWithWindow<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.Constructf0bace60c9278845indowI.png" alt="Buildings.Rooms.Constructions.ConstructionWithWindow" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.Constructions.ConstructionWithWindow"></a><a href="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions"
>Buildings.Rooms.Constructions</a>.ConstructionWithWindow</h2>
<p>
<b>Model for an opaque construction that has one window embedded in the construction</b>
<br>
<br><img src="Buildings.Rooms.Constructf0bace60c9278845indowD.png" alt="Buildings.Rooms.Constructions.ConstructionWithWindow">
</p>
<h3>Information</h3>

<p>
This model is used to compute heat transfer through constructions with windows inside the
room model.
</p>
<p>
The model consists of the following two main submodels:
</p>
<ul>
<li>
The instance <code>opa</code>, which uses the model
<a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.MultiLayer"
>
Buildings.HeatTransfer.Conduction.MultiLayer</a> to compute
the heat transfer through the opaque part of the construction.
This model uses the record <code>layers</code> to access the material properties
of the opaque construction.
</li>
<li>
The instance <code>win</code>, which uses the model
<a href="Buildings_HeatTransfer_Windows.html#Buildings.HeatTransfer.Windows.Window"
>
Buildings.HeatTransfer.Windows.Window</a> to compute
the heat transfer through the glazing system.
This model uses the record <code>glaSys</code> to access the material properties
of the glazing system.
</li>
</ul>
<p>
The parameter <code>A</code> is the area of the opaque construction plus the window.
The parameter <code>AWin</code> is the area of the glazing system, including the frame.
The area of the opaque construction is assigned internally as <code>AOpa=A-AWin</code>.
</p>

<p>Extends from <a href="Buildings_Rooms_Constructions_BaseClasses.html#Buildings.Rooms.Constructions.BaseClasses.PartialConstruction"
>Buildings.Rooms.Constructions.BaseClasses.PartialConstruction</a> (Partial model for exterior construction that has no window).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>&nbsp;</td><td>Heat transfer area [m2]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>til</td><td>&nbsp;</td><td>Surface tilt [rad]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Opaque construction</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>AOpa</td><td>A - AWin</td><td>Heat transfer area of opaque construction [m2]</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</a></td><td>layers</td><td>&nbsp;</td><td>Material properties of opaque construction</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Initialization</td></tr>
<tr><td>Boolean</td><td>steadyStateInitial</td><td>false</td><td>=true initializes dT(0)/dt=0, false initializes T(0) at fixed temperature using T_a_start and T_b_start</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a_start</td><td>293.15</td><td>Initial temperature at port_a, used if steadyStateInitial = false [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b_start</td><td>293.15</td><td>Initial temperature at port_b, used if steadyStateInitial = false [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Glazing system</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>AWin</td><td>&nbsp;</td><td>Heat transfer area of window [m2]</td></tr>
<tr><td>Real</td><td>fFra</td><td>0.1</td><td>Fraction of window frame divided by total window area</td></tr>
<tr><td>Boolean</td><td>linearizeRadiation</td><td>true</td><td>Set to true to linearize emissive power</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.Generic"
>Generic</a></td><td>glaSys</td><td>redeclare parameter HeatTran...</td><td>Material properties of glazing system</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Advanced</b></td></tr>
<tr><td>Boolean</td><td>homotopyInitialization</td><td>true</td><td>= true, use homotopy method</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>opa_a</td><td>Heat port at surface a of opaque construction</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b"
>HeatPort_b</a></td><td>opa_b</td><td>Heat port at surface b of opaque construction</td></tr>
<tr><td>output <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityOutflow"
>RadiosityOutflow</a></td><td>JOutUns_a</td><td>Outgoing radiosity that connects to unshaded part of glass at exterior side [W]</td></tr>
<tr><td>input <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityInflow"
>RadiosityInflow</a></td><td>JInUns_a</td><td>Incoming radiosity that connects to unshaded part of glass at exterior side [W]</td></tr>
<tr><td>output <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityOutflow"
>RadiosityOutflow</a></td><td>JOutSha_a</td><td>Outgoing radiosity that connects to shaded part of glass at exterior side [W]</td></tr>
<tr><td>input <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityInflow"
>RadiosityInflow</a></td><td>JInSha_a</td><td>Incoming radiosity that connects to shaded part of glass at exterior side [W]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>glaUns_a</td><td>Heat port at unshaded glass of exterior-facing surface</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>glaSha_a</td><td>Heat port at shaded glass of exterior-facing surface</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>fra_a</td><td>Heat port at frame of exterior-facing surface</td></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>uSha</td><td>Control signal for the shading device, 0: unshaded; 1: fully shaded (removed if no shade is present)</td></tr>
<tr><td>output <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityOutflow"
>RadiosityOutflow</a></td><td>JOutUns_b</td><td>Outgoing radiosity that connects to unshaded part of glass at room-side [W]</td></tr>
<tr><td>input <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityInflow"
>RadiosityInflow</a></td><td>JInUns_b</td><td>Incoming radiosity that connects to unshaded part of glass at room-side [W]</td></tr>
<tr><td>output <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityOutflow"
>RadiosityOutflow</a></td><td>JOutSha_b</td><td>Outgoing radiosity that connects to shaded part of glass at room-side [W]</td></tr>
<tr><td>input <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityInflow"
>RadiosityInflow</a></td><td>JInSha_b</td><td>Incoming radiosity that connects to shaded part of glass at room-side [W]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b"
>HeatPort_b</a></td><td>glaUns_b</td><td>Heat port at unshaded glass of room-facing surface</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b"
>HeatPort_b</a></td><td>glaSha_b</td><td>Heat port at shaded glass of room-facing surface</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b"
>HeatPort_b</a></td><td>fra_b</td><td>Heat port at frame of room-facing surface</td></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>QAbsUns_flow[size(glaSys.glass, 1)]</td><td>Solar radiation absorbed by unshaded part of glass [W]</td></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>QAbsSha_flow[size(glaSys.glass, 1)]</td><td>Solar radiation absorbed by shaded part of glass [W]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ConstructionWithWindow <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model for an opaque construction that has one window embedded in the construction&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Rooms_Constructions_BaseClasses.html#Buildings.Rooms.Constructions.BaseClasses.PartialConstruction"
>Buildings.Rooms.Constructions.BaseClasses.PartialConstruction</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>AOpa=A-AWin);

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AWin <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat transfer area of window&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real fFra(
    min=0,
    max=1) = 0.1 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Fraction of window frame divided by total window area&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AFra = fFra*AWin <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Frame area&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AGla=AWin - AFra <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Glass area&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean linearizeRadiation = true <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Set to true to linearize emissive power&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean homotopyInitialization = true <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;= true, use homotopy method&quot;</span>;

 <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.Generic"
>HeatTransfer.Data.GlazingSystems.Generic</a> glaSys <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Material properties of glazing system&quot;</span>;

  <a href="Buildings_HeatTransfer_Windows.html#Buildings.HeatTransfer.Windows.Window"
>HeatTransfer.Windows.Window</a> win(
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>glaSys=glaSys,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>A=AWin,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>fFra=fFra,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>linearize = linearizeRadiation,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>til=til,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>homotopyInitialization=homotopyInitialization) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Window model&quot;</span>;

  <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityOutflow"
>HeatTransfer.Interfaces.RadiosityOutflow</a> JOutUns_a <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Outgoing radiosity that connects to unshaded part of glass at exterior side&quot;</span>;
  <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityInflow"
>HeatTransfer.Interfaces.RadiosityInflow</a> JInUns_a <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Incoming radiosity that connects to unshaded part of glass at exterior side&quot;</span>;
  <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityOutflow"
>HeatTransfer.Interfaces.RadiosityOutflow</a> JOutSha_a <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Outgoing radiosity that connects to shaded part of glass at exterior side&quot;</span>;
  <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityInflow"
>HeatTransfer.Interfaces.RadiosityInflow</a> JInSha_a <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Incoming radiosity that connects to shaded part of glass at exterior side&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> glaUns_a <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port at unshaded glass of exterior-facing surface&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> glaSha_a <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port at shaded glass of exterior-facing surface&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> fra_a <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port at frame of exterior-facing surface&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> uSha(min=0, max=1) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
       haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Control signal for the shading device, 0: unshaded; 1: fully shaded (removed if no shade is present)&quot;</span>;
  <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityOutflow"
>HeatTransfer.Interfaces.RadiosityOutflow</a> JOutUns_b <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Outgoing radiosity that connects to unshaded part of glass at room-side&quot;</span>;
  <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityInflow"
>HeatTransfer.Interfaces.RadiosityInflow</a> JInUns_b <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Incoming radiosity that connects to unshaded part of glass at room-side&quot;</span>;
  <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityOutflow"
>HeatTransfer.Interfaces.RadiosityOutflow</a> JOutSha_b <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Outgoing radiosity that connects to shaded part of glass at room-side&quot;</span>;
  <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityInflow"
>HeatTransfer.Interfaces.RadiosityInflow</a> JInSha_b <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Incoming radiosity that connects to shaded part of glass at room-side&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b</a> glaUns_b <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port at unshaded glass of room-facing surface&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b</a> glaSha_b <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port at shaded glass of room-facing surface&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b</a> fra_b <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port at frame of room-facing surface&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> QAbsUns_flow[<span style="color: red; font-weight: normal; font-style: normal;">size</span>(glaSys.glass, 1)](
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>unit=&quot;W&quot;,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>quantity=&quot;Power&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Solar radiation absorbed by unshaded part of glass&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> QAbsSha_flow[<span style="color: red; font-weight: normal; font-style: normal;">size</span>(glaSys.glass, 1)](
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>unit=&quot;W&quot;,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>quantity=&quot;Power&quot;) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Solar radiation absorbed by shaded part of glass&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean haveShade = glaSys.haveExteriorShade<span style="color: blue; font-weight: normal; font-style: normal;"> or </span>glaSys.haveInteriorShade <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Parameter, equal to true if the window has a shade&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(win.uSha, uSha);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(JInUns_a, win.JInUns_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(JOutUns_a, win.JOutUns_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(win.glaUns_a, glaUns_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(win.glaSha_a, glaSha_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(win.JInSha_a, JInSha_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(win.JOutSha_a, JOutSha_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(win.fra_a, fra_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(win.JOutUns_b, JOutUns_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(win.JInUns_b, JInUns_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(win.glaUns_b, glaUns_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(win.glaSha_b, glaSha_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(win.JOutSha_b, JOutSha_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(win.JInSha_b, JInSha_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(win.fra_b, fra_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(opa.port_a, opa_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(opa.port_b, opa_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(win.QAbsUns_flow, QAbsUns_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(win.QAbsSha_flow, QAbsSha_flow);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ConstructionWithWindow;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon May  4 10:23:55 2015.
</address>
</body>
</html>
