<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Utilities.Psychrometrics.BaseClasses</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with base classes for Buildings.Utilities.Psychrometrics&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE BaseClasses<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Utilities.Psychrometrics.BaseClasses"></a><a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics"
>Buildings.Utilities.Psychrometrics</a>.BaseClasses</h2>
<p>
<b>Package with base classes for Buildings.Utilities.Psychrometrics</b><br>
</p>
<h3>Information</h3>

<p>
This package contains base classes that are used to construct the models in
<a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics"
>Buildings.Utilities.Psychrometrics</a>.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons_BasesPackage.html#Modelica.Icons.BasesPackage"
>Modelica.Icons.BasesPackage</a> (Icon for packages containing base classes).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Utilities.Psycha535998e80352b8assureS.png" alt="Buildings.Utilities.Psychrometrics.BaseClasses.HumidityRatioVaporPressure" width="20" height="20" align="top">&nbsp;<a href="Buildings_Utilities_Psychrometrics_BaseClasses.html#Buildings.Utilities.Psychrometrics.BaseClasses.HumidityRatioVaporPressure"
>HumidityRatioVaporPressure</a>
</td>
<td>Humidity ratio for given water vapor pressure</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE HumidityRatioVaporPressure<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Utilities.Psycha535998e80352b8assureI.png" alt="Buildings.Utilities.Psychrometrics.BaseClasses.HumidityRatioVaporPressure" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Utilities.Psychrometrics.BaseClasses.HumidityRatioVaporPressure"></a><a href="Buildings_Utilities_Psychrometrics_BaseClasses.html#Buildings.Utilities.Psychrometrics.BaseClasses"
>Buildings.Utilities.Psychrometrics.BaseClasses</a>.HumidityRatioVaporPressure</h2>
<p>
<b>Humidity ratio for given water vapor pressure</b>
<br>
<br><img src="Buildings.Utilities.Psycha535998e80352b8assureD.png" alt="Buildings.Utilities.Psychrometrics.BaseClasses.HumidityRatioVaporPressure">
</p>
<h3>Information</h3>

<p>
Partial Block to compute the relation between humidity ratio and water vapor partial pressure.
</p>
<p>If <code>use_p_in</code> is false (default option), the <code>p</code> parameter
is used as atmospheric pressure,
and the <code>p_in</code> input connector is disabled;
if <code>use_p_in</code> is true, then the <code>p</code> parameter is ignored,
and the value provided by the input connector is used instead.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Icons.html#Modelica.Blocks.Icons.Block"
>Modelica.Blocks.Icons.Block</a> (Basic graphical layout of input/output block).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Boolean</td><td>use_p_in</td><td>true</td><td>Get the pressure from the input connector</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</a></td><td>p</td><td>101325</td><td>Fixed value of pressure [Pa]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>p_in</td><td>Atmospheric Pressure [Pa]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">partial </span><span style="color: blue; font-weight: normal; font-style: normal;">block</span> HumidityRatioVaporPressure <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Humidity ratio for given water vapor pressure&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Icons.html#Modelica.Blocks.Icons.Block"
>Modelica.Blocks.Icons.Block</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean use_p_in = true <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Get the pressure from the input connector&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Modelica.SIunits.Pressure</a> p = 101325 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Fixed value of pressure&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> p_in(<span style="color: blue; font-weight: normal; font-style: normal;">final </span>quantity=&quot;Pressure&quot;,
                                         <span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=&quot;Pa&quot;,
                                         displayUnit=&quot;Pa&quot;,
                                         min = 0) <span style="color: blue; font-weight: normal; font-style: normal;">if </span> use_p_in <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Atmospheric Pressure&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> p_in_internal <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Needed to connect to conditional connector&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(p_in, p_in_internal);
  <span style="color: blue; font-weight: normal; font-style: normal;">if </span><span style="color: blue; font-weight: normal; font-style: normal;">not </span>use_p_in<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    p_in_internal = p;
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>HumidityRatioVaporPressure;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  9 09:41:35 2015.
</address>
</body>
</html>
