<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Utilities.Psychrometrics.Examples</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Examples<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Utilities.Psychrometrics.Examples"></a><a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics"
>Buildings.Utilities.Psychrometrics</a>.Examples</h2>
<p>
<b>Collection of models that illustrate model use and test models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains examples for the use of models that can be found in
<a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics"
>
Buildings.Utilities.Psychrometrics</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Utilities.Psychc68238ac211d6579CheckS.png" alt="Buildings.Utilities.Psychrometrics.Examples.Density_pTX" width="20" height="20" align="top">&nbsp;<a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples.Density_pTX"
>Density_pTX</a>
</td>
<td>Model to test the density computation</td>
</tr>
<tr>
<td><img src="Buildings.Utilities.Psychc68238ac211d6579CheckS.png" alt="Buildings.Utilities.Psychrometrics.Examples.DewPointTemperature" width="20" height="20" align="top">&nbsp;<a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples.DewPointTemperature"
>DewPointTemperature</a>
</td>
<td>Unit test for dew point temperature calculation</td>
</tr>
<tr>
<td><img src="Buildings.Utilities.Psychc68238ac211d6579CheckS.png" alt="Buildings.Utilities.Psychrometrics.Examples.HumidityRatioPressure" width="20" height="20" align="top">&nbsp;<a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples.HumidityRatioPressure"
>HumidityRatioPressure</a>
</td>
<td>Unit test for humidity ratio model</td>
</tr>
<tr>
<td><img src="Buildings.Utilities.Psychc68238ac211d6579CheckS.png" alt="Buildings.Utilities.Psychrometrics.Examples.MassFraction_pTphi" width="20" height="20" align="top">&nbsp;<a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples.MassFraction_pTphi"
>MassFraction_pTphi</a>
</td>
<td>Unit test for dew point temperature calculation</td>
</tr>
<tr>
<td><img src="Buildings.Utilities.Psychc68238ac211d6579CheckS.png" alt="Buildings.Utilities.Psychrometrics.Examples.Phi_pTX" width="20" height="20" align="top">&nbsp;<a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples.Phi_pTX"
>Phi_pTX</a>
</td>
<td>Model to test the relative humidity computation</td>
</tr>
<tr>
<td><img src="Buildings.Utilities.Psychc68238ac211d6579CheckS.png" alt="Buildings.Utilities.Psychrometrics.Examples.SaturationPressure" width="20" height="20" align="top">&nbsp;<a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples.SaturationPressure"
>SaturationPressure</a>
</td>
<td>Model to test the wet bulb temperature computation</td>
</tr>
<tr>
<td><img src="Buildings.Utilities.Psychc68238ac211d6579CheckS.png" alt="Buildings.Utilities.Psychrometrics.Examples.SaturationPressureLiquid" width="20" height="20" align="top">&nbsp;<a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples.SaturationPressureLiquid"
>SaturationPressureLiquid</a>
</td>
<td>Model to test the wet bulb temperature computation</td>
</tr>
<tr>
<td><img src="Buildings.Utilities.Psychc68238ac211d6579CheckS.png" alt="Buildings.Utilities.Psychrometrics.Examples.SublimationPressureIce" width="20" height="20" align="top">&nbsp;<a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples.SublimationPressureIce"
>SublimationPressureIce</a>
</td>
<td>Model to test the wet bulb temperature computation</td>
</tr>
<tr>
<td><img src="Buildings.Utilities.Psychc68238ac211d6579CheckS.png" alt="Buildings.Utilities.Psychrometrics.Examples.TWetBul_TDryBulPhi" width="20" height="20" align="top">&nbsp;<a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples.TWetBul_TDryBulPhi"
>TWetBul_TDryBulPhi</a>
</td>
<td>Model to test the wet bulb temperature computation</td>
</tr>
<tr>
<td><img src="Buildings.Utilities.Psychc68238ac211d6579CheckS.png" alt="Buildings.Utilities.Psychrometrics.Examples.TWetBul_TDryBulXi" width="20" height="20" align="top">&nbsp;<a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples.TWetBul_TDryBulXi"
>TWetBul_TDryBulXi</a>
</td>
<td>&nbsp;</td>
</tr>
<tr>
<td><img src="Buildings.Utilities.Psychc68238ac211d6579CheckS.png" alt="Buildings.Utilities.Psychrometrics.Examples.TotalAirDryAir" width="20" height="20" align="top">&nbsp;<a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples.TotalAirDryAir"
>TotalAirDryAir</a>
</td>
<td>Unit test for conversion of humidity per total air and dry air mass</td>
</tr>
<tr>
<td><img src="Buildings.Utilities.Psychc68238ac211d6579CheckS.png" alt="Buildings.Utilities.Psychrometrics.Examples.WetBul_pTX" width="20" height="20" align="top">&nbsp;<a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples.WetBul_pTX"
>WetBul_pTX</a>
</td>
<td>Model to test the wet bulb temperature computation</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Density_pTX<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Utilities.Psych5d1f447c6c3413d0y_pTXI.png" alt="Buildings.Utilities.Psychrometrics.Examples.Density_pTX" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Utilities.Psychrometrics.Examples.Density_pTX"></a><a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples"
>Buildings.Utilities.Psychrometrics.Examples</a>.Density_pTX</h2>
<p>
<b>Model to test the density computation</b>
<br>
<br><img src="Buildings.Utilities.Psych5d1f447c6c3413d0y_pTXD.png" alt="Buildings.Utilities.Psychrometrics.Examples.Density_pTX">
</p>
<h3>Information</h3>

<p>
This examples is a unit test for the density computation.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Density_pTX <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model to test the density computation&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> p(k=101325) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pressure&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> XDryBul(
    height=0.014,
    offset=0,
    duration=0.5) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Dry bulb water vapor mass fraction&quot;</span>;
  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.Density_pTX"
>Buildings.Utilities.Psychrometrics.Density_pTX</a> den <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Density&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TDryBul(
    duration=0.5,
    startTime=0.5,
    height=-10,
    offset=303.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Dry bulb temperature&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(XDryBul.y, den.X_w);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(den.p, p.y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TDryBul.y, den.T);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Density_pTX;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DewPointTemperature<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Utilities.Psych5d1f447c6c3413d0y_pTXI.png" alt="Buildings.Utilities.Psychrometrics.Examples.DewPointTemperature" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Utilities.Psychrometrics.Examples.DewPointTemperature"></a><a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples"
>Buildings.Utilities.Psychrometrics.Examples</a>.DewPointTemperature</h2>
<p>
<b>Unit test for dew point temperature calculation</b>
<br>
<br><img src="Buildings.Utilities.Psych07f169d9b336056batureD.png" alt="Buildings.Utilities.Psychrometrics.Examples.DewPointTemperature">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> DewPointTemperature <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Unit test for dew point temperature calculation&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
   <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model&quot;</span>;
  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.pW_TDewPoi"
>Buildings.Utilities.Psychrometrics.pW_TDewPoi</a> watVapPre;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> XHum(
    duration=1,
    height=(0.01 - 0.1),
    offset=0.1) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Humidity concentration&quot;</span>;
  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.pW_X"
>Buildings.Utilities.Psychrometrics.pW_X</a> humRat(
                         use_p_in=false);
  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.TDewPoi_pW"
>Buildings.Utilities.Psychrometrics.TDewPoi_pW</a> TDewPoi;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(XHum.y, humRat.X_w);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(humRat.p_w, TDewPoi.p_w);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TDewPoi.T, watVapPre.T);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>DewPointTemperature;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE HumidityRatioPressure<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Utilities.Psych5d1f447c6c3413d0y_pTXI.png" alt="Buildings.Utilities.Psychrometrics.Examples.HumidityRatioPressure" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Utilities.Psychrometrics.Examples.HumidityRatioPressure"></a><a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples"
>Buildings.Utilities.Psychrometrics.Examples</a>.HumidityRatioPressure</h2>
<p>
<b>Unit test for humidity ratio model</b>
<br>
<br><img src="Buildings.Utilities.Psych65f18cd03739426fssureD.png" alt="Buildings.Utilities.Psychrometrics.Examples.HumidityRatioPressure">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> HumidityRatioPressure <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Unit test for humidity ratio model&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model&quot;</span>;
  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.pW_X"
>Buildings.Utilities.Psychrometrics.pW_X</a> vapPre(
                         use_p_in=true) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model for humidity ratio&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> XHumDryAir(
    duration=1,
    height=(0.0133 - 0.2),
    offset=0.2) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Humidity concentration in [kg/kg dry air]&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> p(k=101325) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pressure&quot;</span>;
  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.X_pW"
>Buildings.Utilities.Psychrometrics.X_pW</a> humRat(
                            use_p_in=true);
  <a href="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Diagnostics.AssertEquality</a> assertEquality(threShold=1E-5) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Checks that model and its inverse implementation are correct&quot;</span>;
  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.ToTotalAir"
>ToTotalAir</a> toTotalAir;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(vapPre.p_w, humRat.p_w);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(humRat.X_w, assertEquality.u1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(p.y, humRat.p_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(p.y, vapPre.p_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(XHumDryAir.y, toTotalAir.XiDry);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(toTotalAir.XiTotalAir, vapPre.X_w);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(toTotalAir.XiTotalAir, assertEquality.u2);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>HumidityRatioPressure;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE MassFraction_pTphi<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Utilities.Psych5d1f447c6c3413d0y_pTXI.png" alt="Buildings.Utilities.Psychrometrics.Examples.MassFraction_pTphi" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Utilities.Psychrometrics.Examples.MassFraction_pTphi"></a><a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples"
>Buildings.Utilities.Psychrometrics.Examples</a>.MassFraction_pTphi</h2>
<p>
<b>Unit test for dew point temperature calculation</b>
<br>
<br><img src="Buildings.Utilities.Psych288977a9371f0717pTphiD.png" alt="Buildings.Utilities.Psychrometrics.Examples.MassFraction_pTphi">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> MassFraction_pTphi <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Unit test for dew point temperature calculation&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

   <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model&quot;</span>;
   <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> Phi(
    offset=0,
    duration=0.5,
    height=1) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Relative humidity&quot;</span>;
  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.X_pTphi"
>Buildings.Utilities.Psychrometrics.X_pTphi</a> masFra1 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Mass fraction computation&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> T(
    height=10,
    offset=283.15,
    duration=0.5,
    startTime=0.5) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> P(k=101325) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pressure&quot;</span>;
  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.X_pTphi"
>Buildings.Utilities.Psychrometrics.X_pTphi</a> masFra2(use_p_in=false) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Mass fraction computation&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(T.y, masFra1.T);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Phi.y, masFra1.phi);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(T.y, masFra2.T);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Phi.y, masFra2.phi);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(P.y, masFra1.p_in);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>MassFraction_pTphi;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Phi_pTX<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Utilities.Psych5d1f447c6c3413d0y_pTXI.png" alt="Buildings.Utilities.Psychrometrics.Examples.Phi_pTX" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Utilities.Psychrometrics.Examples.Phi_pTX"></a><a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples"
>Buildings.Utilities.Psychrometrics.Examples</a>.Phi_pTX</h2>
<p>
<b>Model to test the relative humidity computation</b>
<br>
<br><img src="Buildings.Utilities.Psych85539f55bff6e6e7i_pTXD.png" alt="Buildings.Utilities.Psychrometrics.Examples.Phi_pTX">
</p>
<h3>Information</h3>

<p>
This examples is a unit test for the relative humidity computation.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Phi_pTX <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model to test the relative humidity computation&quot;</span>
 <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> p(k=101325) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pressure&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> XDryBul(
    height=0.014,
    offset=0,
    duration=0.5) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Dry bulb water vapor mass fraction&quot;</span>;
  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.Phi_pTX"
>Buildings.Utilities.Psychrometrics.Phi_pTX</a> phi <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Relative humidity&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TDryBul(
    duration=0.5,
    startTime=0.5,
    height=-10,
    offset=303.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Dry bulb temperature&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(XDryBul.y, phi.X_w);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(phi.p, p.y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TDryBul.y, phi.T);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Phi_pTX;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE SaturationPressure<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Utilities.Psych5d1f447c6c3413d0y_pTXI.png" alt="Buildings.Utilities.Psychrometrics.Examples.SaturationPressure" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Utilities.Psychrometrics.Examples.SaturationPressure"></a><a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples"
>Buildings.Utilities.Psychrometrics.Examples</a>.SaturationPressure</h2>
<p>
<b>Model to test the wet bulb temperature computation</b>
<br>
<br><img src="Buildings.Utilities.Psych1df634687a57cf4dssureD.png" alt="Buildings.Utilities.Psychrometrics.Examples.SaturationPressure">
</p>
<h3>Information</h3>

This examples is a unit test for the saturation pressure computation.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> SaturationPressure <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model to test the wet bulb temperature computation&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model&quot;</span>;

  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.SaturationPressure"
>Buildings.Utilities.Psychrometrics.SaturationPressure</a> pSat <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Saturation pressure&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> T(
    height=373.15 - 190,
    duration=1,
    offset=190) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(T.y, pSat.TSat);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>SaturationPressure;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE SaturationPressureLiquid<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Utilities.Psych5d1f447c6c3413d0y_pTXI.png" alt="Buildings.Utilities.Psychrometrics.Examples.SaturationPressureLiquid" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Utilities.Psychrometrics.Examples.SaturationPressureLiquid"></a><a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples"
>Buildings.Utilities.Psychrometrics.Examples</a>.SaturationPressureLiquid</h2>
<p>
<b>Model to test the wet bulb temperature computation</b>
<br>
<br><img src="Buildings.Utilities.Psych1df634687a57cf4dssureD.png" alt="Buildings.Utilities.Psychrometrics.Examples.SaturationPressureLiquid">
</p>
<h3>Information</h3>

This examples is a unit test for the saturation pressure computation of liquid water.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> SaturationPressureLiquid <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model to test the wet bulb temperature computation&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.SaturationPressureLiquid"
>Buildings.Utilities.Psychrometrics.SaturationPressureLiquid</a> pSat <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Saturation pressure&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> T(
    height=100,
    duration=1,
    offset=273.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(T.y, pSat.TSat);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>SaturationPressureLiquid;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE SublimationPressureIce<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Utilities.Psych5d1f447c6c3413d0y_pTXI.png" alt="Buildings.Utilities.Psychrometrics.Examples.SublimationPressureIce" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Utilities.Psychrometrics.Examples.SublimationPressureIce"></a><a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples"
>Buildings.Utilities.Psychrometrics.Examples</a>.SublimationPressureIce</h2>
<p>
<b>Model to test the wet bulb temperature computation</b>
<br>
<br><img src="Buildings.Utilities.Psych1df634687a57cf4dssureD.png" alt="Buildings.Utilities.Psychrometrics.Examples.SublimationPressureIce">
</p>
<h3>Information</h3>

This examples is a unit test for the sublimation pressure computation of ice.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> SublimationPressureIce <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model to test the wet bulb temperature computation&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.SublimationPressureIce"
>Buildings.Utilities.Psychrometrics.SublimationPressureIce</a> pSat <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Saturation pressure&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> T(
    height=273.15 - 190,
    duration=1,
    offset=190) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(T.y, pSat.TSat);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>SublimationPressureIce;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE TWetBul_TDryBulPhi<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Utilities.Psych5d1f447c6c3413d0y_pTXI.png" alt="Buildings.Utilities.Psychrometrics.Examples.TWetBul_TDryBulPhi" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Utilities.Psychrometrics.Examples.TWetBul_TDryBulPhi"></a><a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples"
>Buildings.Utilities.Psychrometrics.Examples</a>.TWetBul_TDryBulPhi</h2>
<p>
<b>Model to test the wet bulb temperature computation</b>
<br>
<br><img src="Buildings.Utilities.Psychd6ba6584b8311b32ulPhiD.png" alt="Buildings.Utilities.Psychrometrics.Examples.TWetBul_TDryBulPhi">
</p>
<h3>Information</h3>

This examples is a unit test for the wet bulb computation.
The model on the top uses the accurate computation of the
wet bulb temperature, whereas the model below uses the approximate
computation of the wet bulb temperature.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> TWetBul_TDryBulPhi <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model to test the wet bulb temperature computation&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model&quot;</span>;

  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.TWetBul_TDryBulPhi"
>Buildings.Utilities.Psychrometrics.TWetBul_TDryBulPhi</a> wetBulPhi(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">
      package</span> Medium = Medium) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model for wet bulb temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> p(k=101325) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pressure&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> phi(
    duration=1,
    height=0.98,
    offset=0.01) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Relative humidity&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TDryBul(k=283.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Dry bulb temperature&quot;</span>;
  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.TWetBul_TDryBulPhi"
>Buildings.Utilities.Psychrometrics.TWetBul_TDryBulPhi</a> wetBulPhiApp(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">
      package</span> Medium = Medium, approximateWetBulb=true) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Model for wet bulb temperature&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(p.y, wetBulPhi.p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TDryBul.y, wetBulPhi.TDryBul);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(phi.y, wetBulPhi.phi);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(p.y, wetBulPhiApp.p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TDryBul.y, wetBulPhiApp.TDryBul);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(phi.y, wetBulPhiApp.phi);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>TWetBul_TDryBulPhi;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE TWetBul_TDryBulXi<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Utilities.Psych5d1f447c6c3413d0y_pTXI.png" alt="Buildings.Utilities.Psychrometrics.Examples.TWetBul_TDryBulXi" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Utilities.Psychrometrics.Examples.TWetBul_TDryBulXi"></a><a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples"
>Buildings.Utilities.Psychrometrics.Examples</a>.TWetBul_TDryBulXi</h2>
<p>
<br><img src="Buildings.Utilities.Psych7eb539a2ddc789dbBulXiD.png" alt="Buildings.Utilities.Psychrometrics.Examples.TWetBul_TDryBulXi">
</p>
<h3>Information</h3>

This examples is a unit test for the wet bulb computation.
The model on the top uses the accurate computation of the
wet bulb temperature, whereas the model below uses the approximate
computation of the wet bulb temperature.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> TWetBul_TDryBulXi
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model&quot;</span>;

    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TDryBul(
    height=10,
    duration=1,
    offset=273.15 + 30) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Dry bulb temperature&quot;</span>;
  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.TWetBul_TDryBulXi"
>Buildings.Utilities.Psychrometrics.TWetBul_TDryBulXi</a> wetBul(         <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">
      package</span> Medium = Medium) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model for wet bulb temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> p(k=101325) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pressure&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> XHum(
    duration=1,
    height=(0.0133 - 0.0175),
    offset=0.0175) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Humidity concentration&quot;</span>;
  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.TWetBul_TDryBulXi"
>Buildings.Utilities.Psychrometrics.TWetBul_TDryBulXi</a> wetBulApp(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">
      package</span> Medium = Medium, approximateWetBulb=true) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Model for wet bulb temperature&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(p.y, wetBul.p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(XHum.y, wetBul.Xi[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TDryBul.y, wetBul.TDryBul);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(p.y, wetBulApp.p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(XHum.y, wetBulApp.Xi[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TDryBul.y, wetBulApp.TDryBul);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>TWetBul_TDryBulXi;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE TotalAirDryAir<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Utilities.Psych5d1f447c6c3413d0y_pTXI.png" alt="Buildings.Utilities.Psychrometrics.Examples.TotalAirDryAir" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Utilities.Psychrometrics.Examples.TotalAirDryAir"></a><a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples"
>Buildings.Utilities.Psychrometrics.Examples</a>.TotalAirDryAir</h2>
<p>
<b>Unit test for conversion of humidity per total air and dry air mass</b>
<br>
<br><img src="Buildings.Utilities.Psych7149065a8ed12ad7ryAirD.png" alt="Buildings.Utilities.Psychrometrics.Examples.TotalAirDryAir">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> TotalAirDryAir <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Unit test for conversion of humidity per total air and dry air mass&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
   <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> XHum(
    duration=1,
    height=(0.01 - 0.1),
    offset=0.1) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Humidity concentration&quot;</span>;
  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.ToTotalAir"
>ToTotalAir</a> toTotalAir;
  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.ToDryAir"
>ToDryAir</a> toDryAir;
  <a href="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Diagnostics.AssertEquality</a> assertEquality(threShold=1E-5) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Checks that model and its inverse implementation are correct&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(toTotalAir.XiDry, XHum.y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(toTotalAir.XiTotalAir, toDryAir.XiTotalAir);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(toDryAir.XiDry, assertEquality.u1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(assertEquality.u2, XHum.y);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>TotalAirDryAir;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE WetBul_pTX<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Utilities.Psych5d1f447c6c3413d0y_pTXI.png" alt="Buildings.Utilities.Psychrometrics.Examples.WetBul_pTX" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Utilities.Psychrometrics.Examples.WetBul_pTX"></a><a href="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples"
>Buildings.Utilities.Psychrometrics.Examples</a>.WetBul_pTX</h2>
<p>
<b>Model to test the wet bulb temperature computation</b>
<br>
<br><img src="Buildings.Utilities.Psychc2926a853af038ccl_pTXD.png" alt="Buildings.Utilities.Psychrometrics.Examples.WetBul_pTX">
</p>
<h3>Information</h3>

This examples is a unit test for the wet bulb computation.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> WetBul_pTX <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model to test the wet bulb temperature computation&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Buildings.Media.PerfectGases.MoistAirUnsaturated;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> p(k=101325) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pressure&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> XDryBul(
    duration=1,
    height=0.014,
    offset=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Dry bulb water vapor mass fraction&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TDryBul(k=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Dry bulb temperature&quot;</span>;
  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.WetBul_pTX"
>Buildings.Utilities.Psychrometrics.WetBul_pTX</a> wetBul_TDryBulX;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TDryBul.y, wetBul_TDryBulX.TDryBul);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(XDryBul.y, wetBul_TDryBulX.XDryBul);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(p.y, wetBul_TDryBulX.p);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>WetBul_pTX;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon May  4 10:27:25 2015.
</address>
</body>
</html>
