<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with example models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Examples<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads"
>Buildings.Electrical.AC.ThreePhasesBalanced.Loads</a>.Examples</h2>
<p>
<b>Package with example models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains examples for the use of models that can be found in
<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads"
>
Buildings.Electrical.AC.ThreePhasesBalanced.Loads</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T57dbf73c89b340d8ancesS.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples.Impedances" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads_Examples.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples.Impedances"
>Impedances</a>
</td>
<td>Example that illustrates the use of the impedance models</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T57dbf73c89b340d8ancesS.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples.ParallelLoads" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads_Examples.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples.ParallelLoads"
>ParallelLoads</a>
</td>
<td>Example that illustrates the use of the load models</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T57dbf73c89b340d8ancesS.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples.ThreePhases" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads_Examples.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples.ThreePhases"
>ThreePhases</a>
</td>
<td>Example that provides a comparison between AC one phase and three-phase balanced</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Impedances<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T57dbf73c89b340d8ancesI.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples.Impedances" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples.Impedances"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads_Examples.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples"
>Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples</a>.Impedances</h2>
<p>
<b>Example that illustrates the use of the impedance models</b>
<br>
<br><img src="Buildings.Electrical.AC.T57dbf73c89b340d8ancesD.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples.Impedances">
</p>
<h3>Information</h3>

<p>
This model illustrates the use of the impedance models.
The impedances have unitary values such that the RMS value of the voltage and of the current are the same.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Impedances <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Example that illustrates the use of the impedance models&quot;</span>
   <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.FixedVoltage"
>Sources.FixedVoltage</a> sou(f=60, V=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Impedance"
>Impedance</a> Z1(R=0,
    inductive=true,
    L=1/(2*Modelica.Constants.pi*60),
    star=true) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Impedance purely inductive&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Impedance"
>Impedance</a> Z2(R=1, star=true) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Impedance purely resistive&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Impedance"
>Impedance</a> Z3(R=0,
    inductive=false,
    C=1/(2*Modelica.Constants.pi*60),
    star=true) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Impedance purely capacitive&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Impedance"
>Impedance</a> Z4(
    inductive=false,
    R=1,
    C=1/(2*Modelica.Constants.pi*60),
    star=true) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Impedance capacitive&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Impedance"
>Impedance</a> Z5(
    R=1,
    inductive=true,
    L=1/(2*Modelica.Constants.pi*60),
    star=true) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Impedance inductive&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou.terminal, Z1.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou.terminal, Z2.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou.terminal, Z3.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou.terminal, Z4.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou.terminal, Z5.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Impedances;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ParallelLoads<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T57dbf73c89b340d8ancesI.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples.ParallelLoads" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples.ParallelLoads"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads_Examples.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples"
>Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples</a>.ParallelLoads</h2>
<p>
<b>Example that illustrates the use of the load models</b>
<br>
<br><img src="Buildings.Electrical.AC.Tb2ed028beafb4941LoadsD.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples.ParallelLoads">
</p>
<h3>Information</h3>

<p>
This model illustrates the use of the three-phase unbalanced load models.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ParallelLoads <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Example that illustrates the use of the load models&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.FixedVoltage"
>Sources.FixedVoltage</a> E(f=60, V=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Resistive"
>Resistive</a> R(P_nominal=-2000, V_nominal=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resistive load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Inductive"
>Inductive</a> RL_pf(
    pf=0.8,
    P_nominal=-2000,
    use_pf_in=true,
    V_nominal=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inductive load with variable power factor&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> load(              startTime=0.2, duration=0.3) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Power signal profile&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Inductive"
>Inductive</a> varRL_y(                                   P_nominal=-2000,
    V_nominal=480,
    mode=Buildings.Electrical.Types.Load.VariableZ_y_input) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Inductive load with y as input&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Capacitive"
>Capacitive</a> varRC_y(                                   P_nominal=-2000,
    V_nominal=480,
    mode=Buildings.Electrical.Types.Load.VariableZ_y_input) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Capacitive load with y as input&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Inductive"
>Inductive</a> varRL_P(pf=0.8,
    V_nominal=480,
    mode=Buildings.Electrical.Types.Load.VariableZ_P_input) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Inductive load with P as input&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> pow(
    startTime=0.2,
    duration=0.3,
    height=4000,
    offset=-2000) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power consumption profile&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> pf(
    height=0.2,
    duration=0.2,
    offset=0.8,
    startTime=0.7) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power factor profile&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, R.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, RL_pf.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, varRL_y.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, varRC_y.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load.y, varRL_y.y);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load.y, varRC_y.y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, varRL_P.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pow.y, varRL_P.Pow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pf.y, RL_pf.pf_in);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ParallelLoads;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ThreePhases<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T57dbf73c89b340d8ancesI.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples.ThreePhases" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples.ThreePhases"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads_Examples.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples"
>Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples</a>.ThreePhases</h2>
<p>
<b>Example that provides a comparison between AC one phase and three-phase balanced</b>
<br>
<br><img src="Buildings.Electrical.AC.T06f9b22bd47de3a2hasesD.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Examples.ThreePhases">
</p>
<h3>Information</h3>

<p>
This model illustrates the use of the impedance models and how the three-phase balanced model
can reproduce the same results obtained using three separate one phase circuits.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ThreePhases <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Example that provides a comparison between AC one phase and three-phase balanced&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>Modelica.SIunits.Power</a> errorY=
    <span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>((sen_Y.S[1] - (sen_a.S[1] + sen_b.S[1] + sen_c.S[1]))^2 +
    (sen_Y.S[2] - (sen_a.S[2] + sen_b.S[2] + sen_c.S[2]))^2) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Difference of the power consumption in the star (Y) connection&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>Modelica.SIunits.Power</a> errorD=
    <span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>((sen_D.S[1] - (sen_ab.S[1] + sen_bc.S[1] + sen_ca.S[1]))^2 +
    (sen_D.S[2] - (sen_ab.S[2] + sen_bc.S[2] + sen_ca.S[2]))^2) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Difference of the power consumption in the triangle (D) connection&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.FixedVoltage"
>Sources.FixedVoltage</a> sou(definiteReference=true,
    f=60,
    V=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Three phases balanced voltage source&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Impedance"
>Impedance</a> RL_star(
    R=1,
    inductive=true,
    L=1/(2*Modelica.Constants.pi*60)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Impedance with Y connection&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.FixedVoltage"
>OnePhase.Sources.FixedVoltage</a> sou_a(V=480/<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3), definiteReference=true,
    f=60) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source phase a&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.FixedVoltage"
>OnePhase.Sources.FixedVoltage</a> sou_b(
    V=480/<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3),
    definiteReference=true,
    phiSou=2.0943951023932,
    f=60) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source phase b&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.FixedVoltage"
>OnePhase.Sources.FixedVoltage</a> sou_c(
    V=480/<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3),
    definiteReference=true,
    phiSou=-2.0943951023932,
    f=60) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source phase c&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Impedance"
>OnePhase.Loads.Impedance</a> RL_a(
    R=1,
    inductive=true,
    L=1/(2*Modelica.Constants.pi*60)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Impedance on phase A&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Impedance"
>OnePhase.Loads.Impedance</a> RL_b(
    R=1,
    inductive=true,
    L=1/(2*Modelica.Constants.pi*60)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Impedance on phase B&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Impedance"
>OnePhase.Loads.Impedance</a> RL_c(
    R=1,
    inductive=true,
    L=1/(2*Modelica.Constants.pi*60)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Impedance on phase C&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Impedance"
>Impedance</a> RL_tri(
    R=1,
    inductive=true,
    L=1/(2*Modelica.Constants.pi*60),
    star=false) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Impedance with D connection&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.FixedVoltage"
>OnePhase.Sources.FixedVoltage</a> sou_ab(
    V=480,
    phiSou=-0.5235987755983,
    definiteReference=true,
    f=60) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source line ab&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.FixedVoltage"
>OnePhase.Sources.FixedVoltage</a> sou_bc(
    phiSou=1.5707963267949,
    V=480,
    definiteReference=true,
    f=60) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source line bc&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.FixedVoltage"
>OnePhase.Sources.FixedVoltage</a> sou_ca(
    phiSou=-3.6651914291881,
    V=480,
    definiteReference=true,
    f=60) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source line ca&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Impedance"
>OnePhase.Loads.Impedance</a> RL_ab(
    R=1,
    inductive=true,
    L=1/(2*Modelica.Constants.pi*60)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Impedance on line AB&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Impedance"
>OnePhase.Loads.Impedance</a> RL_bc(
    R=1,
    inductive=true,
    L=1/(2*Modelica.Constants.pi*60)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Impedance on line BC&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Impedance"
>OnePhase.Loads.Impedance</a> RL_c1(
    R=1,
    inductive=true,
    L=1/(2*Modelica.Constants.pi*60)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Impedance on linease CA&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Sensors.html#Buildings.Electrical.AC.OnePhase.Sensors.GeneralizedSensor"
>OnePhase.Sensors.GeneralizedSensor</a> sen_a <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Sensor located on phase A (Y connection)&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Sensors.html#Buildings.Electrical.AC.OnePhase.Sensors.GeneralizedSensor"
>OnePhase.Sensors.GeneralizedSensor</a> sen_ab <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Sensor located on line AB (D connection)&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sensors.GeneralizedSensor"
>Sensors.GeneralizedSensor</a> sen_Y <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Sensor for Y connection (balanced case)&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sensors.GeneralizedSensor"
>Sensors.GeneralizedSensor</a> sen_D <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Sensor for D connection (balanced case)&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Sensors.html#Buildings.Electrical.AC.OnePhase.Sensors.GeneralizedSensor"
>OnePhase.Sensors.GeneralizedSensor</a> sen_b <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Sensor located on phase B (Y connection)&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Sensors.html#Buildings.Electrical.AC.OnePhase.Sensors.GeneralizedSensor"
>OnePhase.Sensors.GeneralizedSensor</a> sen_c <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Sensor located on phase C (Y connection)&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Sensors.html#Buildings.Electrical.AC.OnePhase.Sensors.GeneralizedSensor"
>OnePhase.Sensors.GeneralizedSensor</a> sen_bc <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Sensor located on line BC (D connection)&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Sensors.html#Buildings.Electrical.AC.OnePhase.Sensors.GeneralizedSensor"
>OnePhase.Sensors.GeneralizedSensor</a> sen_ca <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Sensor located on line CA (D connection)&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_a.terminal, sen_a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sen_a.terminal_p, RL_a.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_ab.terminal, sen_ab.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sen_ab.terminal_p, RL_ab.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou.terminal, sen_Y.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sen_Y.terminal_p, RL_star.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou.terminal, sen_D.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sen_D.terminal_p, RL_tri.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_b.terminal, sen_b.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sen_b.terminal_p, RL_b.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_c.terminal, sen_c.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sen_c.terminal_p, RL_c.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_bc.terminal, sen_bc.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sen_bc.terminal_p, RL_bc.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_ca.terminal, sen_ca.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sen_ca.terminal_p, RL_c1.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ThreePhases;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon Jul 13 14:22:46 2015.
</address>
</body>
</html>
