<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Electrical.AC.ThreePhasesBalanced.Sources</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with source models for three-phase balanced AC systems&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Sources<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Electrical.AC.ThreePhasesBalanced.Sources"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced.html#Buildings.Electrical.AC.ThreePhasesBalanced"
>Buildings.Electrical.AC.ThreePhasesBalanced</a>.Sources</h2>
<p>
<b>Package with source models for three-phase balanced AC systems</b><br>
</p>
<h3>Information</h3>

<p>
This package contains models for three-phase balanced AC sources.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_SourcesPackage.html#Modelica.Icons.SourcesPackage"
>Modelica.Icons.SourcesPackage</a> (Icon for packages containing sources).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Tc71ea0a9fbbb5a24ltageS.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.FixedVoltage" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.FixedVoltage"
>FixedVoltage</a>
</td>
<td>Fixed three-phase balanced AC voltage source</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T73e2a29824c21a76ratorS.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Generator" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Generator"
>Generator</a>
</td>
<td>Model of a generator</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Tb10c3f8deca3aef0.GridS.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Grid" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Grid"
>Grid</a>
</td>
<td>Electrical grid</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T4fe0b88f9be9c76eimpleS.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.PVSimple" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.PVSimple"
>PVSimple</a>
</td>
<td>Model of a simple PV panel</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T7b8913d7ba21b03bentedS.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.PVSimpleOriented" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.PVSimpleOriented"
>PVSimpleOriented</a>
</td>
<td>Model of a simple PV panel with orientation</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Tfd4fc0d4b04eb937rbineS.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.WindTurbine" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.WindTurbine"
>WindTurbine</a>
</td>
<td>Model of a simple wind turbine generator</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T3612fd9c7fa736fbmplesS.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources_Examples.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Examples"
>Examples</a>
</td>
<td>Package with example models</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE FixedVoltage<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Tc71ea0a9fbbb5a24ltageI.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.FixedVoltage" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.FixedVoltage"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources"
>Buildings.Electrical.AC.ThreePhasesBalanced.Sources</a>.FixedVoltage</h2>
<p>
<b>Fixed three-phase balanced AC voltage source</b>
<br>
<br><img src="Buildings.Electrical.AC.Tc71ea0a9fbbb5a24ltageD.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.FixedVoltage">
</p>
<h3>Information</h3>

<p>
This is a constant voltage source, specifying the complex voltage
by the RMS voltage and the phase shift.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.FixedVoltage"
>Buildings.Electrical.AC.OnePhase.Sources.FixedVoltage</a> (Fixed single phase AC voltage source).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>phiSou</td><td>0</td><td>Phase shift of the source [rad]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Reference Parameters</td></tr>
<tr><td>Boolean</td><td>potentialReference</td><td>true</td><td>Serve as potential root</td></tr>
<tr><td>Boolean</td><td>definiteReference</td><td>false</td><td>Serve as definite root</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> FixedVoltage <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Fixed three-phase balanced AC voltage source&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.FixedVoltage"
>Buildings.Electrical.AC.OnePhase.Sources.FixedVoltage</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesBalanced.Interfaces.Terminal_p"
>Interfaces.Terminal_p</a> terminal,
    f(start=60),
    V(start=480));
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>FixedVoltage;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Generator<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T73e2a29824c21a76ratorI.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Generator" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Generator"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources"
>Buildings.Electrical.AC.ThreePhasesBalanced.Sources</a>.Generator</h2>
<p>
<b>Model of a generator</b>
<br>
<br><img src="Buildings.Electrical.AC.T73e2a29824c21a76ratorD.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Generator">
</p>
<h3>Information</h3>

<p>
Model of an inductive generator.
</p>
<p>
See <a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.Generator"
>
Buildings.Electrical.AC.OnePhase.Sources.Generator</a> for
more information.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.Generator"
>Buildings.Electrical.AC.OnePhase.Sources.Generator</a> (Model of a generator).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>phiGen</td><td>0</td><td>Phase shift of the source [rad]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Reference Parameters</td></tr>
<tr><td>Boolean</td><td>potentialReference</td><td>true</td><td>Serve as potential root</td></tr>
<tr><td>Boolean</td><td>definiteReference</td><td>false</td><td>Serve as definite root</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>P</td><td>Variable power generated by the source</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Generator <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model of a generator&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.Generator"
>Buildings.Electrical.AC.OnePhase.Sources.Generator</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesBalanced.Interfaces.Terminal_p"
>Interfaces.Terminal_p</a> terminal,
    f(start=60));
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Generator;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Grid<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Tb10c3f8deca3aef0.GridI.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Grid" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Grid"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources"
>Buildings.Electrical.AC.ThreePhasesBalanced.Sources</a>.Grid</h2>
<p>
<b>Electrical grid</b>
<br>
<br><img src="Buildings.Electrical.AC.Tb10c3f8deca3aef0.GridD.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.Grid">
</p>
<h3>Information</h3>

<p>
Model that can be used to represent the electrical grid supply.
See <a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.Grid"
>
Buildings.Electrical.AC.OnePhase.Sources.Grid</a> for
more information.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.Grid"
>Buildings.Electrical.AC.OnePhase.Sources.Grid</a> (Electrical grid).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>phiSou</td><td>0</td><td>Phase shift angle of the source [rad]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_AC_Interfaces.html#Buildings.Electrical.AC.Interfaces.PowerOutput"
>PowerOutput</a></td><td>P</td><td>Power consumed from grid if negative, or fed to grid if positive</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Grid <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Electrical grid&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.Grid"
>Buildings.Electrical.AC.OnePhase.Sources.Grid</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesBalanced.Interfaces.Terminal_p"
>Interfaces.Terminal_p</a> terminal,
    f(start=60),
    V(start=480),
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.FixedVoltage"
>Buildings.Electrical.AC.ThreePhasesBalanced.Sources.FixedVoltage</a> sou);

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Grid;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PVSimple<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T4fe0b88f9be9c76eimpleI.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.PVSimple" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.PVSimple"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources"
>Buildings.Electrical.AC.ThreePhasesBalanced.Sources</a>.PVSimple</h2>
<p>
<b>Model of a simple PV panel</b>
<br>
<br><img src="Buildings.Electrical.AC.T4fe0b88f9be9c76eimpleD.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.PVSimple">
</p>
<h3>Information</h3>

<p>
Model of a simple photovoltaic array.
</p>
<p>
See <a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.PVSimple"
>
Buildings.Electrical.AC.OnePhase.Sources.PVSimple</a> for
more information.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.PVSimple"
>Buildings.Electrical.AC.OnePhase.Sources.PVSimple</a> (Simple PV model).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>&nbsp;</td><td>Net surface area [m2]</td></tr>
<tr><td>Real</td><td>fAct</td><td>0.9</td><td>Fraction of surface area with active solar cells [1]</td></tr>
<tr><td>Real</td><td>eta</td><td>0.12</td><td>Module conversion efficiency [1]</td></tr>
<tr><td>Boolean</td><td>linearized</td><td>false</td><td>If =true, introduce a linearization in the load</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">AC-Conversion</td></tr>
<tr><td>Real</td><td>pf</td><td>0.9</td><td>Power factor</td></tr>
<tr><td>Real</td><td>eta_DCAC</td><td>0.9</td><td>Efficiency of DC/AC conversion</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>P</td><td>Generated power [W]</td></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>G</td><td>Total solar irradiation per unit area [W/m2]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PVSimple <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model of a simple PV panel&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.PVSimple"
>Buildings.Electrical.AC.OnePhase.Sources.PVSimple</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesBalanced.Interfaces.Terminal_p"
>Interfaces.Terminal_p</a> terminal,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Capacitive"
>Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Capacitive</a> load,
    V_nominal(start=480));

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PVSimple;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PVSimpleOriented<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T7b8913d7ba21b03bentedI.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.PVSimpleOriented" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.PVSimpleOriented"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources"
>Buildings.Electrical.AC.ThreePhasesBalanced.Sources</a>.PVSimpleOriented</h2>
<p>
<b>Model of a simple PV panel with orientation</b>
<br>
<br><img src="Buildings.Electrical.AC.T7b8913d7ba21b03bentedD.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.PVSimpleOriented">
</p>
<h3>Information</h3>

<p>
Model of a simple photovoltaic array.
</p>
<p>
This model takes as an input the direct and diffuse solar radiation from
the weather bus.
</p>
<p>
See <a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.PVSimpleOriented"
>
Buildings.Electrical.AC.OnePhase.Sources.PVSimpleOriented</a> for
more information.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.PVSimpleOriented"
>Buildings.Electrical.AC.OnePhase.Sources.PVSimpleOriented</a> (Simple PV model with orientation).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>&nbsp;</td><td>Net surface area [m2]</td></tr>
<tr><td>Real</td><td>fAct</td><td>0.9</td><td>Fraction of surface area with active solar cells [1]</td></tr>
<tr><td>Real</td><td>eta</td><td>0.12</td><td>Module conversion efficiency [1]</td></tr>
<tr><td>Boolean</td><td>linearized</td><td>false</td><td>If =true, linearize the load</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">AC-Conversion</td></tr>
<tr><td>Real</td><td>pf</td><td>0.9</td><td>Power factor</td></tr>
<tr><td>Real</td><td>eta_DCAC</td><td>0.9</td><td>Efficiency of DC/AC conversion</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Orientation</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>til</td><td>&nbsp;</td><td>Surface tilt [rad]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>lat</td><td>&nbsp;</td><td>Latitude [rad]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>azi</td><td>&nbsp;</td><td>Surface azimuth [rad]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>P</td><td>Generated power [W]</td></tr>
<tr><td><a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Bus</a></td><td>weaBus</td><td>Weather data</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PVSimpleOriented <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model of a simple PV panel with orientation&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.PVSimpleOriented"
>Buildings.Electrical.AC.OnePhase.Sources.PVSimpleOriented</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesBalanced.Interfaces.Terminal_p"
>Interfaces.Terminal_p</a> terminal,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources.PVSimple"
>Buildings.Electrical.AC.ThreePhasesBalanced.Sources.PVSimple</a>
    panel(V_nominal = V_nominal),
    V_nominal(start=480));

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PVSimpleOriented;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE WindTurbine<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Tfd4fc0d4b04eb937rbineI.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.WindTurbine" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.WindTurbine"></a><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesBalanced.Sources"
>Buildings.Electrical.AC.ThreePhasesBalanced.Sources</a>.WindTurbine</h2>
<p>
<b>Model of a simple wind turbine generator</b>
<br>
<br><img src="Buildings.Electrical.AC.Tfd4fc0d4b04eb937rbineD.png" alt="Buildings.Electrical.AC.ThreePhasesBalanced.Sources.WindTurbine">
</p>
<h3>Information</h3>

<p>
Model of a wind turbine whose power is computed as a function of wind-speed as defined in a table.
</p>
<p>
See <a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.WindTurbine"
>
Buildings.Electrical.AC.OnePhase.Sources.WindTurbine</a> for
more information.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.WindTurbine"
>Buildings.Electrical.AC.OnePhase.Sources.WindTurbine</a> (Simple wind turbine model).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>scale</td><td>1</td><td>Scaling factor, used to allow adjusting the power output without changing the table</td></tr>
<tr><td>Boolean</td><td>tableOnFile</td><td>false</td><td>true, if table is defined on file or in function usertab</td></tr>
<tr><td>Real</td><td>table[:, 2]</td><td>[3.5, 0; 5.5, 0.1; 12, 0.9; ...</td><td>Table of generated power (first column is wind speed, second column is power)</td></tr>
<tr><td>String</td><td>tableName</td><td>&quot;NoName&quot;</td><td>Table name on file or in function usertab (see documentation)</td></tr>
<tr><td>String</td><td>fileName</td><td>&quot;NoName&quot;</td><td>File where matrix is stored</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Wind correction</td></tr>
<tr><td>Real</td><td>h</td><td>&nbsp;</td><td>Height over ground</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Height"
>Height</a></td><td>hRef</td><td>10</td><td>Reference height for wind measurement [m]</td></tr>
<tr><td>Real</td><td>nWin</td><td>0.4</td><td>Height exponent for wind profile calculation</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">AC-Conversion</td></tr>
<tr><td>Real</td><td>pf</td><td>0.9</td><td>Power factor</td></tr>
<tr><td>Real</td><td>eta_DCAC</td><td>0.9</td><td>Efficiency of DC/AC conversion</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>vWin</td><td>Steady wind speed [m/s]</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>P</td><td>Generated power [W]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> WindTurbine <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model of a simple wind turbine generator&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_OnePhase_Sources.html#Buildings.Electrical.AC.OnePhase.Sources.WindTurbine"
>Buildings.Electrical.AC.OnePhase.Sources.WindTurbine</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesBalanced.Interfaces.Terminal_p"
>Interfaces.Terminal_p</a> terminal,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesBalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Capacitive"
>Buildings.Electrical.AC.ThreePhasesBalanced.Loads.Capacitive</a> load,
    V_nominal(start=480));
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>WindTurbine;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon Jul 13 14:22:48 2015.
</address>
</body>
</html>
