<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with example models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Examples<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines</a>.Examples</h2>
<p>
<b>Package with example models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains examples for the use of models that can be found in
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine"
>ACLine</a>
</td>
<td>Test model for a three-phase unbalanced commercial cable without neutral</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLineMatrix_RL" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLineMatrix_RL"
>ACLineMatrix_RL</a>
</td>
<td>Test model for a three-phase unbalanced inductive-resistive line specified by a Z matrix</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLineMatrix_RLC" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLineMatrix_RLC"
>ACLineMatrix_RLC</a>
</td>
<td>Test model for a three-phase unbalanced RLC line specified by Z and B matrices</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLineMatrix_RLC_N" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLineMatrix_RLC_N"
>ACLineMatrix_RLC_N</a>
</td>
<td>Test model for a three-phase unbalanced RLC line with neutral cable specified by Z and B matrices</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLineMatrix_RL_N" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLineMatrix_RL_N"
>ACLineMatrix_RL_N</a>
</td>
<td>Test model for a three-phase unbalanced inductive-resistive line with neutral cable specified by a Z matrix</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_L" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_L"
>ACLine_L</a>
</td>
<td>Test model for a three-phase unbalanced inductive line</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_L_N" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_L_N"
>ACLine_L_N</a>
</td>
<td>Test model for a three-phase unbalanced inductive line with neutral cable</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_N" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_N"
>ACLine_N</a>
</td>
<td>Test model for a three-phase unbalanced commercial cable with neutral</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_R" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_R"
>ACLine_R</a>
</td>
<td>Test model for a three-phase unbalanced resistive line</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_RL" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_RL"
>ACLine_RL</a>
</td>
<td>Test model for a three-phase unbalanced inductive-resistive line</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_RLC" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_RLC"
>ACLine_RLC</a>
</td>
<td>Test model for a three-phase unbalanced RLC line</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_RLC_N" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_RLC_N"
>ACLine_RLC_N</a>
</td>
<td>Test model for a three-phase unbalanced RLC line with neutral cable</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_RL_N" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_RL_N"
>ACLine_RL_N</a>
</td>
<td>Test model for a three-phase unbalanced inductive-resistive line with neutral cable</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_R_N" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_R_N"
>ACLine_R_N</a>
</td>
<td>Test model for a three-phase unbalanced resistive line with neutral cable</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACSimpleGrid" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACSimpleGrid"
>ACSimpleGrid</a>
</td>
<td>Test model for a network model for three-phase unbalanced systems without neutral cable</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACSimpleGrid_N" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACSimpleGrid_N"
>ACSimpleGrid_N</a>
</td>
<td>Test model for a network model for three-phase unbalanced systems with neutral cable</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ACLine<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples</a>.ACLine</h2>
<p>
<b>Test model for a three-phase unbalanced commercial cable without neutral</b>
<br>
<br><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine">
</p>
<h3>Information</h3>

<p>
This example demonstrates how to use a cable model without neutral line
to connect a source to a load.
</p>
<p>
The model has three resistive loads <code>R1</code>, <code>R2</code>, and <code>R3</code>.
Each load is connected to the source with different configurations,
but the equivalent resistance between each load and the source is the same.
Since the equivalent resistances are the same, each load draws the same current.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ACLine <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for a three-phase unbalanced commercial cable without neutral&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage"
>Sources.FixedVoltage</a> E(
    definiteReference=true,
    f=60,
    V=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> R1(R=10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resistive load 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> R2(R=10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resistive load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> R3(R=10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resistive load 3&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Line"
>Line</a> line_1(
    l=1000,
    P_nominal=2000,
    V_nominal=480,
    mode=Buildings.Electrical.Types.CableMode.commercial,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Cu35"
>Buildings.Electrical.Transmission.LowVoltageCables.Cu35</a>
      commercialCable) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cable that connects to load 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Line"
>Line</a> line_2a(
    l=500,
    P_nominal=2000,
    V_nominal=480,
    mode=Buildings.Electrical.Types.CableMode.commercial,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Cu35"
>Buildings.Electrical.Transmission.LowVoltageCables.Cu35</a>
      commercialCable) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cable that connects to load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Line"
>Line</a> line_2b(
    l=500,
    P_nominal=2000,
    V_nominal=480,
    mode=Buildings.Electrical.Types.CableMode.commercial,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Cu35"
>Buildings.Electrical.Transmission.LowVoltageCables.Cu35</a>
      commercialCable) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cable that connects to load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Line"
>Line</a> line_3a(
    l=2000,
    P_nominal=1000,
    V_nominal=480,
    mode=Buildings.Electrical.Types.CableMode.commercial,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Cu35"
>Buildings.Electrical.Transmission.LowVoltageCables.Cu35</a>
      commercialCable) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cable that connects to load 3&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Line"
>Line</a> line_3b(
    l=2000,
    P_nominal=1000,
    V_nominal=480,
    mode=Buildings.Electrical.Types.CableMode.commercial,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Cu35"
>Buildings.Electrical.Transmission.LowVoltageCables.Cu35</a>
      commercialCable) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cable that connects to load 3&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, line_1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(line_1.terminal_p, R1.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, line_2a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(line_2a.terminal_p, line_2b.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(line_2b.terminal_p, R2.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, line_3a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, line_3b.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(line_3a.terminal_p, R3.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(line_3b.terminal_p, R3.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ACLine;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ACLineMatrix_RL<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLineMatrix_RL" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLineMatrix_RL"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples</a>.ACLineMatrix_RL</h2>
<p>
<b>Test model for a three-phase unbalanced inductive-resistive line specified by a Z matrix</b>
<br>
<br><img src="Buildings.Electrical.AC.T6848f96c09710a2aix_RLD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLineMatrix_RL">
</p>
<h3>Information</h3>

<p>
This example demonstrates how to use an inductive resistive line model to connect
a source to a load. The model is parameterized using the impedance matrix <i>Z</i>.
</p>
<p>
The model has three loads. The loads represent a short circuit <i>R=0</i>.
The current that flows through the load depends on the resistance of the line.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ACLineMatrix_RL <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for a three-phase unbalanced inductive-resistive line specified by a Z matrix&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage"
>Sources.FixedVoltage</a> E(
    definiteReference=true,
    f=60,
    V=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> sc_load1(R=0, L=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> sc_load2(R=0, L=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> sc_load3(R=0, L=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortMatrixRL"
>Lines.TwoPortMatrixRL</a> Rline_1(
    Z11={10,10},
    Z12={0,0},
    Z13={0,0},
    Z22={10,10},
    Z23={0,0},
    Z33={10,10},
    V_nominal=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RL line that connects to load 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortMatrixRL"
>Lines.TwoPortMatrixRL</a> Rline_2a(
    Z12={0,0},
    Z13={0,0},
    Z23={0,0},
    Z11=0.5*{10,10},
    Z22=0.5*{10,10},
    Z33=0.5*{10,10},
    V_nominal=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RL line that connects to load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortMatrixRL"
>Lines.TwoPortMatrixRL</a> Rline_2b(
    Z12={0,0},
    Z13={0,0},
    Z23={0,0},
    Z11=0.5*{10,10},
    Z22=0.5*{10,10},
    Z33=0.5*{10,10},
    V_nominal=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RL line that connects to load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortMatrixRL"
>Lines.TwoPortMatrixRL</a> Rline_3a(
    Z12={0,0},
    Z13={0,0},
    Z23={0,0},
    Z11=2*{10,10},
    Z22=2*{10,10},
    Z33=2*{10,10},
    V_nominal=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RL line that connects to load 3&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortMatrixRL"
>Lines.TwoPortMatrixRL</a> Rline_3b(
    Z12={0,0},
    Z13={0,0},
    Z23={0,0},
    Z11=2*{10,10},
    Z22=2*{10,10},
    Z33=2*{10,10},
    V_nominal=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RL line that connects to load 3&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_1.terminal_p, sc_load1.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_2a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_2a.terminal_p, Rline_2b.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_2b.terminal_p, sc_load2.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_3a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_3b.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_3a.terminal_p, sc_load3.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_3b.terminal_p, sc_load3.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ACLineMatrix_RL;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ACLineMatrix_RLC<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLineMatrix_RLC" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLineMatrix_RLC"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples</a>.ACLineMatrix_RLC</h2>
<p>
<b>Test model for a three-phase unbalanced RLC line specified by Z and B matrices</b>
<br>
<br><img src="Buildings.Electrical.AC.T5d57a2872e214500x_RLCD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLineMatrix_RLC">
</p>
<h3>Information</h3>

<p>
This example demonstrates how to use a RLC line model to connect
a source to a load. The model is parameterized using the impedance matrix Z
and the admittance matrix B.
</p>
<p>
The example shows two configurations to test a zero and non-zero matrix <i>B</i>.
In the second case the impedance matrix <i>Z</i> has been set to zero.
Therefore, the line model does not have a load connected to it.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ACLineMatrix_RLC <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for a three-phase unbalanced RLC line specified by Z and B matrices&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage"
>Sources.FixedVoltage</a> E(
    definiteReference=true,
    f=60,
    V=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> sc_load1(R=0, L=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortMatrixRLC"
>Lines.TwoPortMatrixRLC</a> Rline_1(
    Z11={10,10},
    Z12={0,0},
    Z13={0,0},
    Z22={10,10},
    Z23={0,0},
    Z33={10,10},
    V_nominal=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3),
    B12=0,
    B13=0,
    B23=0,
    B11=10,
    B22=10,
    B33=10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RL line that connects to load 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortMatrixRLC"
>Lines.TwoPortMatrixRLC</a> Rline_2(
    Z12={0,0},
    Z13={0,0},
    Z23={0,0},
    V_nominal=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3),
    B12=0,
    B13=0,
    B23=0,
    Z11={0,0},
    Z22={0,0},
    Z33={0,0},
    B11=0.1,
    B22=0.1,
    B33=0.1) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RL line that connects to load 2&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_1.terminal_p, sc_load1.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_2.terminal_n);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ACLineMatrix_RLC;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ACLineMatrix_RLC_N<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLineMatrix_RLC_N" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLineMatrix_RLC_N"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples</a>.ACLineMatrix_RLC_N</h2>
<p>
<b>Test model for a three-phase unbalanced RLC line with neutral cable specified by Z and B matrices</b>
<br>
<br><img src="Buildings.Electrical.AC.T379e3caa85141b16RLC_ND.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLineMatrix_RLC_N">
</p>
<h3>Information</h3>

<p>
This example demonstrates how to use a RLC line model with neutral line to connect
a source to a load. The model is parameterized using the impedance matrix Z
and the admittance matrix B.
</p>
<p>
The example shows two configurations to test a zero and non-zero matrix <i>B</i>.
In the second case the impedance matrix <i>Z</i> has been set to zero.
Therefore, the line model does not have a load connected to it.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ACLineMatrix_RLC_N <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for a three-phase unbalanced RLC line with neutral cable specified by Z and B matrices&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage_N"
>Sources.FixedVoltage_N</a> E(
    definiteReference=true,
    f=60,
    V=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> sc_load1(R=0, L=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortMatrixRLC_N"
>Lines.TwoPortMatrixRLC_N</a> Rline_1(
    Z11={10,10},
    Z12={0,0},
    Z13={0,0},
    Z22={10,10},
    Z23={0,0},
    Z33={10,10},
    V_nominal=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3),
    B12=0,
    B13=0,
    B23=0,
    B11=10,
    B22=10,
    B33=10,
    Z14={0,0},
    Z24={0,0},
    Z34={0,0},
    Z44={10,10},
    B14=0,
    B24=0,
    B34=0,
    B44=10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RL line that connects to load 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortMatrixRLC_N"
>Lines.TwoPortMatrixRLC_N</a> Rline_2(
    Z12={0,0},
    Z13={0,0},
    Z23={0,0},
    V_nominal=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3),
    B12=0,
    B13=0,
    B23=0,
    Z11={0,0},
    Z22={0,0},
    Z33={0,0},
    B11=0.1,
    B22=0.1,
    B33=0.1,
    Z14={0,0},
    Z24={0,0},
    B14=0,
    B24=0,
    B34=0,
    B44=0.1,
    Z34={0,0},
    Z44={0,0}) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RL line that connects to load 2&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_2.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_1.terminal_p, sc_load1.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ACLineMatrix_RLC_N;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ACLineMatrix_RL_N<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLineMatrix_RL_N" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLineMatrix_RL_N"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples</a>.ACLineMatrix_RL_N</h2>
<p>
<b>Test model for a three-phase unbalanced inductive-resistive line with neutral cable specified by a Z matrix</b>
<br>
<br><img src="Buildings.Electrical.AC.Tc3d839b7c428a30b_RL_ND.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLineMatrix_RL_N">
</p>
<h3>Information</h3>

<p>
This example demonstrates how to use an inductive resistive line model with neutral line to connect
a source to a load. The model is parameterized using the impedance matrix <i>Z</i>.
</p>
<p>
The model has three loads. The loads represent a short circuit <i>R=0</i>.
The current that flows through the load depends on the resistance of the line.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ACLineMatrix_RL_N <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for a three-phase unbalanced inductive-resistive line with neutral cable specified by a Z matrix&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage_N"
>Sources.FixedVoltage_N</a> E(
    definiteReference=true,
    f=60,
    V=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> sc_load1(R=0, L=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> sc_load2(R=0, L=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> sc_load3(R=0, L=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortMatrixRL_N"
>Lines.TwoPortMatrixRL_N</a> Rline_1(
    Z11={10,10},
    Z12={0,0},
    Z13={0,0},
    Z22={10,10},
    Z23={0,0},
    Z33={10,10},
    V_nominal=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3),
    Z14={0,0},
    Z24={0,0},
    Z34={0,0},
    Z44={10,10}) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RL line that connects to load 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortMatrixRL_N"
>Lines.TwoPortMatrixRL_N</a> Rline_2a(
    Z12={0,0},
    Z13={0,0},
    Z23={0,0},
    Z11=0.5*{10,10},
    Z22=0.5*{10,10},
    Z33=0.5*{10,10},
    V_nominal=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3),
    Z14={0,0},
    Z24={0,0},
    Z34={0,0},
    Z44=0.5*{10,10}) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RL line that connects to load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortMatrixRL_N"
>Lines.TwoPortMatrixRL_N</a> Rline_2b(
    Z12={0,0},
    Z13={0,0},
    Z23={0,0},
    Z11=0.5*{10,10},
    Z22=0.5*{10,10},
    Z33=0.5*{10,10},
    V_nominal=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3),
    Z14={0,0},
    Z24={0,0},
    Z34={0,0},
    Z44=0.5*{10,10}) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RL line that connects to load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortMatrixRL_N"
>Lines.TwoPortMatrixRL_N</a> Rline_3a(
    Z12={0,0},
    Z13={0,0},
    Z23={0,0},
    Z11=2*{10,10},
    Z22=2*{10,10},
    Z33=2*{10,10},
    V_nominal=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3),
    Z14={0,0},
    Z24={0,0},
    Z34={0,0},
    Z44=2*{10,10}) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RL line that connects to load 3&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortMatrixRL_N"
>Lines.TwoPortMatrixRL_N</a> Rline_3b(
    Z12={0,0},
    Z13={0,0},
    Z23={0,0},
    Z11=2*{10,10},
    Z22=2*{10,10},
    Z33=2*{10,10},
    V_nominal=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3),
    Z14={0,0},
    Z24={0,0},
    Z34={0,0},
    Z44=2*{10,10}) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RL line that connects to load 3&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_2a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_3a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_3b.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_3b.terminal_p, sc_load3.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_3a.terminal_p, sc_load3.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_2b.terminal_p, sc_load2.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_1.terminal_p, sc_load1.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_2a.terminal_p, Rline_2b.terminal_n);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ACLineMatrix_RL_N;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ACLine_L<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_L" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_L"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples</a>.ACLine_L</h2>
<p>
<b>Test model for a three-phase unbalanced inductive line</b>
<br>
<br><img src="Buildings.Electrical.AC.T586bd0596f7b8deaine_LD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_L">
</p>
<h3>Information</h3>

<p>
This example demonstrates how to use a purely inductive line model to connect
a source to a load.
</p>
<p>
The model has four different loads. The load <code>sc_load</code> represents
a short circuit <i>R=0</i>. The current that flows through the load depends
on the resistance of the line.
</p>
<p>
The remaining three loads <code>L1</code>, <code>L2</code>, and <code>L3</code>
are inductive loads. Each load is connected to the source with different configurations,
but the equivalent impedance between each load and the source is the same.
Since the equivalent impedances are the same, each load draws the same current.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Inductance"
>Inductance</a></td><td>Lbase</td><td>10/2/Modelica.Constants.pi/60</td><td>Base value for the line inductances [H]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ACLine_L <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for a three-phase unbalanced inductive line&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Inductance"
>Modelica.SIunits.Inductance</a> Lbase = 10/2/Modelica.Constants.pi/60 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Base value for the line inductances&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage"
>Sources.FixedVoltage</a> E(
    definiteReference=true,
    f=60,
    V=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> L1(R=0, L=Lbase) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inductive load 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> L2(R=0, L=Lbase) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inductive load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> L3(R=0, L=Lbase) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inductive load 3&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> sc_load(R=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortInductance"
>Lines.TwoPortInductance</a> Lline_sc(L=6*Lbase) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Inductive line that connects to the short circuit&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortInductance"
>Lines.TwoPortInductance</a> Rline_1(L=3*Lbase) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Inductive line that connects to load 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortInductance"
>Lines.TwoPortInductance</a> Rline_2a(L=3*Lbase/2) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Inductive line that connects to load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortInductance"
>Lines.TwoPortInductance</a> Rline_2b(L=3*Lbase/2) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Inductive line that connects to load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortInductance"
>Lines.TwoPortInductance</a> Rline_3a(L=6*Lbase) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Inductive line that connects to load 3&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortInductance"
>Lines.TwoPortInductance</a> Rline_3b(L=6*Lbase) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Inductive line that connects to load 3&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal,Lline_sc. terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Lline_sc.terminal_p, sc_load.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_1.terminal_p,L1. terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_2a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_2a.terminal_p, Rline_2b.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_2b.terminal_p,L2. terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_3a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_3b.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_3a.terminal_p,L3. terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_3b.terminal_p,L3. terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ACLine_L;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ACLine_L_N<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_L_N" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_L_N"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples</a>.ACLine_L_N</h2>
<p>
<b>Test model for a three-phase unbalanced inductive line with neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.T5351cf0cee37a203e_L_ND.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_L_N">
</p>
<h3>Information</h3>

<p>
This example demonstrates how to use a purely inductive line model with neutral cable to connect
a source to a load.
</p>
<p>
The model has four different loads. The load <code>sc_load</code> represents
a short circuit <i>R=0</i>. The current that flows through the load depends
on the resistance of the line.
</p>
<p>
The remaining three loads <code>L1</code>, <code>L2</code>, and <code>L3</code>
are inductive loads. Each load is connected to the source with different configurations,
but the equivalent impedance between each load and the source is the same.
Since the equivalent impedances are the same, each load draws the same current.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Inductance"
>Inductance</a></td><td>Lbase</td><td>10/2/Modelica.Constants.pi/60</td><td>Base value for the line inductances [H]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ACLine_L_N <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for a three-phase unbalanced inductive line with neutral cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Inductance"
>Modelica.SIunits.Inductance</a> Lbase = 10/2/Modelica.Constants.pi/60 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Base value for the line inductances&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage_N"
>Sources.FixedVoltage_N</a> E(
    definiteReference=true,
    f=60,
    V=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> L1(R=0, L=Lbase) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inductive load 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> L2(R=0, L=Lbase) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inductive load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> L3(R=0, L=Lbase) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inductive load 3&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> sc_load(R=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortInductance_N"
>Lines.TwoPortInductance_N</a> Lline_sc(L=6*Lbase, Ln=Lbase) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Inductive line that connects to the short circuit&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortInductance_N"
>Lines.TwoPortInductance_N</a> Rline_1(L=3*Lbase, Ln=0.5*Lbase) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Inductive line that connects to load 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortInductance_N"
>Lines.TwoPortInductance_N</a> Rline_2a(L=3*Lbase/2, Ln=0.5*Lbase/2) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Inductive line that connects to load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortInductance_N"
>Lines.TwoPortInductance_N</a> Rline_2b(L=3*Lbase/2, Ln=0.5*Lbase/2) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Inductive line that connects to load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortInductance_N"
>Lines.TwoPortInductance_N</a> Rline_3a(L=6*Lbase, Ln=Lbase) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Inductive line that connects to load 3&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortInductance_N"
>Lines.TwoPortInductance_N</a> Rline_3b(L=6*Lbase, Ln=Lbase) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Inductive line that connects to load 3&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Lline_sc.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_2a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_3a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_3b.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_3b.terminal_p, L3.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_3a.terminal_p, L3.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_2b.terminal_p, L2.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_2a.terminal_p, Rline_2b.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_1.terminal_p, L1.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Lline_sc.terminal_p, sc_load.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ACLine_L_N;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ACLine_N<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_N" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_N"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples</a>.ACLine_N</h2>
<p>
<b>Test model for a three-phase unbalanced commercial cable with neutral</b>
<br>
<br><img src="Buildings.Electrical.AC.T586bd05b6f7b8de8ine_ND.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_N">
</p>
<h3>Information</h3>

<p>
This example demonstrates how to use a cable line model with
neutral to connect a source to a load.
</p>
<p>
The model has three resistive loads <code>R1</code>, <code>R2</code>, and <code>R3</code>.
Each load is connected to the source with different configurations,
but the equivalent resistance between each load and the source is the same.
Since the equivalent resistances are the same, each load draws the same current.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ACLine_N <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for a three-phase unbalanced commercial cable with neutral&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage_N"
>Sources.FixedVoltage_N</a> E(
    definiteReference=true,
    f=60,
    V=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> R1(R=10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resistive load 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> R2(R=10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resistive load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> R3(R=10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resistive load 3&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Line_N"
>Line_N</a> line_1(
    l=1000,
    P_nominal=2000,
    V_nominal=480,
    mode=Buildings.Electrical.Types.CableMode.commercial,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Cu35"
>Buildings.Electrical.Transmission.LowVoltageCables.Cu35</a>
      commercialCable) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cable that connects to load 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Line_N"
>Line_N</a> line_2a(
    l=500,
    P_nominal=2000,
    V_nominal=480,
    mode=Buildings.Electrical.Types.CableMode.commercial,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Cu35"
>Buildings.Electrical.Transmission.LowVoltageCables.Cu35</a>
      commercialCable) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cable that connects to load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Line_N"
>Line_N</a> line_2b(
    l=500,
    P_nominal=2000,
    V_nominal=480,
    mode=Buildings.Electrical.Types.CableMode.commercial,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Cu35"
>Buildings.Electrical.Transmission.LowVoltageCables.Cu35</a>
      commercialCable) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cable that connects to load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Line_N"
>Line_N</a> line_3a(
    l=2000,
    P_nominal=1000,
    V_nominal=480,
    mode=Buildings.Electrical.Types.CableMode.commercial,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Cu35"
>Buildings.Electrical.Transmission.LowVoltageCables.Cu35</a>
      commercialCable) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cable that connects to load 3&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Line_N"
>Line_N</a> line_3b(
    l=2000,
    P_nominal=1000,
    V_nominal=480,
    mode=Buildings.Electrical.Types.CableMode.commercial,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Cu35"
>Buildings.Electrical.Transmission.LowVoltageCables.Cu35</a>
      commercialCable) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Cable that connects to load 3&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, line_2a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, line_1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(line_1.terminal_p, R1.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, line_3a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, line_3b.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(line_2a.terminal_p, line_2b.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(line_3a.terminal_p, R3.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(line_3b.terminal_p, R3.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(line_2b.terminal_p, R2.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ACLine_N;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ACLine_R<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_R" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_R"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples</a>.ACLine_R</h2>
<p>
<b>Test model for a three-phase unbalanced resistive line</b>
<br>
<br><img src="Buildings.Electrical.AC.T586bd05f6f7b8df4ine_RD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_R">
</p>
<h3>Information</h3>

<p>
This example demonstrates how to use a resistive line model to connect
a source to a load.
</p>
<p>
The model has four different loads. The load <code>sc_load</code> represents
a short circuit <i>R=0</i>. The current that flows through the load depends
on the resistance of the line.
</p>
<p>
The remaining three loads <code>R1</code>, <code>R2</code>, and <code>R3</code>
are resistive loads. Each load is connected to the source with different configurations,
but the equivalent resistance between each load and the source is the same.
Since the equivalent resistances are the same, each load draws the same current.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ACLine_R <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for a three-phase unbalanced resistive line&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage"
>Sources.FixedVoltage</a> E(
    definiteReference=true,
    f=60,
    V=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> R1(R=10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resistive load 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> R2(R=10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resistive load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> R3(R=10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resistive load 3&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> sc_load(R=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortResistance"
>Lines.TwoPortResistance</a> Rline_sc(      useHeatPort=false, R=60) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Resistive line that connects to the short circuit&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortResistance"
>Lines.TwoPortResistance</a> Rline_1(R=30) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Resistive line that connects to load 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortResistance"
>Lines.TwoPortResistance</a> Rline_2a(R=15) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Resistive line that connects to load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortResistance"
>Lines.TwoPortResistance</a> Rline_2b(R=15) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Resistive line that connects to load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortResistance"
>Lines.TwoPortResistance</a> Rline_3a(R=60) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Resistive line that connects to load 3&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortResistance"
>Lines.TwoPortResistance</a> Rline_3b(R=60) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Resistive line that connects to load 3&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_sc.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_sc.terminal_p, sc_load.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_1.terminal_p, R1.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_2a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_2a.terminal_p, Rline_2b.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_2b.terminal_p, R2.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_3a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_3b.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_3a.terminal_p, R3.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_3b.terminal_p, R3.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ACLine_R;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ACLine_RL<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_RL" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_RL"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples</a>.ACLine_RL</h2>
<p>
<b>Test model for a three-phase unbalanced inductive-resistive line</b>
<br>
<br><img src="Buildings.Electrical.AC.T3f2ba0e92f71bec1ne_RLD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_RL">
</p>
<h3>Information</h3>

<p>
This example demonstrates how to use a resistive-inductive line model to connect
a source to a load.
</p>
<p>
The model has three loads <code>load_sc_1</code>, <code>load_sc_2</code>,
and <code>load_sc_3</code> representing short circuits <i>R=0</i>.
The current that flows through the load depends on the impedance of the line.
</p>
<p>
Each load is connected to the source with different configurations,
but the equivalent impedance between each load and the source is the same.
Since the equivalent impedances are the same, each load draw the same current.
</p>
<p>
<b>Note:</b>
The line model <code>RL_3</code> is the same as <code>RL_2</code> but it uses
dynamic phasors.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Resistance"
>Resistance</a></td><td>Rbase</td><td>3*10</td><td>Base value for the line resistance [Ohm]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Inductance"
>Inductance</a></td><td>Lbase</td><td>Rbase/2/Modelica.Constants.p...</td><td>Base value for the line inductance [H]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ACLine_RL <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for a three-phase unbalanced inductive-resistive line&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Resistance"
>Modelica.SIunits.Resistance</a> Rbase = 3*10 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Base value for the line resistance&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Inductance"
>Modelica.SIunits.Inductance</a> Lbase = Rbase/2/Modelica.Constants.pi/60 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Base value for the line inductance&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage"
>Sources.FixedVoltage</a> E(
    definiteReference=true,
    f=60,
    V=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> load_sc_1(R=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> load_sc_2(R=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortRL"
>Lines.TwoPortRL</a> RL_2(
    R=Rbase,
    L=Lbase) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resistive-Inductive line connected to short circuit 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortResistance"
>Lines.TwoPortResistance</a> R_1(R=Rbase) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Resistance line connected to short circuit 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortInductance"
>Lines.TwoPortInductance</a> L_1(L=Lbase) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Inductance line connected to short circuit 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortRL"
>Lines.TwoPortRL</a> RL_3(
    R=Rbase,
    L=Lbase,
    mode=Buildings.Electrical.Types.Load.FixedZ_dynamic) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Dynamic resistive-inductive line connected to short circuit 3&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> load_sc_3(R=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit 3&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, R_1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(R_1.terminal_p, L_1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(L_1.terminal_p, load_sc_1.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, RL_2.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(RL_2.terminal_p, load_sc_2.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, RL_3.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(RL_3.terminal_p, load_sc_3.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ACLine_RL;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ACLine_RLC<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_RLC" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_RLC"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples</a>.ACLine_RLC</h2>
<p>
<b>Test model for a three-phase unbalanced RLC line</b>
<br>
<br><img src="Buildings.Electrical.AC.T5353577eee37d86ee_RLCD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_RLC">
</p>
<h3>Information</h3>

<p>
This example demonstrates how to use an RLC line model to connect
a source to a load.
</p>
<p>
The model has four different loads. The loads <code>sc_load</code>,
<code>sc_load1</code>, <code>sc_load2</code>, <code>sc_load3</code> represent
short circuits <i>R=0</i>. The current that flows through the load depends
on the resistance, inductance and capacitance of the line.
</p>
<p>
The parameter <i>R</i>, <i>L</i> and <i>C</i> are such that at the nominal
frequency <i>f<sub>nom</sub> = 60 Hz</i> the respective resistance and
reactances are all equal to 10 &Omega;.
</p>
<p>
The lines used in this example have a T model (see
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortRLC"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortRLC</a>).
The equivalent impedance of the line on each phase is equal to
</p>
<p align="center" style="font-style:italic;">
Z<sub>EQ</sub> = R/2 +jX<sub>L</sub>/2 + (R/2 +jX<sub>L</sub>/2)(-jX<sub>C</sub>)/
(R/2 +jX<sub>L</sub>/2 -jX<sub>C</sub>)
</p>
<p>
that in this case is equal to <i>Z<sub>EQ</sub> = 15 + j5 </i> &Omega;.
</p>
<p>
Given the equivalent impedance of each phase, and a voltage
with an RMS value of 100 V produces a current equal to
<i>I = 6 - j2 </i> A flowing through phase 1.
</p>
<h4>Notes</h4>
<p>
<b>(1) Note:</b>
The line model <code>RLCLine_sc</code> is the same as <code>RLCLine_1</code> but it uses
dynamic phasors.
</p>

<p>
<b>(2) Note:</b>
The line model <code>RLCLine_2a</code> has a current that is different
from the one passing in <code>RLCLine_1</code> because the series of two T
line models is different from the sum of the two separate line models.
</p>

<p>
<b>(3) Note:</b>
The line models <code>RLCLine_3a</code> and <code>RLCLine_3b</code> have currents that are
50% of the other lines because they are in parallel.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Resistance"
>Resistance</a></td><td>RBase</td><td>3*10</td><td>Base value for the line resistance [Ohm]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Inductance"
>Inductance</a></td><td>LBase</td><td>RBase/(2*Modelica.Constants....</td><td>Base value for the line inductances [H]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Capacitance"
>Capacitance</a></td><td>CBase</td><td>3*0.1/(2*Modelica.Constants....</td><td>Base value for the line inductances [F]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ACLine_RLC <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for a three-phase unbalanced RLC line&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Resistance"
>Modelica.SIunits.Resistance</a> RBase = 3*10 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Base value for the line resistance&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Inductance"
>Modelica.SIunits.Inductance</a> LBase = RBase/(2*Modelica.Constants.pi*60) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Base value for the line inductances&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Capacitance"
>Modelica.SIunits.Capacitance</a> CBase = 3*0.1/(2*Modelica.Constants.pi*60) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Base value for the line inductances&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage"
>Sources.FixedVoltage</a> E(
    definiteReference=true,
    f=60,
    V=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> sc_load1(R=0, L=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> sc_load2(R=0, L=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> sc_load3(R=0, L=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Loads.Impedance</a> sc_load(R=0, L=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortRLC"
>Lines.TwoPortRLC</a> RLCLine_sc(
    R=RBase,
    C=CBase,
    L=LBase,
    mode=Buildings.Electrical.Types.Load.FixedZ_dynamic,
    V_nominal=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RLC line that connects to the short circuit&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortRLC"
>Lines.TwoPortRLC</a> RLCLine_1(
    R=RBase,
    C=CBase,
    L=LBase,
    V_nominal=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RLC line that connects to load 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortRLC"
>Lines.TwoPortRLC</a> RLCLine_2a(
    V_nominal=480,
    R=RBase/2,
    L=LBase/2,
    C=CBase/2) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RLC line that connects to load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortRLC"
>Lines.TwoPortRLC</a> RLCLine_2b(
    V_nominal=480,
    R=RBase/2,
    L=LBase/2,
    C=CBase/2) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RLC line that connects to load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortRLC"
>Lines.TwoPortRLC</a> RLCLine_3a(
    R=2*RBase,
    L=2*LBase,
    V_nominal=480,
    C=CBase/2) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RLC line that connects to load 3&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortRLC"
>Lines.TwoPortRLC</a> RLCLine_3b(
    R=2*RBase,
    L=2*LBase,
    V_nominal=480,
    C=CBase/2) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RLC line that connects to load 3&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, RLCLine_sc.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(RLCLine_sc.terminal_p, sc_load.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, RLCLine_1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(RLCLine_1.terminal_p, sc_load1.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, RLCLine_2a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(RLCLine_2a.terminal_p, RLCLine_2b.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(RLCLine_2b.terminal_p, sc_load2.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, RLCLine_3a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, RLCLine_3b.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(RLCLine_3a.terminal_p, sc_load3.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(RLCLine_3b.terminal_p, sc_load3.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ACLine_RLC;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ACLine_RLC_N<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_RLC_N" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_RLC_N"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples</a>.ACLine_RLC_N</h2>
<p>
<b>Test model for a three-phase unbalanced RLC line with neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.Tbdd43e59df607016RLC_ND.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_RLC_N">
</p>
<h3>Information</h3>

<p>
This example demonstrates how to use an RLC line model with neutral cable to connect
a source to a load.
</p>
<p>
The model has four different loads. The loads <code>sc_load</code>,
<code>sc_load1</code>, <code>sc_load2</code>, <code>sc_load3</code> represent
short circuits <i>R=0</i>. The current that flows through the load depends
on the resistance, inductance and capacitance of the line.
</p>
<p>
The parameter <i>R</i>, <i>L</i> and <i>C</i> are such that at the nominal
frequency <i>f<sub>nom</sub> = 60 Hz</i> the respective resistance and
reactances are all equal to 10 &Omega;.
</p>
<p>
The lines used in this example have a T model (see
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortRLC"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortRLC</a>).
The equivalent impedance of the line on each phase is equal to
</p>
<p align="center" style="font-style:italic;">
Z<sub>EQ</sub> = R/2 +jX<sub>L</sub>/2 + (R/2 +jX<sub>L</sub>/2)(-jX<sub>C</sub>)/
(R/2 +jX<sub>L</sub>/2 -jX<sub>C</sub>)
</p>
<p>
that in this case is equal to <i>Z<sub>EQ</sub> = 15 + j5 </i> &Omega;.
</p>
<p>
Given the equivalent impedance of each phase, and a voltage
with an RMS value of 100 V produces a current equal to
<i>I = 6 - j2 </i> A flowing through phase 1.
</p>
<h4>Notes</h4>
<p>
<b>(1) Note:</b>
The line model <code>RLCLine_sc</code> is the same as <code>RLCLine_1</code> but it uses
dynamic phasors.
</p>

<p>
<b>(2) Note:</b>
The line model <code>RLCLine_2a</code> has a current that is different
from the one passing in <code>RLCLine_1</code> because the series of two T
line models is different from the sum of the two separate line models.
</p>

<p>
<b>(3) Note:</b>
The line models <code>RLCLine_3a</code> and <code>RLCLine_3b</code> have currents that are
50% of the other lines because they are in parallel.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Resistance"
>Resistance</a></td><td>RBase</td><td>3*10</td><td>Base value for the line resistance [Ohm]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Inductance"
>Inductance</a></td><td>LBase</td><td>RBase/(2*Modelica.Constants....</td><td>Base value for the line inductances [H]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Capacitance"
>Capacitance</a></td><td>CBase</td><td>3*0.1/(2*Modelica.Constants....</td><td>Base value for the line inductances [F]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ACLine_RLC_N <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for a three-phase unbalanced RLC line with neutral cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Resistance"
>Modelica.SIunits.Resistance</a> RBase = 3*10 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Base value for the line resistance&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Inductance"
>Modelica.SIunits.Inductance</a> LBase = RBase/(2*Modelica.Constants.pi*60) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Base value for the line inductances&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Capacitance"
>Modelica.SIunits.Capacitance</a> CBase = 3*0.1/(2*Modelica.Constants.pi*60) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Base value for the line inductances&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage_N"
>Sources.FixedVoltage_N</a> E(
    definiteReference=true,
    f=60,
    V=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> sc_load1(R=0, L=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> sc_load2(R=0, L=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> sc_load3(R=0, L=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> sc_load(R=0, L=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortRLC_N"
>Lines.TwoPortRLC_N</a> RLCLine_sc(
    R=RBase,
    C=CBase,
    L=LBase,
    mode=Buildings.Electrical.Types.Load.FixedZ_dynamic,
    V_nominal=480,
    Rn=RBase,
    Cn=CBase,
    Ln=LBase) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RLC line that connects to the short circuit&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortRLC_N"
>Lines.TwoPortRLC_N</a> RLCLine_1(
    R=RBase,
    C=CBase,
    L=LBase,
    V_nominal=480,
    Rn=RBase,
    Cn=CBase,
    Ln=LBase) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RLC line that connects to load 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortRLC_N"
>Lines.TwoPortRLC_N</a> RLCLine_2a(
    V_nominal=480,
    R=RBase/2,
    L=LBase/2,
    C=CBase/2,
    Rn=RBase/2,
    Cn=CBase/2,
    Ln=LBase/2) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RLC line that connects to load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortRLC_N"
>Lines.TwoPortRLC_N</a> RLCLine_2b(
    V_nominal=480,
    R=RBase/2,
    L=LBase/2,
    C=CBase/2,
    Rn=RBase/2,
    Cn=CBase/2,
    Ln=LBase/2) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RLC line that connects to load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortRLC_N"
>Lines.TwoPortRLC_N</a> RLCLine_3a(
    R=2*RBase,
    L=2*LBase,
    V_nominal=480,
    C=CBase/2,
    Rn=2*RBase,
    Cn=CBase/2,
    Ln=2*LBase) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RLC line that connects to load 3&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortRLC_N"
>Lines.TwoPortRLC_N</a> RLCLine_3b(
    R=2*RBase,
    L=2*LBase,
    V_nominal=480,
    C=CBase/2,
    Rn=2*RBase,
    Cn=CBase/2,
    Ln=2*LBase) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;RLC line that connects to load 3&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(RLCLine_2a.terminal_p, RLCLine_2b.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(RLCLine_2b.terminal_p, sc_load2.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(RLCLine_3a.terminal_p, sc_load3.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(RLCLine_3b.terminal_p, sc_load3.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(RLCLine_1.terminal_p, sc_load1.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(RLCLine_sc.terminal_p, sc_load.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, RLCLine_sc.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, RLCLine_1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, RLCLine_2a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, RLCLine_3a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, RLCLine_3b.terminal_n);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ACLine_RLC_N;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ACLine_RL_N<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_RL_N" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_RL_N"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples</a>.ACLine_RL_N</h2>
<p>
<b>Test model for a three-phase unbalanced inductive-resistive line with neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.Ta3a5d41cc6fb0113_RL_ND.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_RL_N">
</p>
<h3>Information</h3>

<p>
This example demonstrates how to use a resistive-inductive line model with neutral cable to connect
a source to a load.
</p>
<p>
The model has two loads <code>load_sc_1</code> and <code>load_sc_2</code>
representing short circuits <i>R=0</i>.
The current that flows through the load depends on the impedance of the line.
</p>
<p>
Each load is connected to the source with different configurations,
but the equivalent impedance between each load and the source is the same.
Since the equivalent impedances are the same, each load draw the same current.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Resistance"
>Resistance</a></td><td>Rbase</td><td>3*10</td><td>Base value for the line resistance [Ohm]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Inductance"
>Inductance</a></td><td>Lbase</td><td>Rbase/2/Modelica.Constants.p...</td><td>Base value for the line inductance [H]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ACLine_RL_N <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for a three-phase unbalanced inductive-resistive line with neutral cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Resistance"
>Modelica.SIunits.Resistance</a> Rbase = 3*10 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Base value for the line resistance&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Inductance"
>Modelica.SIunits.Inductance</a> Lbase = Rbase/2/Modelica.Constants.pi/60 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Base value for the line inductance&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage_N"
>Sources.FixedVoltage_N</a> E(
    definiteReference=true,
    f=60,
    V=100*<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> load_sc_1(R=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> load_sc_2(R=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortRL_N"
>Lines.TwoPortRL_N</a> RL_2(
    R=Rbase,
    L=Lbase,
    Rn=0.5*Rbase,
    Ln=0.5*Lbase) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resistive-Inductive line connected to short circuit 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortResistance_N"
>Lines.TwoPortResistance_N</a> R_1(R=Rbase, Rn=0.5*Rbase) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Resistance line connected to short circuit 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortInductance_N"
>Lines.TwoPortInductance_N</a> L_1(L=Lbase, Ln=0.5*Lbase) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Inductance line connected to short circuit 1&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(RL_2.terminal_p, load_sc_2.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(L_1.terminal_p, load_sc_1.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(L_1.terminal_n, R_1.terminal_p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(R_1.terminal_n, E.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, RL_2.terminal_n);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ACLine_RL_N;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ACLine_R_N<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_R_N" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_R_N"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples</a>.ACLine_R_N</h2>
<p>
<b>Test model for a three-phase unbalanced resistive line with neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.T53536142ee37da03e_R_ND.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACLine_R_N">
</p>
<h3>Information</h3>

<p>
This example demonstrates how to use a resistive line model with neutral cable to connect
a source to a load.
</p>
<p>
The model has four different loads. The load <code>sc_load</code> represents
a short circuit <i>R=0</i>. The current that flows through the load depends
on the resistance of the line.
</p>
<p>
The remaining three loads <code>R1</code>, <code>R2</code>, and <code>R3</code>
are resistive loads. Each load is connected to the source with different configurations,
but the equivalent resistance between each load and the source is the same.
Since the equivalent resistances are the same, each load draws the same current.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ACLine_R_N <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for a three-phase unbalanced resistive line with neutral cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage_N"
>Sources.FixedVoltage_N</a> E(
    definiteReference=true,
    f=60,
    V=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> R1(R=10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resistive load 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> R2(R=10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resistive load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> R3(R=10) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resistive load 3&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Loads.Impedance_N</a> sc_load(R=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Short circuit load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortResistance_N"
>Lines.TwoPortResistance_N</a> Rline_sc(      useHeatPort=false, R=60,
    Rn=20) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resistive line that connects to the short circuit&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortResistance_N"
>Lines.TwoPortResistance_N</a> Rline_1(R=30, Rn=10) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Resistive line that connects to load 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortResistance_N"
>Lines.TwoPortResistance_N</a> Rline_2a(R=15, Rn=5) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Resistive line that connects to load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortResistance_N"
>Lines.TwoPortResistance_N</a> Rline_2b(R=15, Rn=5) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Resistive line that connects to load 2&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortResistance_N"
>Lines.TwoPortResistance_N</a> Rline_3a(R=60, Rn=20) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Resistive line that connects to load 3&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.TwoPortResistance_N"
>Lines.TwoPortResistance_N</a> Rline_3b(R=60, Rn=20) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Resistive line that connects to load 3&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_sc.terminal_p, sc_load.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_1.terminal_p, R1.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_2b.terminal_p, R2.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_2a.terminal_p, Rline_2b.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_3b.terminal_p, R3.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Rline_3a.terminal_p, R3.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_sc.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_2a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_3a.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, Rline_3b.terminal_n);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ACLine_R_N;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ACSimpleGrid<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACSimpleGrid" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACSimpleGrid"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples</a>.ACSimpleGrid</h2>
<p>
<b>Test model for a network model for three-phase unbalanced systems without neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.Te796c704fa16d2e1eGridD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACSimpleGrid">
</p>
<h3>Information</h3>

<p>
This example demonstrates how to use a network model to connect
a source to a load. In this simple case the network has two nodes
that are connected by a commercial cable without a neutral line.
</p>
<p>
At the beginning of the simulation, the load consumes power while at the
and it produces power. The voltage at the load at the beginning is lower
than the nominal RMS voltage (480 V), while at the end of the simulation it is higher.
The voltage drop and increase are due to the presence of the cable between
the source and the load.
</p>
<p>
The network uses cables of the type <code>LowVoltageCable.Cu35</code> with
a length of <i>200</i> m.
</p>
<p>
The picture below describes the grid topology.
</p>
<p align="center">
<img alt="image" src="../Resources/Images/Electrical/Transmission/Grids/testGrid2Nodes.png"/>
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ACSimpleGrid <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for a network model for three-phase unbalanced systems without neutral cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Network"
>Network</a> network(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_Transmission_Grids.html#Buildings.Electrical.Transmission.Grids.TestGrid2Nodes"
>Buildings.Electrical.Transmission.Grids.TestGrid2Nodes</a> grid,
    V_nominal=480) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Network model that represents the connection between the source and the load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Inductive"
>Loads.Inductive</a> load(
    V_nominal=480,
    mode=Buildings.Electrical.Types.Load.VariableZ_P_input,
    plugPhase3=false) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Load connected to the network&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage"
>Sources.FixedVoltage</a> E(f=60, V=480,
    definiteReference=true) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> load_inputs(
    height=5000,
    offset=-2000,
    duration=0.5,
    startTime=0.25) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Input signal for the power consumption of the loads&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, network.terminal[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load.terminal, network.terminal[2]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load_inputs.y, load.Pow1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load_inputs.y, load.Pow2);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ACSimpleGrid;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ACSimpleGrid_N<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Td5d54ff09198dee1CLineI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACSimpleGrid_N" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACSimpleGrid_N"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples</a>.ACSimpleGrid_N</h2>
<p>
<b>Test model for a network model for three-phase unbalanced systems with neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.T9a633c0f5a4b8c46rid_ND.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Examples.ACSimpleGrid_N">
</p>
<h3>Information</h3>

<p>
This example demonstrates how to use a network model to connect
a source to a load. In this simple case the network has two nodes
that are connected by a commercial cable with neutral line.
</p>
<p>
At the beginning of the simulation the load consumes power while at the
and it produces power. The voltage at the load at the beginning is lower
than the nominal RMS voltage (480 V) while at the end of the simulation it is higher.
The voltage drop and increase are due to the presence of the cable between
the source and the load.
</p>
<p>
The network uses cables of the type <code>LowVoltageCable.Cu35</code> with
a length of <i>200</i> m.
</p>
<p>
The picture below describes the grid topology.
</p>
<p align="center">
<img alt="image" src="../Resources/Images/Electrical/Transmission/Grids/testGrid2Nodes.png"/>
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ACSimpleGrid_N <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for a network model for three-phase unbalanced systems with neutral cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Network_N"
>Network_N</a> network(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_Transmission_Grids.html#Buildings.Electrical.Transmission.Grids.TestGrid2Nodes"
>Buildings.Electrical.Transmission.Grids.TestGrid2Nodes</a> grid,
    V_nominal=480) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Network model that represents the connection between the source and the load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Inductive_N"
>Loads.Inductive_N</a> load(
    V_nominal=480,
    mode=Buildings.Electrical.Types.Load.VariableZ_P_input,
    plugPhase3=false) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Load connected to the network&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage_N"
>Sources.FixedVoltage_N</a> E(
    f=60,
    V=480,
    definiteReference=true) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> load_inputs(
    height=5000,
    offset=-2000,
    duration=0.5,
    startTime=0.25) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Input signal for the power consumption of the loads&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(E.terminal, network.terminal[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load.terminal, network.terminal[2]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load_inputs.y, load.Pow1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load_inputs.y, load.Pow2);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ACSimpleGrid_N;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon Jul 13 14:23:05 2015.
</address>
</body>
</html>
