<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with example models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Examples<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads</a>.Examples</h2>
<p>
<b>Package with example models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains examples for the use of models that can be found in
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Ta455b559fa5d749dancesS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples.Impedances" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples.Impedances"
>Impedances</a>
</td>
<td>This model tests three-phase unbalanced impedances with and without neutral cable</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Ta455b559fa5d749dancesS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples.LoadCtrl" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples.LoadCtrl"
>LoadCtrl</a>
</td>
<td>&nbsp;</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Ta455b559fa5d749dancesS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples.Loads" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples.Loads"
>Loads</a>
</td>
<td>This model tests the load models without neutral cable connection</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Ta455b559fa5d749dancesS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples.Loads_N" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples.Loads_N"
>Loads_N</a>
</td>
<td>This model tests unbalanced load models with neutral cable connection</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Impedances<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Ta455b559fa5d749dancesI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples.Impedances" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples.Impedances"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples</a>.Impedances</h2>
<p>
<b>This model tests three-phase unbalanced impedances with and without neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.Ta455b559fa5d749dancesD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples.Impedances">
</p>
<h3>Information</h3>

<p>
This example model shows how to use three-phase unbalanced impedances with and without neutral cable.
</p>
<p>
This model contains two identical inductive impedances with and without neutral cable.
The impedances have inputs that allow to change the value of their resistances and inductances
externally. The values start to change from their minumum to their maximum values at time
<i>t = 0.25 s</i>.
</p>
<p>
The unbalanced impedance that has the neutral cable
<code>sen_N.I[4]</code> is able to measure the current in the neutral. that is
the current necessary to satisfy the Kirchoff Current Law (KCL)
such that the algebraic sum of the phase current in each impedance is equal to zero.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Impedances <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;This model tests three-phase unbalanced impedances with and without neutral cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage_N"
>Sources.FixedVoltage_N</a> sou_N(definiteReference=true,
    f=60,
    V=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source with neutral cable&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.GeneralizedSensor_N"
>Sensors.GeneralizedSensor_N</a> sen_N <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power sensor with neutral cable&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Impedance_N</a> imp_N(
    plugPhase2=false,
    use_R_in=true,
    RMin=1,
    RMax=10,
    use_L_in=true,
    LMin=0.1,
    LMax=1) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Impedance with neutral cable&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage"
>Sources.FixedVoltage</a> sou(definiteReference=true,
    f=60,
    V=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source without neutral cable&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.GeneralizedSensor"
>Sensors.GeneralizedSensor</a> sen <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power sensor without neutral cable&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Impedance</a> imp(
    plugPhase2=false,
    use_R_in=true,
    RMin=1,
    RMax=10,
    use_L_in=true,
    LMin=0.1,
    LMax=1) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Impedance without neutral cable&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> var_RL(
    duration=0.5,
    startTime=0.25,
    height=1,
    offset=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power signal for loads on phase 1&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou.terminal, sen.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sen.terminal_p, imp.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(var_RL.y, imp.y_R);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(var_RL.y, imp.y_L);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(var_RL.y, imp_N.y_R);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(var_RL.y, imp_N.y_L);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_N.terminal, sen_N.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sen_N.terminal_p, imp_N.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Impedances;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE LoadCtrl<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Ta455b559fa5d749dancesI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples.LoadCtrl" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples.LoadCtrl"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples</a>.LoadCtrl</h2>
<p>
<br><img src="Buildings.Electrical.AC.T93b4c2c9b5bd40f9dCtrlD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples.LoadCtrl">
</p>
<h3>Information</h3>

<p>
This example model shows how the voltage controller can act on a three-phase unbalanced load.
</p>
<p>
This model contains two loads: one with voltage control and one without.
The loads produce power only on the first phase that is connected through a transmission line to a voltage
source. When the power production increases, the losses on the line cause an increase of the voltage
at the load. The load with voltage controller detects when the overvoltage happens
and unplugs the load for 2 seconds. After 2 seconds the load is plugged again and if this causes an other
overvoltage it will be unplugged again.
</p>
<p>
The model contains both a controlled and a not controlled load so the user can
compare the difference in the voltages and powers when the load is unplugged.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> LoadCtrl
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage_N"
>Sources.FixedVoltage_N</a> sou(f=60, V=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> pow_1(
    freqHz=0.1,
    amplitude=4500,
    offset=6000) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power on phase 1&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Resistive_N"
>Resistive_N</a> load_ctrl(
    mode=Buildings.Electrical.Types.Load.VariableZ_P_input,
    vThresh=0.05,
    tDelay=2,
    voltageCtrl=true,
    plugPhase2=false,
    plugPhase3=false,
    P_nominal=0,
    V_nominal=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage controlled load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Line_N"
>Lines.Line_N</a> line1(
    mode=Buildings.Electrical.Types.CableMode.commercial,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Cu10"
>Buildings.Electrical.Transmission.LowVoltageCables.Cu10</a>
      commercialCable,
    l=400,
    P_nominal=10000,
    V_nominal=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Transmission line to voltage controlled load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Resistive_N"
>Resistive_N</a> load(
    mode=Buildings.Electrical.Types.Load.VariableZ_P_input,
    plugPhase2=false,
    plugPhase3=false,
    P_nominal=0,
    V_nominal=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Lines.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Lines.Line_N"
>Lines.Line_N</a> line(
    mode=Buildings.Electrical.Types.CableMode.commercial,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_Transmission_LowVoltageCables.html#Buildings.Electrical.Transmission.LowVoltageCables.Cu10"
>Buildings.Electrical.Transmission.LowVoltageCables.Cu10</a>
      commercialCable,
    l=400,
    P_nominal=10000,
    V_nominal=480);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pow_1.y, load_ctrl.Pow1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pow_1.y, load.Pow1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou.terminal, line1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou.terminal, line.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(line.terminal_p, load.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(line1.terminal_p, load_ctrl.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>LoadCtrl;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Loads<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Ta455b559fa5d749dancesI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples.Loads" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples.Loads"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples</a>.Loads</h2>
<p>
<b>This model tests the load models without neutral cable connection</b>
<br>
<br><img src="Buildings.Electrical.AC.Te6a9e0b93dab7749LoadsD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples.Loads">
</p>
<h3>Information</h3>

<p>
This example model shows how three-phase unbalanced loads can be used.
</p>
<p>
This model contains two set of loads (one for each type: resistive, inductive and capacitive)
that consume power just on the first phase. The example shows how it's possible to model
this situation in two different ways. It's possible to not connect the loads on the phases
setting the parameters <code>plugLoad*=false</code>.
The alternative is to impose the load on a specific phase equal to zero.
</p>
<p>
The power measured by the sensors on each phase show that the results are equal.
</p>
<h4>Note:</h4>
<p>
Whenever possible it is preferred to disable the load on a specific phase using the parameter <code>plugLoad*</code>
because the equations relative to the load are conditionally removed, reducing the size
of the system of equations.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Loads <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;This model tests the load models without neutral cable connection&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage"
>Sources.FixedVoltage</a> sou(definiteReference=true,
    f=60,
    V=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> ph_1(
    amplitude=2000,
    freqHz=10,
    offset=-2500) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power signal for loads on phase 1&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> ph_23(k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Power signal for loads on phase 2 and 3&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Resistive"
>Resistive</a> loaR(
    mode=Buildings.Electrical.Types.Load.VariableZ_P_input,
    V_nominal=480,
    P_nominal=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resistive load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Inductive"
>Inductive</a> loaRL(mode=Buildings.Electrical.Types.Load.VariableZ_P_input,
    V_nominal=480,
    P_nominal=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inductive load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Capacitive"
>Capacitive</a> loaRC(mode=Buildings.Electrical.Types.Load.VariableZ_P_input,
    V_nominal=480,
    P_nominal=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Capacitive load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.GeneralizedSensor"
>Sensors.GeneralizedSensor</a> sen <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power sensor&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.GeneralizedSensor"
>Sensors.GeneralizedSensor</a> senSingleConn <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power sensor&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Capacitive"
>Capacitive</a> loaRC1(
                   mode=Buildings.Electrical.Types.Load.VariableZ_P_input,
    plugPhase2=false,
    plugPhase3=false,
    V_nominal=480,
    P_nominal=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Capacitive load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Inductive"
>Inductive</a> loaRL1(
                  mode=Buildings.Electrical.Types.Load.VariableZ_P_input,
    plugPhase2=false,
    plugPhase3=false,
    V_nominal=480,
    P_nominal=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inductive load&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Resistive"
>Resistive</a> loaR1(
    mode=Buildings.Electrical.Types.Load.VariableZ_P_input,
    plugPhase2=false,
    plugPhase3=false,
    V_nominal=480,
    P_nominal=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resistive load&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_1.y, loaR.Pow1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_23.y, loaR.Pow3);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_23.y, loaR.Pow2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_1.y, loaRL.Pow1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_1.y, loaRC.Pow1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_23.y, loaRL.Pow2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_23.y, loaRL.Pow3);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_23.y, loaRC.Pow2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_23.y, loaRC.Pow3);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou.terminal, sen.terminal_n);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sen.terminal_p, loaR.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sen.terminal_p, loaRL.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sen.terminal_p, loaRC.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(senSingleConn.terminal_p, loaR1.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(senSingleConn.terminal_p, loaRL1.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(senSingleConn.terminal_p, loaRC1.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_1.y, loaRC1.Pow1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_1.y, loaRL1.Pow1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_1.y, loaR1.Pow1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou.terminal, senSingleConn.terminal_n);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Loads;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Loads_N<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Ta455b559fa5d749dancesI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples.Loads_N" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples.Loads_N"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples</a>.Loads_N</h2>
<p>
<b>This model tests unbalanced load models with neutral cable connection</b>
<br>
<br><img src="Buildings.Electrical.AC.T91c9826cadbd2f58ads_ND.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples.Loads_N">
</p>
<h3>Information</h3>

<p>
This example model shows how three-phase unbalanced loads with the neutral cable can be used.
</p>
<p>
This model contains three different loads of different type. They start in a balanced configuration
and at time <i>t = 0.25 s</i> the loads on the first phase start to increase their power consumption.
</p>
<p>
When the loads start to be unbalanced the sensors starts to measure a current in the neutral cable
<code>sen.I[4]</code>. This is the current necessary to satisfy the Kirchoff Current Law (KCL)
such that the algebraic sum of the phase current in each load is equal to zero.
</p>
<p align="center">
<img alt="image" src="../Resources/Images/Electrical/AC/ThreePhasesUnbalanced/Loads/Examples/unbalancedLoads.png"/>
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Loads_N <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;This model tests unbalanced load models with neutral cable connection&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sources.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sources.FixedVoltage_N"
>Sources.FixedVoltage_N</a>
                       sou(definiteReference=true,
    f=60,
    V=480) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage source&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> ph_1(
    offset=-1000,
    duration=0.5,
    startTime=0.25,
    height=-500) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power signal for loads on phase 1&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> ph_23(k=-1000) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Power signal for loads on phase 2 and 3&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Resistive_N"
>Resistive_N</a> loaR_N(mode=Buildings.Electrical.Types.Load.VariableZ_P_input,
    V_nominal=480,
    P_nominal=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resistive load with neutral cable&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Inductive_N"
>Inductive_N</a> loaRL_N(mode=Buildings.Electrical.Types.Load.VariableZ_P_input,
      pf=0.9,
    V_nominal=480,
    P_nominal=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inductive load with neutral cable&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Capacitive_N"
>Capacitive_N</a> loaRC_N(
    mode=Buildings.Electrical.Types.Load.VariableZ_P_input,
    pf=0.7,
    V_nominal=480,
    P_nominal=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Capacitive load with neutral cable&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.GeneralizedSensor_N"
>Sensors.GeneralizedSensor_N</a>
                            sen <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power sensor with neutral cable&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_1.y, loaR_N.Pow1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_23.y, loaR_N.Pow3);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_23.y, loaR_N.Pow2);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_1.y, loaRL_N.Pow1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_1.y, loaRC_N.Pow1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_23.y, loaRL_N.Pow2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_23.y, loaRL_N.Pow3);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_23.y, loaRC_N.Pow2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ph_23.y, loaRC_N.Pow3);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou.terminal, sen.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sen.terminal_p, loaR_N.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sen.terminal_p, loaRL_N.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sen.terminal_p, loaRC_N.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Loads_N;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon Jul 13 14:23:11 2015.
</address>
</body>
</html>
