<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with sensor models for three-phase unbalanced AC systems&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Sensors<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced.html#Buildings.Electrical.AC.ThreePhasesUnbalanced"
>Buildings.Electrical.AC.ThreePhasesUnbalanced</a>.Sensors</h2>
<p>
<b>Package with sensor models for three-phase unbalanced AC systems</b><br>
</p>
<h3>Information</h3>

<p>
This package contains models that represent different types of three
phases unbalanced AC/AC sensors.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_SensorsPackage.html#Modelica.Icons.SensorsPackage"
>Modelica.Icons.SensorsPackage</a> (Icon for packages containing sensors).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T66d9ec66d5973b3cmplesS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.Examples" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.Examples"
>Examples</a>
</td>
<td>Package with example models</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T82db0b6161a48a09ensorS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.GeneralizedSensor" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.GeneralizedSensor"
>GeneralizedSensor</a>
</td>
<td>Sensor for power, voltage and current (3 wire system, no neutral cable)</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Tedadfa549229ee28sor_NS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.GeneralizedSensor_N" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.GeneralizedSensor_N"
>GeneralizedSensor_N</a>
</td>
<td>Sensor for power, voltage and current (4 wire system, with neutral cable)</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T6167c93db46e2bbaDeltaS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta"
>ProbeDelta</a>
</td>
<td>Model of a probe that measures voltage magnitude and angle (Delta configuration)</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T4ab00560496d5400beWyeS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye"
>ProbeWye</a>
</td>
<td>Model of a probe that measures voltage magnitude and angle (Wye configuration)</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Tb198814bb5500af5Wye_NS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye_N" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye_N"
>ProbeWye_N</a>
</td>
<td>Model of a probe that measures voltage magnitude and angle (Wye configuration) witn neutral cable connection</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Tf95d86a05dc097b4assesS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.BaseClasses" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.BaseClasses"
>BaseClasses</a>
</td>
<td>Package that contains base classes</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE GeneralizedSensor<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T82db0b6161a48a09ensorI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.GeneralizedSensor" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.GeneralizedSensor"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors</a>.GeneralizedSensor</h2>
<p>
<b>Sensor for power, voltage and current (3 wire system, no neutral cable)</b>
<br>
<br><img src="Buildings.Electrical.AC.T82db0b6161a48a09ensorD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.GeneralizedSensor">
</p>
<h3>Information</h3>

<p>
Ideal sensor that measures power, voltage and current in a three-phase unbalanced system
without a neutral cable.
The two components of the power <i>S</i> are the active and reactive power for each phase.
</p>

<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_n"
>Terminal_n</a></td><td>terminal_n</td><td>Electrical connector side N</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_p"
>Terminal_p</a></td><td>terminal_p</td><td>Electrical connector side P</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>V[3]</td><td>Voltage [V]</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>I[3]</td><td>Current [A]</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>S[3, terminal_n.phase[1].PhaseSystem.n]</td><td>Phase powers [W]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> GeneralizedSensor <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Sensor for power, voltage and current (3 wire system, no neutral cable)&quot;</span>

  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_n"
>Interfaces.Terminal_n</a> terminal_n <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Electrical connector side N&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_p"
>Interfaces.Terminal_p</a> terminal_p <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Electrical connector side P&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> V[3](<span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span>quantity=&quot;ElectricPotential&quot;,
                                          <span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=&quot;V&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> I[3](<span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span>quantity=&quot;ElectricCurrent&quot;,
                                          <span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=&quot;A&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Current&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> S[3,terminal_n.phase[1].PhaseSystem.n](
                                          <span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span>quantity=&quot;Power&quot;,
                                          <span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=&quot;W&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Phase powers&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:3<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    V[i]   =<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Electrical.PhaseSystems.OnePhase.systemVoltage</span>(terminal_n.phase[i].v);
    I[i]   =<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Electrical.PhaseSystems.OnePhase.systemCurrent</span>(terminal_n.phase[i].i);
    S[i,:] =<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Electrical.PhaseSystems.OnePhase.phasePowers_vi</span>(v=terminal_n.phase[i].v, i=terminal_n.phase[i].i);
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(terminal_n, terminal_p);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>GeneralizedSensor;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE GeneralizedSensor_N<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Tedadfa549229ee28sor_NI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.GeneralizedSensor_N" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.GeneralizedSensor_N"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors</a>.GeneralizedSensor_N</h2>
<p>
<b>Sensor for power, voltage and current (4 wire system, with neutral cable)</b>
<br>
<br><img src="Buildings.Electrical.AC.Tedadfa549229ee28sor_ND.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.GeneralizedSensor_N">
</p>
<h3>Information</h3>

<p>
Ideal sensor that measures power, voltage and current in a three-phase unbalanced system
with neutral cable.
The two components of the power <i>S</i> are the active and reactive power for each phase.
</p>

<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal4_n"
>Terminal4_n</a></td><td>terminal_n</td><td>Electrical connector side N</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal4_p"
>Terminal4_p</a></td><td>terminal_p</td><td>Electrical connector side P</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>V[4]</td><td>Voltage [V]</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>I[4]</td><td>Current [A]</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>S[4, terminal_n.phase[1].PhaseSystem.n]</td><td>Phase powers [W]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> GeneralizedSensor_N <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Sensor for power, voltage and current (4 wire system, with neutral cable)&quot;</span>

  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal4_n"
>Interfaces.Terminal4_n</a> terminal_n <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Electrical connector side N&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal4_p"
>Interfaces.Terminal4_p</a> terminal_p <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Electrical connector side P&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> V[4](<span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span>quantity=&quot;ElectricPotential&quot;,
                                          <span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=&quot;V&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> I[4](<span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span>quantity=&quot;ElectricCurrent&quot;,
                                          <span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=&quot;A&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Current&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> S[4,terminal_n.phase[1].PhaseSystem.n](
                                          <span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span>quantity=&quot;Power&quot;,
                                          <span style="color: blue; font-weight: normal; font-style: normal;">each </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=&quot;W&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Phase powers&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:4<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    V[i]   =<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Electrical.PhaseSystems.OnePhase.systemVoltage</span>(terminal_n.phase[i].v);
    I[i]   =<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Electrical.PhaseSystems.OnePhase.systemCurrent</span>(terminal_n.phase[i].i);
    S[i,:] =<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Electrical.PhaseSystems.OnePhase.phasePowers_vi</span>(v=terminal_n.phase[i].v, i=terminal_n.phase[i].i);
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(terminal_n, terminal_p);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>GeneralizedSensor_N;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ProbeDelta<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T6167c93db46e2bbaDeltaI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors</a>.ProbeDelta</h2>
<p>
<b>Model of a probe that measures voltage magnitude and angle (Delta configuration)</b>
<br>
<br><img src="Buildings.Electrical.AC.T6167c93db46e2bbaDeltaD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta">
</p>
<h3>Information</h3>

<p>
This model represents a probe that measures the RMS voltage and the angle
of the voltage phasors at a given point. The probes are connected
in the Wye (Y) grounded configuration.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.BaseClasses.GeneralizedProbe"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.BaseClasses.GeneralizedProbe</a> (Partial model of a generalized three-phase probe).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_nominal</td><td>&nbsp;</td><td>RMS Nominal voltage (V_nominal &gt;= 0) [V]</td></tr>
<tr><td>Boolean</td><td>perUnit</td><td>true</td><td>This flag display voltage in p.u.</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>V[3]</td><td>Voltage in per unit [1]</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>theta[3]</td><td>Angle [rad]</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_n"
>Terminal_n</a></td><td>term</td><td>Electrical connector</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ProbeDelta <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model of a probe that measures voltage magnitude and angle (Delta configuration)&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.BaseClasses.GeneralizedProbe"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.BaseClasses.GeneralizedProbe</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_n"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_n</a>
  term <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Electrical connector&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToDelta"
>Interfaces.WyeToDelta</a> wyeToDelta <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Y to D transformation&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:3<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
      theta[i] =<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Electrical.PhaseSystems.OnePhase.phase</span>(wyeToDelta.delta.phase[i].v);
      <span style="color: blue; font-weight: normal; font-style: normal;">if </span>perUnit<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
        V[i] =<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Electrical.PhaseSystems.OnePhase.systemVoltage</span>(wyeToDelta.delta.phase[i].v)/V_nominal;
      <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
        V[i] =<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Electrical.PhaseSystems.OnePhase.systemVoltage</span>(wyeToDelta.delta.phase[i].v);
      <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(term, wyeToDelta.wye);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ProbeDelta;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ProbeWye<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T4ab00560496d5400beWyeI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors</a>.ProbeWye</h2>
<p>
<b>Model of a probe that measures voltage magnitude and angle (Wye configuration)</b>
<br>
<br><img src="Buildings.Electrical.AC.T4ab00560496d5400beWyeD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye">
</p>
<h3>Information</h3>

<p>
This model represents a probe that measures the RMS voltage and the angle
of the voltage phasors at a given point. The probes are connected
in the Wye (Y) grounded configuration.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.BaseClasses.GeneralizedProbe"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.BaseClasses.GeneralizedProbe</a> (Partial model of a generalized three-phase probe).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_nominal</td><td>&nbsp;</td><td>RMS Nominal voltage (V_nominal &gt;= 0) [V]</td></tr>
<tr><td>Boolean</td><td>perUnit</td><td>true</td><td>This flag display voltage in p.u.</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>V[3]</td><td>Voltage in per unit [1]</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>theta[3]</td><td>Angle [rad]</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_n"
>Terminal_n</a></td><td>term</td><td>Electrical connector</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ProbeWye <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model of a probe that measures voltage magnitude and angle (Wye configuration)&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.BaseClasses.GeneralizedProbe"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.BaseClasses.GeneralizedProbe</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_n"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_n</a>
    term <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Electrical connector&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToWyeGround"
>Interfaces.WyeToWyeGround</a> wyeToWyeGround <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Y to Y grounded transformation&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:3<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
      theta[i] =<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Electrical.PhaseSystems.OnePhase.phase</span>(wyeToWyeGround.wyeg.phase[i].v);
      <span style="color: blue; font-weight: normal; font-style: normal;">if </span>perUnit<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
        V[i] =<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Electrical.PhaseSystems.OnePhase.systemVoltage</span>(wyeToWyeGround.wyeg.phase[i].v)/(V_nominal/<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3));
      <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
        V[i] =<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Electrical.PhaseSystems.OnePhase.systemVoltage</span>(wyeToWyeGround.wyeg.phase[i].v);
      <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(term, wyeToWyeGround.wye);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ProbeWye;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ProbeWye_N<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Tb198814bb5500af5Wye_NI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye_N" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye_N"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors</a>.ProbeWye_N</h2>
<p>
<b>Model of a probe that measures voltage magnitude and angle (Wye configuration) witn neutral cable connection</b>
<br>
<br><img src="Buildings.Electrical.AC.Tb198814bb5500af5Wye_ND.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye_N">
</p>
<h3>Information</h3>

<p>
This model represents a probe that measures the RMS voltage and the angle
of the voltage phasors at a given point. The probes are connected
in the Wye (Y) grounded configuration.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.BaseClasses.GeneralizedProbe"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.BaseClasses.GeneralizedProbe</a> (Partial model of a generalized three-phase probe).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_nominal</td><td>&nbsp;</td><td>RMS Nominal voltage (V_nominal &gt;= 0) [V]</td></tr>
<tr><td>Boolean</td><td>perUnit</td><td>true</td><td>This flag display voltage in p.u.</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>V[3]</td><td>Voltage in per unit [1]</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>theta[3]</td><td>Angle [rad]</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal4_n"
>Terminal4_n</a></td><td>term</td><td>Electrical connector</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ProbeWye_N <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model of a probe that measures voltage magnitude and angle (Wye configuration) witn neutral cable connection&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.BaseClasses.GeneralizedProbe"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.BaseClasses.GeneralizedProbe</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal4_n"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal4_n</a>
    term <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Electrical connector&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:4<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    term.phase[i].i =<span style="color: red; font-weight: normal; font-style: normal;"> zeros</span>(Buildings.Electrical.PhaseSystems.OnePhase.n);
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:3<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
      theta[i] =<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Electrical.PhaseSystems.OnePhase.phase</span>(term.phase[i].v - term.phase[4].v);
      <span style="color: blue; font-weight: normal; font-style: normal;">if </span>perUnit<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
        V[i] =<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Electrical.PhaseSystems.OnePhase.systemVoltage</span>(term.phase[i].v - term.phase[4].v)/(V_nominal/<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(3));
      <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
        V[i] =<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Electrical.PhaseSystems.OnePhase.systemVoltage</span>(term.phase[i].v - term.phase[4].v);
      <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ProbeWye_N;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon Jul 13 14:23:14 2015.
</address>
</body>
</html>
