<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package that contains the examples for balanced loads and step down transformer&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE BalancedStepDown<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Validation_IEEETests_Test4NodesFeeder.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder</a>.BalancedStepDown</h2>
<p>
<b>Package that contains the examples for balanced loads and step down transformer</b><br>
</p>
<h3>Information</h3>

<p>
This package contains examples for the IEEE 4 nodes test validation
whith balanced load and step down in the voltage of the transformers.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T35e0623e7d6168bfwn.DDS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown.DD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Validation_IEEETests_Test4NodesFeeder_BalancedStepDown.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown.DD"
>DD</a>
</td>
<td>IEEE 4 node test feeder model with balanced load and D - D connection (step down)</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T35e0623e7d6168bfwn.DDS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown.DY" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Validation_IEEETests_Test4NodesFeeder_BalancedStepDown.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown.DY"
>DY</a>
</td>
<td>IEEE 4 node test feeder model with balanced load and D - Y connection (step down)</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T35e0623e7d6168bfwn.DDS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown.YD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Validation_IEEETests_Test4NodesFeeder_BalancedStepDown.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown.YD"
>YD</a>
</td>
<td>IEEE 4 node test feeder model with balanced load and Y - D connection (step down)</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T35e0623e7d6168bfwn.DDS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown.YY" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Validation_IEEETests_Test4NodesFeeder_BalancedStepDown.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown.YY"
>YY</a>
</td>
<td>IEEE 4 node test feeder model with balanced load and Y - Y connection (step down)</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T35e0623e7d6168bfwn.DDI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown.DD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown.DD"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Validation_IEEETests_Test4NodesFeeder_BalancedStepDown.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown</a>.DD</h2>
<p>
<b>IEEE 4 node test feeder model with balanced load and D - D connection (step down)</b>
<br>
<br><img src="Buildings.Electrical.AC.T35e0623e7d6168bfwn.DDD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown.DD">
</p>
<h3>Information</h3>

<p>
IEEE 4 nodes validation test case with the following characteristics
</p>
<ul>
<li>balanced load,
  <ul>
  <li>power consumption on each phase <i>P<sub>1,2,3</sub> = 1800 kW</i></li>
  <li>power factor on each phase <i>cos&phi;<sub>1,2,3</sub> = 0.9</i></li>
  </ul>
</li>
<li>voltage step-down transformer (<i>V<sub>Pri</sub>=12.47 kV</i>,
<i>V<sub>Sec</sub> = 4.16kV</i>),</li>
<li>D-D transformer</li>
</ul>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Validation_IEEETests_Test4NodesFeeder_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BaseClasses.IEEE4"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BaseClasses.IEEE4</a> (Base model of the IEEE 4 nodes test feeder).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>VLL_side1</td><td>12.47e3</td><td>Voltage line to line side 1 [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>VLL_side2</td><td>4.16e3</td><td>Voltage line to line side 2 [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ApparentPower"
>ApparentPower</a></td><td>VARbase</td><td>6000e3</td><td>Base VA power of the transformer [VA]</td></tr>
<tr><td>Boolean</td><td>line1_use_Z_y</td><td>false</td><td>Choose between Zy or Zd impedance matrix for line 1</td></tr>
<tr><td>Boolean</td><td>line2_use_Z_y</td><td>false</td><td>Choose between Zy or Zd impedance matrix for line 2</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V2_ref[3]</td><td>{12339,12349,12321}</td><td>Reference RMS voltage node 2 - IEEE results [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V3_ref[3]</td><td>{3911,3914,3905}</td><td>Reference RMS voltage node 3 - IEEE results [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V4_ref[3]</td><td>{3442,3497,3384}</td><td>Reference RMS voltage node 4 - IEEE results [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>Theta2_ref[3]</td><td>Modelica.Constants.pi/180.0*...</td><td>Reference voltage phase angle node 2 - IEEE results [rad]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>Theta3_ref[3]</td><td>Modelica.Constants.pi/180.0*...</td><td>Reference voltage phase angle node 3 - IEEE results [rad]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>Theta4_ref[3]</td><td>Modelica.Constants.pi/180.0*...</td><td>Reference voltage phase angle node 4 - IEEE results [rad]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> DD <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;IEEE 4 node test feeder model with balanced load and D - D connection (step down)&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Validation_IEEETests_Test4NodesFeeder_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BaseClasses.IEEE4"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BaseClasses.IEEE4</a>
    (
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>line1_use_Z_y=false,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>line2_use_Z_y=false,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta</a>
      node1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta</a>
      node2,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta</a>
      node3,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta</a>
      node4,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>VLL_side1=12.47e3,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>VLL_side2=4.16e3,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>VARbase=6000e3,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>V2_ref={12339,12349,12321},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>V3_ref={3911,3914,3905},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>V4_ref={3442,3497,3384},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>Theta2_ref=Modelica.Constants.pi/180.0*{29.7,-90.4,149.6},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>Theta3_ref=Modelica.Constants.pi/180.0*{26.5,-93.6,146.4},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>Theta4_ref=Modelica.Constants.pi/180.0*{22.3,-99.4,140.7},
    loadRL(use_pf_in=false, loadConn=Buildings.Electrical.Types.LoadConnection.wye_to_delta));
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> load(k=-1800e3);
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerDD"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerDD</a>
    transformer(
    VHigh=VLL_side1,
    VLow=VLL_side2,
    XoverR=6,
    Zperc=<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(0.01^2 + 0.06^2),
    VABase=VARbase);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load.y, loadRL.Pow1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load.y, loadRL.Pow2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load.y, loadRL.Pow3);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(line1.terminal_p, transformer.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(transformer.terminal_p, line2.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(node1.term, line1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(node2.term, transformer.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(node3.term, line2.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(node4.term, loadRL.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>DD;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DY<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T35e0623e7d6168bfwn.DDI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown.DY" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown.DY"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Validation_IEEETests_Test4NodesFeeder_BalancedStepDown.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown</a>.DY</h2>
<p>
<b>IEEE 4 node test feeder model with balanced load and D - Y connection (step down)</b>
<br>
<br><img src="Buildings.Electrical.AC.T35e062537d6168a2wn.DYD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown.DY">
</p>
<h3>Information</h3>

<p>
IEEE 4 nodes validation test case with the following characteristics
</p>
<ul>
<li>balanced load,
  <ul>
  <li>power consumption on each phase <i>P<sub>1,2,3</sub> = 1800 kW</i></li>
  <li>power factor on each phase <i>cos&phi;<sub>1,2,3</sub> = 0.9</i></li>
  </ul>
</li>
<li>voltage step-down transformer (<i>V<sub>Pri</sub>=12.47 kV</i>,
<i>V<sub>Sec</sub> = 4.16kV</i>),</li>
<li>D-Y transformer</li>
</ul>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Validation_IEEETests_Test4NodesFeeder_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BaseClasses.IEEE4"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BaseClasses.IEEE4</a> (Base model of the IEEE 4 nodes test feeder).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>VLL_side1</td><td>12.47e3</td><td>Voltage line to line side 1 [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>VLL_side2</td><td>4.16e3</td><td>Voltage line to line side 2 [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ApparentPower"
>ApparentPower</a></td><td>VARbase</td><td>6000e3</td><td>Base VA power of the transformer [VA]</td></tr>
<tr><td>Boolean</td><td>line1_use_Z_y</td><td>false</td><td>Choose between Zy or Zd impedance matrix for line 1</td></tr>
<tr><td>Boolean</td><td>line2_use_Z_y</td><td>true</td><td>Choose between Zy or Zd impedance matrix for line 2</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V2_ref[3]</td><td>{12340,12349,12318}</td><td>Reference RMS voltage node 2 - IEEE results [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V3_ref[3]</td><td>{2249,2263,2259}</td><td>Reference RMS voltage node 3 - IEEE results [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V4_ref[3]</td><td>{1920,2054,1986}</td><td>Reference RMS voltage node 4 - IEEE results [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>Theta2_ref[3]</td><td>Modelica.Constants.pi/180.0*...</td><td>Reference voltage phase angle node 2 - IEEE results [rad]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>Theta3_ref[3]</td><td>Modelica.Constants.pi/180.0*...</td><td>Reference voltage phase angle node 3 - IEEE results [rad]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>Theta4_ref[3]</td><td>Modelica.Constants.pi/180.0*...</td><td>Reference voltage phase angle node 4 - IEEE results [rad]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> DY <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;IEEE 4 node test feeder model with balanced load and D - Y connection (step down)&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Validation_IEEETests_Test4NodesFeeder_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BaseClasses.IEEE4"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BaseClasses.IEEE4</a>
    (
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>line1_use_Z_y=false,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>line2_use_Z_y=true,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta</a>
      node1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta</a>
      node2,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye</a>
      node3,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye</a>
      node4,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>VLL_side1=12.47e3,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>VLL_side2=4.16e3,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>VARbase=6000e3,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>V2_ref={12340,12349,12318},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>V3_ref={2249,2263,2259},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>V4_ref={1920,2054,1986},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>Theta2_ref=Modelica.Constants.pi/180.0*{29.7,-90.4,149.6},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>Theta3_ref=Modelica.Constants.pi/180.0*{-33.7,-153.4,86.4},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>Theta4_ref=Modelica.Constants.pi/180.0*{-39.1,-158.3,80.9},
    loadRL(use_pf_in=false));
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> load(k=-1800e3);
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepDownDY"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepDownDY</a>
    transformer(
    VHigh=VLL_side1,
    VLow=VLL_side2,
    XoverR=6,
    Zperc=<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(0.01^2 + 0.06^2),
    VABase=VARbase);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load.y, loadRL.Pow1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load.y, loadRL.Pow2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load.y, loadRL.Pow3);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(line1.terminal_p, transformer.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(transformer.terminal_p, line2.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(node1.term, line1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(node2.term, transformer.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(node3.term, line2.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(node4.term, loadRL.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>DY;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE YD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T35e0623e7d6168bfwn.DDI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown.YD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown.YD"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Validation_IEEETests_Test4NodesFeeder_BalancedStepDown.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown</a>.YD</h2>
<p>
<b>IEEE 4 node test feeder model with balanced load and Y - D connection (step down)</b>
<br>
<br><img src="Buildings.Electrical.AC.T35e06cfd7d616b1fwn.YDD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown.YD">
</p>
<h3>Information</h3>

<p>
IEEE 4 nodes validation test case with the following characteristics
</p>
<ul>
<li>balanced load,
  <ul>
  <li>power consumption on each phase <i>P<sub>1,2,3</sub> = 1800 kW</i></li>
  <li>power factor on each phase <i>cos&phi;<sub>1,2,3</sub> = 0.9</i></li>
  </ul>
</li>
<li>voltage step-down transformer (<i>V<sub>Pri</sub>=12.47 kV</i>,
<i>V<sub>Sec</sub> = 4.16kV</i>),</li>
<li>Y-D transformer</li>
</ul>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Validation_IEEETests_Test4NodesFeeder_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BaseClasses.IEEE4"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BaseClasses.IEEE4</a> (Base model of the IEEE 4 nodes test feeder).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>VLL_side1</td><td>12.47e3</td><td>Voltage line to line side 1 [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>VLL_side2</td><td>4.16e3</td><td>Voltage line to line side 2 [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ApparentPower"
>ApparentPower</a></td><td>VARbase</td><td>6000e3</td><td>Base VA power of the transformer [VA]</td></tr>
<tr><td>Boolean</td><td>line1_use_Z_y</td><td>true</td><td>Choose between Zy or Zd impedance matrix for line 1</td></tr>
<tr><td>Boolean</td><td>line2_use_Z_y</td><td>false</td><td>Choose between Zy or Zd impedance matrix for line 2</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V2_ref[3]</td><td>{7113,7132,7123}</td><td>Reference RMS voltage node 2 - IEEE results [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V3_ref[3]</td><td>{3906,3915,3909}</td><td>Reference RMS voltage node 3 - IEEE results [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V4_ref[3]</td><td>{3437,3497,3388}</td><td>Reference RMS voltage node 4 - IEEE results [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>Theta2_ref[3]</td><td>Modelica.Constants.pi/180.0*...</td><td>Reference voltage phase angle node 2 - IEEE results [rad]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>Theta3_ref[3]</td><td>Modelica.Constants.pi/180.0*...</td><td>Reference voltage phase angle node 3 - IEEE results [rad]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>Theta4_ref[3]</td><td>Modelica.Constants.pi/180.0*...</td><td>Reference voltage phase angle node 4 - IEEE results [rad]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> YD <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;IEEE 4 node test feeder model with balanced load and Y - D connection (step down)&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Validation_IEEETests_Test4NodesFeeder_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BaseClasses.IEEE4"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BaseClasses.IEEE4</a>
    (
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>line1_use_Z_y=true,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>line2_use_Z_y=false,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye</a>
      node1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye</a>
      node2,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta</a>
      node3,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta</a>
      node4,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>VLL_side1=12.47e3,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>VLL_side2=4.16e3,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>VARbase=6000e3,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>V2_ref={7113,7132,7123},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>V3_ref={3906,3915,3909},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>V4_ref={3437,3497,3388},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>Theta2_ref=Modelica.Constants.pi/180.0*{-0.3,-120.3,119.6},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>Theta3_ref=Modelica.Constants.pi/180.0*{-3.5,-123.6,116.3},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>Theta4_ref=Modelica.Constants.pi/180.0*{-7.8,-129.3,110.6},
    loadRL(use_pf_in=false, loadConn=Buildings.Electrical.Types.LoadConnection.wye_to_delta));
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> load(k=-1800e3);
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepDownYD"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepDownYD</a>
    transformer(
    VHigh=VLL_side1,
    VLow=VLL_side2,
    XoverR=6,
    Zperc=<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(0.01^2 + 0.06^2),
    VABase=VARbase);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load.y, loadRL.Pow1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load.y, loadRL.Pow2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load.y, loadRL.Pow3);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(line1.terminal_p, transformer.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(transformer.terminal_p, line2.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(node1.term, line1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(node2.term, transformer.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(node3.term, line2.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(node4.term, loadRL.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>YD;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE YY<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T35e0623e7d6168bfwn.DDI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown.YY" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown.YY"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Validation_IEEETests_Test4NodesFeeder_BalancedStepDown.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown</a>.YY</h2>
<p>
<b>IEEE 4 node test feeder model with balanced load and Y - Y connection (step down)</b>
<br>
<br><img src="Buildings.Electrical.AC.T35e06d127d616b02wn.YYD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BalancedStepDown.YY">
</p>
<h3>Information</h3>

<p>
IEEE 4 nodes validation test case with the following characteristics
</p>
<ul>
<li>balanced load,
  <ul>
  <li>power consumption on each phase <i>P<sub>1,2,3</sub> = 1800 kW</i></li>
  <li>power factor on each phase <i>cos&phi;<sub>1,2,3</sub> = 0.9</i></li>
  </ul>
</li>
<li>voltage step-down transformer (<i>V<sub>Pri</sub>=12.47 kV</i>,
<i>V<sub>Sec</sub> = 4.16kV</i>),</li>
<li>Y-Y transformer</li>
</ul>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Validation_IEEETests_Test4NodesFeeder_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BaseClasses.IEEE4"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BaseClasses.IEEE4</a> (Base model of the IEEE 4 nodes test feeder).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>VLL_side1</td><td>12.47e3</td><td>Voltage line to line side 1 [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>VLL_side2</td><td>4.16e3</td><td>Voltage line to line side 2 [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ApparentPower"
>ApparentPower</a></td><td>VARbase</td><td>6000e3</td><td>Base VA power of the transformer [VA]</td></tr>
<tr><td>Boolean</td><td>line1_use_Z_y</td><td>true</td><td>Choose between Zy or Zd impedance matrix for line 1</td></tr>
<tr><td>Boolean</td><td>line2_use_Z_y</td><td>true</td><td>Choose between Zy or Zd impedance matrix for line 2</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V2_ref[3]</td><td>{7107,7140,7121}</td><td>Reference RMS voltage node 2 - IEEE results [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V3_ref[3]</td><td>{2247,2269,2256}</td><td>Reference RMS voltage node 3 - IEEE results [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V4_ref[3]</td><td>{1918,2061,1981}</td><td>Reference RMS voltage node 4 - IEEE results [V]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>Theta2_ref[3]</td><td>Modelica.Constants.pi/180.0*...</td><td>Reference voltage phase angle node 2 - IEEE results [rad]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>Theta3_ref[3]</td><td>Modelica.Constants.pi/180.0*...</td><td>Reference voltage phase angle node 3 - IEEE results [rad]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>Theta4_ref[3]</td><td>Modelica.Constants.pi/180.0*...</td><td>Reference voltage phase angle node 4 - IEEE results [rad]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> YY <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;IEEE 4 node test feeder model with balanced load and Y - Y connection (step down)&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Validation_IEEETests_Test4NodesFeeder_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BaseClasses.IEEE4"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder.BaseClasses.IEEE4</a>
    (
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>line1_use_Z_y=true,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>line2_use_Z_y=true,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye</a>
      node1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye</a>
      node2,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye</a>
      node3,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Sensors.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye</a>
      node4,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>VLL_side1=12.47e3,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>VLL_side2=4.16e3,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>VARbase=6000e3,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>V2_ref={7107,7140,7121},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>V3_ref={2247,2269,2256},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>V4_ref={1918,2061,1981},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>Theta2_ref=Modelica.Constants.pi/180.0*{-0.3,-120.3,119.6},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>Theta3_ref=Modelica.Constants.pi/180.0*{-3.7,-123.5,116.4},
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>Theta4_ref=Modelica.Constants.pi/180.0*{-9.1,-128.3,110.9},
    loadRL(use_pf_in=false));

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> load(k=-1800e3);
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformer"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformer</a>
    transformer(
    VHigh=VLL_side1,
    VLow=VLL_side2,
    XoverR=6,
    Zperc=<span style="color: red; font-weight: normal; font-style: normal;">sqrt</span>(0.01^2 + 0.06^2),
    VABase=VARbase);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load.y, loadRL.Pow1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load.y, loadRL.Pow2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(load.y, loadRL.Pow3);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(line1.terminal_p, transformer.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(transformer.terminal_p, line2.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(node1.term, line1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(node2.term, transformer.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(node3.term, line2.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(node4.term, loadRL.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>YY;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon Jul 13 14:23:25 2015.
</address>
</body>
</html>
