<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Electrical.Transmission.MediumVoltageCables</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package of medium voltage electricity cables used in distribution grid&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE MediumVoltageCables<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Electrical.Transmission.MediumVoltageCables"></a><a href="Buildings_Electrical_Transmission.html#Buildings.Electrical.Transmission"
>Buildings.Electrical.Transmission</a>.MediumVoltageCables</h2>
<p>
<b>Package of medium voltage electricity cables used in distribution grid</b><br>
</p>
<h3>Information</h3>

<p>
This package contains records of physical properties of medium
voltage commercial cables. New cables can be added by extending the
base record
<a href="modelia://Buildings.Electrical.Transmission.MediumVoltageCables.Generic">
Buildings.Electrical.Transmission.MediumVoltageCables.Generic</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_MaterialPropertiesPackage.html#Modelica.Icons.MaterialPropertiesPackage"
>Modelica.Icons.MaterialPropertiesPackage</a> (Icon for package containing property classes).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_10" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_10"
>Annealed_Al_10</a>
</td>
<td>Annealed Al cable - AWG 1/0</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_1000" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_1000"
>Annealed_Al_1000</a>
</td>
<td>Annealed Al cable - AWG 1000</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_1500" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_1500"
>Annealed_Al_1500</a>
</td>
<td>Annealed Al cable - AWG 1500</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_30" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_30"
>Annealed_Al_30</a>
</td>
<td>Annealed Al cable - AWG 3/0</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_350" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_350"
>Annealed_Al_350</a>
</td>
<td>Annealed Al cable - kcmil 350</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_40" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_40"
>Annealed_Al_40</a>
</td>
<td>Annealed Al cable - AWG 4/0</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_500" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_500"
>Annealed_Al_500</a>
</td>
<td>Annealed Al cable - AWG 500</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Tran7b9207a51a189249AL120S.png" alt="Buildings.Electrical.Transmission.MediumVoltageCables.Generic" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Generic"
>Generic</a>
</td>
<td>Data record for a generic medium voltage cable</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Annealed_Al_10<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran91f53d1c6765f35fAl_10I.png" alt="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_10" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_10"></a><a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables"
>Buildings.Electrical.Transmission.MediumVoltageCables</a>.Annealed_Al_10</h2>
<p>
<b>Annealed Al cable - AWG 1/0</b>
</p>
<h3>Information</h3>

<p>
Annealed aluminium cable with a cross-sectional AWG 1/0
(American Wire Gauge).
This type of cable has the following properties
</p>
<pre>
Rdc  = 0.551181e-3 // Characteristic DC resistance at T = T_ref[Ohm/m]
T_ref= 298.15      // Reference temperature of the material [K]
d    = 9.195e-3    // Inner diameter [m]
D    = 26.543e-3   // Outer diameter [m]
Amp  = 195         // Ampacity [A]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Generic"
>Buildings.Electrical.Transmission.MediumVoltageCables.Generic</a> (Data record for a generic medium voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>195</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineResistance"
>lineResistance</a></td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineInductance"
>lineInductance</a></td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineCapacitance"
>lineCapacitance</a></td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td>String</td><td>size</td><td>&quot;1/0&quot;</td><td>AWG or kcmil code representing the conductor size</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>Rdc</td><td>0.551181e-3</td><td>Characteristic DC resistance of the cable @ T_ref [Ohm/m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>d</td><td>9.195e-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>D</td><td>26.543e-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>GMR</td><td>Buildings.Electrical.Transmi...</td><td>Geometrical Mean Radius of the cable [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>GMD</td><td>Buildings.Electrical.Transmi...</td><td>Geometrical Mean Diameter of the cable [m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Annealed_Al_10 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Annealed Al cable - AWG 1/0&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Generic"
>Buildings.Electrical.Transmission.MediumVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    size=&quot;1/0&quot;,
    Rdc=0.551181e-3,
    T_ref=298.15,
    d=9.195e-3,
    D=26.543e-3,
    GMR=<span style="color: red; font-weight: normal; font-style: normal;">Buildings.Electrical.Transmission.Functions.computeGMR</span>(d),
    GMD=<span style="color: red; font-weight: normal; font-style: normal;">Buildings.Electrical.Transmission.Functions.computeGMD</span>(0.1905),
    Amp=195);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Annealed_Al_10;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Annealed_Al_1000<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran91f53d1c6765f35fAl_10I.png" alt="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_1000" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_1000"></a><a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables"
>Buildings.Electrical.Transmission.MediumVoltageCables</a>.Annealed_Al_1000</h2>
<p>
<b>Annealed Al cable - AWG 1000</b>
</p>
<h3>Information</h3>

<p>
Annealed aluminium cable with a cross-sectional kcmil 1000
(thousand of Circular Mils).
This type of cable has the following properties
</p>
<pre>
Rdc  = 5.80709e-5  // Characteristic DC resistance at T = T_ref[Ohm/m]
T_ref= 298.15      // Reference temperature of the material [K]
d    = 28.372e-3   // Inner diameter [m]
D    = 46.101e-3   // Outer diameter [m]
Amp  = 640         // Ampacity [A]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Generic"
>Buildings.Electrical.Transmission.MediumVoltageCables.Generic</a> (Data record for a generic medium voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>640</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineResistance"
>lineResistance</a></td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineInductance"
>lineInductance</a></td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineCapacitance"
>lineCapacitance</a></td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td>String</td><td>size</td><td>&quot;1000&quot;</td><td>AWG or kcmil code representing the conductor size</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>Rdc</td><td>5.80709e-5</td><td>Characteristic DC resistance of the cable @ T_ref [Ohm/m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>d</td><td>28.372e-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>D</td><td>46.101e-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>GMR</td><td>Buildings.Electrical.Transmi...</td><td>Geometrical Mean Radius of the cable [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>GMD</td><td>Buildings.Electrical.Transmi...</td><td>Geometrical Mean Diameter of the cable [m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Annealed_Al_1000 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Annealed Al cable - AWG 1000&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Generic"
>Buildings.Electrical.Transmission.MediumVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    size=&quot;1000&quot;,
    Rdc=5.80709e-5,
    T_ref=298.15,
    d=28.372e-3,
    D=46.101e-3,
    GMR=<span style="color: red; font-weight: normal; font-style: normal;">Buildings.Electrical.Transmission.Functions.computeGMR</span>(d),
    GMD=<span style="color: red; font-weight: normal; font-style: normal;">Buildings.Electrical.Transmission.Functions.computeGMD</span>(0.1905),
    Amp=640);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Annealed_Al_1000;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Annealed_Al_1500<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran91f53d1c6765f35fAl_10I.png" alt="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_1500" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_1500"></a><a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables"
>Buildings.Electrical.Transmission.MediumVoltageCables</a>.Annealed_Al_1500</h2>
<p>
<b>Annealed Al cable - AWG 1500</b>
</p>
<h3>Information</h3>

<p>
Annealed aluminium cable with a cross-sectional kcmil 1500
(thousand of Circular Mils).
This type of cable has the following properties
</p>
<pre>
Rdc  = 3.87139e-5 // Characteristic DC resistance at T = T_ref[Ohm/m]
T_ref= 298.15      // Reference temperature of the material [K]
d    = 34.798e-3   // Inner diameter [m]
D    = 53.34e-3   // Outer diameter [m]
Amp  = 800         // Ampacity [A]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Generic"
>Buildings.Electrical.Transmission.MediumVoltageCables.Generic</a> (Data record for a generic medium voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>800</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineResistance"
>lineResistance</a></td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineInductance"
>lineInductance</a></td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineCapacitance"
>lineCapacitance</a></td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td>String</td><td>size</td><td>&quot;1500&quot;</td><td>AWG or kcmil code representing the conductor size</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>Rdc</td><td>3.87139e-5</td><td>Characteristic DC resistance of the cable @ T_ref [Ohm/m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>d</td><td>34.798e-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>D</td><td>53.34e-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>GMR</td><td>Buildings.Electrical.Transmi...</td><td>Geometrical Mean Radius of the cable [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>GMD</td><td>Buildings.Electrical.Transmi...</td><td>Geometrical Mean Diameter of the cable [m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Annealed_Al_1500 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Annealed Al cable - AWG 1500&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Generic"
>Buildings.Electrical.Transmission.MediumVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    size=&quot;1500&quot;,
    Rdc=3.87139e-5,
    T_ref=298.15,
    d=34.798e-3,
    D=53.34e-3,
    GMR=<span style="color: red; font-weight: normal; font-style: normal;">Buildings.Electrical.Transmission.Functions.computeGMR</span>(d),
    GMD=<span style="color: red; font-weight: normal; font-style: normal;">Buildings.Electrical.Transmission.Functions.computeGMD</span>(0.1905),
    Amp=800);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Annealed_Al_1500;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Annealed_Al_30<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran91f53d1c6765f35fAl_10I.png" alt="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_30" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_30"></a><a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables"
>Buildings.Electrical.Transmission.MediumVoltageCables</a>.Annealed_Al_30</h2>
<p>
<b>Annealed Al cable - AWG 3/0</b>
</p>
<h3>Information</h3>

<p>
Annealed aluminium cable with a cross-sectional AWG 2/0
(American Wire Gauge).
This type of cable has the following properties
</p>
<pre>
Rdc  = 0.344488e-3 // Characteristic DC resistance at T = T_ref[Ohm/m]
T_ref= 298.15      // Reference temperature of the material [K]
d    = 11.582e-3   // Inner diameter [m]
D    = 28.956e-3   // Outer diameter [m]
Amp  = 250         // Ampacity [A]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Generic"
>Buildings.Electrical.Transmission.MediumVoltageCables.Generic</a> (Data record for a generic medium voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>250</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineResistance"
>lineResistance</a></td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineInductance"
>lineInductance</a></td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineCapacitance"
>lineCapacitance</a></td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td>String</td><td>size</td><td>&quot;3/0&quot;</td><td>AWG or kcmil code representing the conductor size</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>Rdc</td><td>0.344488e-3</td><td>Characteristic DC resistance of the cable @ T_ref [Ohm/m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>d</td><td>11.582e-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>D</td><td>28.956e-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>GMR</td><td>Buildings.Electrical.Transmi...</td><td>Geometrical Mean Radius of the cable [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>GMD</td><td>Buildings.Electrical.Transmi...</td><td>Geometrical Mean Diameter of the cable [m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Annealed_Al_30 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Annealed Al cable - AWG 3/0&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Generic"
>Buildings.Electrical.Transmission.MediumVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    size=&quot;3/0&quot;,
    Rdc=0.344488e-3,
    T_ref=298.15,
    d=11.582e-3,
    D=28.956e-3,
    GMR=<span style="color: red; font-weight: normal; font-style: normal;">Buildings.Electrical.Transmission.Functions.computeGMR</span>(d),
    GMD=<span style="color: red; font-weight: normal; font-style: normal;">Buildings.Electrical.Transmission.Functions.computeGMD</span>(0.1905),
    Amp=250);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Annealed_Al_30;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Annealed_Al_350<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran91f53d1c6765f35fAl_10I.png" alt="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_350" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_350"></a><a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables"
>Buildings.Electrical.Transmission.MediumVoltageCables</a>.Annealed_Al_350</h2>
<p>
<b>Annealed Al cable - kcmil 350</b>
</p>
<h3>Information</h3>

<p>
Annealed aluminium cable with a cross-sectional kcmil 350
(thousand of Circular Mils).
This type of cable has the following properties
</p>
<pre>
Rdc  = 0.165682e-3 // Characteristic DC resistance at T = T_ref[Ohm/m]
T_ref= 298.15      // Reference temperature of the material [K]
d    = 16.789e-3   // Inner diameter [m]
D    = 34.417e-3   // Outer diameter [m]
Amp  = 375         // Ampacity [A]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Generic"
>Buildings.Electrical.Transmission.MediumVoltageCables.Generic</a> (Data record for a generic medium voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>375</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineResistance"
>lineResistance</a></td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineInductance"
>lineInductance</a></td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineCapacitance"
>lineCapacitance</a></td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td>String</td><td>size</td><td>&quot;350&quot;</td><td>AWG or kcmil code representing the conductor size</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>Rdc</td><td>0.165682e-3</td><td>Characteristic DC resistance of the cable @ T_ref [Ohm/m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>d</td><td>16.789e-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>D</td><td>34.417e-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>GMR</td><td>Buildings.Electrical.Transmi...</td><td>Geometrical Mean Radius of the cable [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>GMD</td><td>Buildings.Electrical.Transmi...</td><td>Geometrical Mean Diameter of the cable [m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Annealed_Al_350 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Annealed Al cable - kcmil 350&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Generic"
>Buildings.Electrical.Transmission.MediumVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    size=&quot;350&quot;,
    Rdc=0.165682e-3,
    T_ref=298.15,
    d=16.789e-3,
    D=34.417e-3,
    GMR=<span style="color: red; font-weight: normal; font-style: normal;">Buildings.Electrical.Transmission.Functions.computeGMR</span>(d),
    GMD=<span style="color: red; font-weight: normal; font-style: normal;">Buildings.Electrical.Transmission.Functions.computeGMD</span>(0.1905),
    Amp=375);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Annealed_Al_350;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Annealed_Al_40<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran91f53d1c6765f35fAl_10I.png" alt="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_40" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_40"></a><a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables"
>Buildings.Electrical.Transmission.MediumVoltageCables</a>.Annealed_Al_40</h2>
<p>
<b>Annealed Al cable - AWG 4/0</b>
</p>
<h3>Information</h3>

<p>
Annealed aluminium cable with a cross-sectional AWG 4/0
(American Wire Gauge).
This type of cable has the following properties
</p>
<pre>
Rdc  = 0.274278e-3 // Characteristic DC resistance at T = T_ref[Ohm/m]
T_ref= 298.15      // Reference temperature of the material [K]
d    = 13.005e-3   // Inner diameter [m]
D    = 30.353e-3   // Outer diameter [m]
Amp  = 285         // Ampacity [A]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Generic"
>Buildings.Electrical.Transmission.MediumVoltageCables.Generic</a> (Data record for a generic medium voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>285</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineResistance"
>lineResistance</a></td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineInductance"
>lineInductance</a></td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineCapacitance"
>lineCapacitance</a></td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td>String</td><td>size</td><td>&quot;4/0&quot;</td><td>AWG or kcmil code representing the conductor size</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>Rdc</td><td>0.274278e-3</td><td>Characteristic DC resistance of the cable @ T_ref [Ohm/m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>d</td><td>13.005e-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>D</td><td>30.353e-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>GMR</td><td>Buildings.Electrical.Transmi...</td><td>Geometrical Mean Radius of the cable [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>GMD</td><td>Buildings.Electrical.Transmi...</td><td>Geometrical Mean Diameter of the cable [m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Annealed_Al_40 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Annealed Al cable - AWG 4/0&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Generic"
>Buildings.Electrical.Transmission.MediumVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    size=&quot;4/0&quot;,
    Rdc=0.274278e-3,
    T_ref=298.15,
    d=13.005e-3,
    D=30.353e-3,
    GMR=<span style="color: red; font-weight: normal; font-style: normal;">Buildings.Electrical.Transmission.Functions.computeGMR</span>(d),
    GMD=<span style="color: red; font-weight: normal; font-style: normal;">Buildings.Electrical.Transmission.Functions.computeGMD</span>(0.1905),
    Amp=285);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Annealed_Al_40;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Annealed_Al_500<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran91f53d1c6765f35fAl_10I.png" alt="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_500" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.MediumVoltageCables.Annealed_Al_500"></a><a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables"
>Buildings.Electrical.Transmission.MediumVoltageCables</a>.Annealed_Al_500</h2>
<p>
<b>Annealed Al cable - AWG 500</b>
</p>
<h3>Information</h3>

<p>
Annealed aluminium cable with a cross-sectional kcmil 500
(thousand of Circular Mils).
This type of cable has the following properties
</p>
<pre>
Rdc  = 0.116142e-3 // Characteristic DC resistance at T = T_ref[Ohm/m]
T_ref= 298.15      // Reference temperature of the material [K]
d    = 20.066e-3   // Inner diameter [m]
D    = 37.592e-3   // Outer diameter [m]
Amp  = 450         // Ampacity [A]
</pre>

<p>Extends from <a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Generic"
>Buildings.Electrical.Transmission.MediumVoltageCables.Generic</a> (Data record for a generic medium voltage cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Types.Material.Al</td><td>Material of the cable</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>450</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineResistance"
>lineResistance</a></td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineInductance"
>lineInductance</a></td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineCapacitance"
>lineCapacitance</a></td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td>String</td><td>size</td><td>&quot;500&quot;</td><td>AWG or kcmil code representing the conductor size</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>Rdc</td><td>0.116142e-3</td><td>Characteristic DC resistance of the cable @ T_ref [Ohm/m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>d</td><td>20.066e-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>D</td><td>37.592e-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>GMR</td><td>Buildings.Electrical.Transmi...</td><td>Geometrical Mean Radius of the cable [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>GMD</td><td>Buildings.Electrical.Transmi...</td><td>Geometrical Mean Diameter of the cable [m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Annealed_Al_500 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Annealed Al cable - AWG 500&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Generic"
>Buildings.Electrical.Transmission.MediumVoltageCables.Generic</a>(
    material=Types.Material.Al,
    M = 228.1 + 273.15,
    size=&quot;500&quot;,
    Rdc=0.116142e-3,
    T_ref=298.15,
    d=20.066e-3,
    D=37.592e-3,
    GMR=<span style="color: red; font-weight: normal; font-style: normal;">Buildings.Electrical.Transmission.Functions.computeGMR</span>(d),
    GMD=<span style="color: red; font-weight: normal; font-style: normal;">Buildings.Electrical.Transmission.Functions.computeGMD</span>(0.1905),
    Amp=450);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Annealed_Al_500;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Generic<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Tran91f53d1c6765f35fAl_10I.png" alt="Buildings.Electrical.Transmission.MediumVoltageCables.Generic" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Transmission.MediumVoltageCables.Generic"></a><a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables"
>Buildings.Electrical.Transmission.MediumVoltageCables</a>.Generic</h2>
<p>
<b>Data record for a generic medium voltage cable</b>
</p>
<h3>Information</h3>

<p>
This is a base record for specifying physical properties for medium
voltage commercial cables. New cables can be added by extending
it.
</p>
<p>
For medium voltage cables, the geometric properties of the cable and the material are
specified. For example some of the properties that are specified are:
</p>
<pre>
Rdc   : Characteristic DC resistance at T = T_ref[Ohm/m]
T_ref : Reference temperature of the material [K]
d     : Inner diameter [m]
D     : Outer diameter [m]
Amp   : Ampacity [A]
</pre>
<p>
other properties such as the geometric mean diameter GMD and the
geometric mean radius GMR are by default computed using functions,
but this can be overriden.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.MaterialProperty"
>Modelica.Icons.MaterialProperty</a> (Icon for property classes), <a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable"
>Buildings.Electrical.Transmission.BaseClasses.BaseCable</a> (Record that contains the properties of a generic cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Transmission_Types.html#Buildings.Electrical.Transmission.Types.Material"
>Material</a></td><td>material</td><td>Buildings.Electrical.Transmi...</td><td>Material of the cable</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Current"
>Current</a></td><td>Amp</td><td>0.0</td><td>Ampacitance of the cable [A]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_ref</td><td>298.15</td><td>Reference cable temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>M</td><td>228.1 + 273.15</td><td>Temperature constant of the material [K]</td></tr>
<tr><td colspan="2">replaceable function lineResistance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineResistance"
>lineResistance</a></td><td>Function that computes the resistance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineInductance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineInductance"
>lineInductance</a></td><td>Function that computes the inductance of a cable</td></tr>
<tr><td colspan="2">replaceable function lineCapacitance</td><td><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable.lineCapacitance"
>lineCapacitance</a></td><td>Function that computes the capacitance of a cable</td></tr>
<tr><td>String</td><td>size</td><td>&nbsp;</td><td>AWG or kcmil code representing the conductor size</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>CharacteristicResistance</a></td><td>Rdc</td><td>&nbsp;</td><td>Characteristic DC resistance of the cable @ T_ref [Ohm/m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>d</td><td>&nbsp;</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>D</td><td>&nbsp;</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>GMR</td><td>&nbsp;</td><td>Geometrical Mean Radius of the cable [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>GMD</td><td>&nbsp;</td><td>Geometrical Mean Diameter of the cable [m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Generic <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Data record for a generic medium voltage cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.MaterialProperty"
>Modelica.Icons.MaterialProperty</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Transmission_BaseClasses.html#Buildings.Electrical.Transmission.BaseClasses.BaseCable"
>Buildings.Electrical.Transmission.BaseClasses.BaseCable</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>String size(start=&quot;&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;AWG or kcmil code representing the conductor size&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.CharacteristicResistance"
>Buildings.Electrical.Types.CharacteristicResistance</a> Rdc(start=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Characteristic DC resistance of the cable @ T_ref&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> d <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inner diameter&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> D <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Outer diameter&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> GMR <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Geometrical Mean Radius of the cable&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> GMD <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Geometrical Mean Diameter of the cable&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>lineResistance <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Function that computes the resistance of a cable&quot;</span>
      <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Generic"
>Buildings.Electrical.Transmission.MediumVoltageCables.Generic</a> cable <span style="color: #006400; font-weight: normal; font-style: normal;">
      &quot;Record that contains cable properties&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
    R := l*cable.Rdc*<span style="color: red; font-weight: normal; font-style: normal;">Buildings.Electrical.Transmission.Functions.R_AC_correction</span>(
    cable.size, cable.material);
  <span style="color: blue; font-weight: normal; font-style: normal;">end </span>lineResistance;

  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>lineInductance <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Function that computes the resistance of a cable&quot;</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Generic"
>Buildings.Electrical.Transmission.MediumVoltageCables.Generic</a> cable <span style="color: #006400; font-weight: normal; font-style: normal;">
      &quot;Record that contains cable properties&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
    L := l*2e-7*<span style="color: red; font-weight: normal; font-style: normal;">log</span>(cable.GMD/cable.GMR);
  <span style="color: blue; font-weight: normal; font-style: normal;">end </span>lineInductance;

  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>lineCapacitance <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Function that computes the capacitance of a cable&quot;</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="Buildings_Electrical_Transmission_MediumVoltageCables.html#Buildings.Electrical.Transmission.MediumVoltageCables.Generic"
>Buildings.Electrical.Transmission.MediumVoltageCables.Generic</a> cable <span style="color: #006400; font-weight: normal; font-style: normal;">
      &quot;Record that contains cable properties&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
    <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> r <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Radius&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
    r := cable.d/2.0;
    C := l*2*Modelica.Constants.pi*Modelica.Constants.epsilon_0/<span style="color: red; font-weight: normal; font-style: normal;">log</span>(cable.GMD/r);
  <span style="color: blue; font-weight: normal; font-style: normal;">end </span>lineCapacitance;

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Generic;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon Jul 13 14:23:43 2015.
</address>
</body>
</html>
