<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Electrical.Utilities</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with models and functions that are used by other models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Utilities<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Electrical.Utilities"></a><a href="Buildings_Electrical.html#Buildings.Electrical"
>Buildings.Electrical</a>.Utilities</h2>
<p>
<b>Package with models and functions that are used by other models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains utility models and functions.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_Package.html#Modelica.Icons.Package"
>Modelica.Icons.Package</a> (Icon for standard packages).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Electrical.Util53acca0a79199889ntrolS.png" alt="Buildings.Electrical.Utilities.VoltageControl" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Utilities.html#Buildings.Electrical.Utilities.VoltageControl"
>VoltageControl</a>
</td>
<td>Voltage controller</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Utilf8029b506ac55bb3llersS.png" alt="Buildings.Electrical.Utilities.Controllers" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Utilities_Controllers.html#Buildings.Electrical.Utilities.Controllers"
>Controllers</a>
</td>
<td>Package that contains state machines and control models used by the utilities</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.Utilities.ExamplesS.png" alt="Buildings.Electrical.Utilities.Examples" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_Utilities_Examples.html#Buildings.Electrical.Utilities.Examples"
>Examples</a>
</td>
<td>This package contais tests for check the correctness of the models</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE VoltageControl<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.Util53acca0a79199889ntrolI.png" alt="Buildings.Electrical.Utilities.VoltageControl" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.Utilities.VoltageControl"></a><a href="Buildings_Electrical_Utilities.html#Buildings.Electrical.Utilities"
>Buildings.Electrical.Utilities</a>.VoltageControl</h2>
<p>
<b>Voltage controller</b>
<br>
<br><img src="Buildings.Electrical.Util53acca0a79199889ntrolD.png" alt="Buildings.Electrical.Utilities.VoltageControl">
</p>
<h3>Information</h3>

<p>
Model representing a voltage controller that unplugs a load when
its voltage is outside of the accepted thresholds.
</p>
<p>
The model contains a finite state machine controller that detects voltage
deviations. If the voltage input <code>V</code> exceeds the
nominal value <code>V_nominal</code> by more than <i>1+V<sub>tr</sub></i>
then the control signal <code>y</code> becomes zero for
a period <code>t = tDelay</code>. If after this period the voltage is still
higher than the thresholds the output remains equal to zero.
The model has a parameter <code>T</code> that represents the time constant
associated to the electrical switch. This time constant is used to parametrize
a first order filter that represents such a dynamic effect. The presence of the first order
filter avoids that the output of the finite state machine controller
are differentiated (causing runtime errors).
</p>

<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td colspan="2">replaceable package PhaseSystem</td><td>Buildings.Electrical.PhaseSy...</td><td>Phase system</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_nominal</td><td>&nbsp;</td><td>Nominal voltage of the node to be controlled [V]</td></tr>
<tr><td>Real</td><td>vThresh</td><td>0.1</td><td>Threshold that activates voltage ctrl (ratio of nominal voltage)</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Time</a></td><td>tDelay</td><td>300</td><td>Time to wait before plugging the load back [s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Time</a></td><td>T</td><td>0.01</td><td>Time constant representing the switching time [s]</td></tr>
<tr><td>Real</td><td>y_start</td><td>1.0</td><td>Initial value of the control output signal</td></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.Terminal"
>Terminal</a></td><td>terminal</td><td>redeclare Buildings.Electric...</td><td>Generalized terminal</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td colspan="2">replaceable package PhaseSystem</td><td>Phase system</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>y</td><td>Control signal</td></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.Terminal"
>Terminal</a></td><td>terminal</td><td>Generalized terminal</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> VoltageControl <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage controller&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> PhaseSystem =
      <a href="Buildings_Electrical_PhaseSystems_PartialPhaseSystem.html#Buildings.Electrical.PhaseSystems.PartialPhaseSystem"
>Buildings.Electrical.PhaseSystems.PartialPhaseSystem</a> <span style="color: blue; font-weight: normal; font-style: normal;">constrainedby </span>
    Buildings.Electrical.PhaseSystems.PartialPhaseSystem <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Phase system&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Modelica.SIunits.Voltage</a> V_nominal <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal voltage of the node to be controlled&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real vThresh(min=0.0, max=1.0) = 0.1 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Threshold that activates voltage ctrl (ratio of nominal voltage)&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Modelica.SIunits.Time</a> tDelay = 300 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Time to wait before plugging the load back&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Modelica.SIunits.Time</a> T = 0.01 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Time constant representing the switching time&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real y_start = 1.0 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Initial value of the control output signal&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Modelica.SIunits.Voltage</a> Vmin = V_nominal*(1-vThresh) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Low threshold&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Modelica.SIunits.Voltage</a> Vmax = V_nominal*(1+vThresh) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;High threshold&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> y(start = y_start, stateSelect = StateSelect.prefer) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Control signal&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.Terminal"
>Buildings.Electrical.Interfaces.Terminal</a> terminal(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> PhaseSystem = <a href="Buildings_Electrical_Utilities_PhaseSystem.html#Buildings.Electrical.Utilities.VoltageControl.PhaseSystem"
>PhaseSystem</a>) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Generalized terminal&quot;</span>;
  <a href="Buildings_Electrical_Utilities_Controllers.html#Buildings.Electrical.Utilities.Controllers.StateMachineVoltCtrl"
>Buildings.Electrical.Utilities.Controllers.StateMachineVoltCtrl</a> ctrl(
    V_nominal=V_nominal,
    vThresh=vThresh,
    tDelay=tDelay) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Model that implements the state machines voltage controller&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">initial </span><span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  y = y_start;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Output of the control block</span>
  y + T*<span style="color: red; font-weight: normal; font-style: normal;">der</span>(y) = ctrl.y;

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Voltage measurements</span>
  ctrl.V =<span style="color: red; font-weight: normal; font-style: normal;"> terminal.PhaseSystem.systemVoltage</span>(terminal.v);

  <span style="color: #006400; font-weight: normal; font-style: normal;">// The controller does not consume current</span>
  terminal.i =<span style="color: red; font-weight: normal; font-style: normal;"> zeros</span>(PhaseSystem.n);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>VoltageControl;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon Jul 13 14:23:43 2015.
</address>
</body>
</html>
