<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Electrical.Utilities.Controllers</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package that contains state machines and control models used by the utilities&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Controllers<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Electrical.Utilities.Controllers"></a><a href="Buildings_Electrical_Utilities.html#Buildings.Electrical.Utilities"
>Buildings.Electrical.Utilities</a>.Controllers</h2>
<p>
<b>Package that contains state machines and control models used by the utilities</b><br>
</p>
<h3>Information</h3>

<p>
This package contains state machines and controller models used by the utilities.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_BasesPackage.html#Modelica.Icons.BasesPackage"
>Modelica.Icons.BasesPackage</a> (Icon for packages containing base classes).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><a href="Buildings_Electrical_Utilities_Controllers.html#Buildings.Electrical.Utilities.Controllers.StateMachineVoltCtrl"
>StateMachineVoltCtrl</a>
</td>
<td>This model represents a simple voltage controller that unplug a load when
  there is a voltage fluctuation higher that a given threshold.</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE StateMachineVoltCtrl<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Electrical.Utilities.Controllers.StateMachineVoltCtrl"></a><a href="Buildings_Electrical_Utilities_Controllers.html#Buildings.Electrical.Utilities.Controllers"
>Buildings.Electrical.Utilities.Controllers</a>.StateMachineVoltCtrl</h2>
<p>
<b>This model represents a simple voltage controller that unplug a load when
  there is a voltage fluctuation higher that a given threshold.</b>
</p>
<h3>Information</h3>

<p>
Function that implements a state machine that detects voltage
deviations. If the voltage input <code>V</code> exceeds the
nominal value <code>V_nominal</code> by more than <i>1+V<sub>tr</sub></i>
then the control signal <code>y</code> becones zero for
a period equal to <code>tDelay</code>.
</p>
<p>
A signal <code>y = 0</code> can be used to turn off a load.
</p>

<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_nominal</td><td>&nbsp;</td><td>Nominal voltage of the node to be controlled [V]</td></tr>
<tr><td>Real</td><td>vThresh</td><td>0.1</td><td>Threshold that activates voltage ctrl (ratio of nominal voltage)</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Time</a></td><td>tDelay</td><td>300</td><td>Time to wait before plugging the load back [s]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>V</td><td>Voltage of the node to be controlled</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> StateMachineVoltCtrl <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;This model represents a simple voltage controller that unplug a load when
  there is a voltage fluctuation higher that a given threshold.&quot;</span>
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> V <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Voltage of the node to be controlled&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Modelica.SIunits.Voltage</a> V_nominal <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal voltage of the node to be controlled&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real vThresh(min=0.0, max=1.0) = 0.1 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Threshold that activates voltage ctrl (ratio of nominal voltage)&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Modelica.SIunits.Time</a> tDelay = 300 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Time to wait before plugging the load back&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">output </span>Real y <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Output signal that represents whether the load should be connected to the grid or not&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <span style="color: blue; font-weight: normal; font-style: normal;">discrete </span>Boolean connected <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Boolean variable that indicates when the load is connected&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">discrete </span>Real tSwitch <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Time instant when the last event occured&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">initial </span><span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Initialize with load connected and last event at t = 0</span>
  connected := true;
  tSwitch := 0;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Output for every state, connected or not</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>connected<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    y = 1.0;
  <span style="color: blue; font-weight: normal; font-style: normal;">else</span>
    y = 0.0;
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Detect an overshoot in the voltage</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">when </span>
      (connected<span style="color: blue; font-weight: normal; font-style: normal;"> and </span>(V &gt; V_nominal*(1+vThresh)))<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    tSwitch := time;
    connected := false;
  <span style="color: blue; font-weight: normal; font-style: normal;">end when</span>;

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Transition between not connected and connected again after the delay time has been elapsed</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">when </span>
      (<span style="color: blue; font-weight: normal; font-style: normal;">not </span>connected<span style="color: blue; font-weight: normal; font-style: normal;"> and </span>time &gt;= tSwitch + tDelay)<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    connected := true;
  <span style="color: blue; font-weight: normal; font-style: normal;">end when</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>StateMachineVoltCtrl;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon Jul 13 14:23:43 2015.
</address>
</body>
</html>
