<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Examples.VAVCO2.BaseClasses</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with base classes for Buildings.Examples.VAVCO2&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE BaseClasses<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Examples.VAVCO2.BaseClasses"></a><a href="Buildings_Examples_VAVCO2.html#Buildings.Examples.VAVCO2"
>Buildings.Examples.VAVCO2</a>.BaseClasses</h2>
<p>
<b>Package with base classes for Buildings.Examples.VAVCO2</b><br>
</p>
<h3>Information</h3>

<p>
This package contains base classes that are used to construct the models in
<a href="Buildings_Examples_VAVCO2.html#Buildings.Examples.VAVCO2"
>Buildings.Examples.VAVCO2</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_BasesPackage.html#Modelica.Icons.BasesPackage"
>Modelica.Icons.BasesPackage</a> (Icon for packages containing base classes).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Examples.VAVCO2b891fade0bb9eb86ntrolS.png" alt="Buildings.Examples.VAVCO2.BaseClasses.DamperControl" width="20" height="20" align="top">&nbsp;<a href="Buildings_Examples_VAVCO2_BaseClasses.html#Buildings.Examples.VAVCO2.BaseClasses.DamperControl"
>DamperControl</a>
</td>
<td>Local loop controller for damper</td>
</tr>
<tr>
<td><img src="Buildings.Examples.VAVCO229bebd97a9b97e3cpancyS.png" alt="Buildings.Examples.VAVCO2.BaseClasses.Occupancy" width="20" height="20" align="top">&nbsp;<a href="Buildings_Examples_VAVCO2_BaseClasses.html#Buildings.Examples.VAVCO2.BaseClasses.Occupancy"
>Occupancy</a>
</td>
<td>Model for occupancy</td>
</tr>
<tr>
<td><img src="Buildings.Examples.VAVCO2994f1e67eeb912ecakageS.png" alt="Buildings.Examples.VAVCO2.BaseClasses.RoomLeakage" width="20" height="20" align="top">&nbsp;<a href="Buildings_Examples_VAVCO2_BaseClasses.html#Buildings.Examples.VAVCO2.BaseClasses.RoomLeakage"
>RoomLeakage</a>
</td>
<td>Room leakage model</td>
</tr>
<tr>
<td><img src="Buildings.Examples.VAVCO20f92678ed1a6f267omVAVS.png" alt="Buildings.Examples.VAVCO2.BaseClasses.RoomVAV" width="20" height="20" align="top">&nbsp;<a href="Buildings_Examples_VAVCO2_BaseClasses.html#Buildings.Examples.VAVCO2.BaseClasses.RoomVAV"
>RoomVAV</a>
</td>
<td>Model for CO2 emitted by people</td>
</tr>
<tr>
<td><img src="Buildings.Examples.VAVCO2a17103ee876972adSuiteS.png" alt="Buildings.Examples.VAVCO2.BaseClasses.Suite" width="20" height="20" align="top">&nbsp;<a href="Buildings_Examples_VAVCO2_BaseClasses.html#Buildings.Examples.VAVCO2.BaseClasses.Suite"
>Suite</a>
</td>
<td>Model of a suite consisting of five rooms of the MIT system model</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DamperControl<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Examples.VAVCO2b891fade0bb9eb86ntrolI.png" alt="Buildings.Examples.VAVCO2.BaseClasses.DamperControl" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Examples.VAVCO2.BaseClasses.DamperControl"></a><a href="Buildings_Examples_VAVCO2_BaseClasses.html#Buildings.Examples.VAVCO2.BaseClasses"
>Buildings.Examples.VAVCO2.BaseClasses</a>.DamperControl</h2>
<p>
<b>Local loop controller for damper</b>
<br>
<br><img src="Buildings.Examples.VAVCO2b891fade0bb9eb86ntrolD.png" alt="Buildings.Examples.VAVCO2.BaseClasses.DamperControl">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.SISO"
>Modelica.Blocks.Interfaces.SISO</a> (Single Input Single Output continuous control block).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>CO2Set</td><td>700E-6</td><td>CO2 set point in volume fraction</td></tr>
<tr><td>Real</td><td>Kp</td><td>10</td><td>Proportional gain</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>u</td><td>Connector of Real input signal</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>y</td><td>Connector of Real output signal</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">block</span> DamperControl <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Local loop controller for damper&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.SISO"
>Modelica.Blocks.Interfaces.SISO</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real CO2Set = 700E-6 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;CO2 set point in volume fraction&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real Kp = 10 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Proportional gain&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> xSetNor(k=1) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;CO2 set point (normalized)&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">public </span>
  <a href="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</a> con(
    yMin=0,
    y_start=0.5,
    Ti=1,
    controllerType=Modelica.Blocks.Types.SimpleController.P,
    k=Kp,
    limiter(u(start=0.75)),
    yMax=1,
    reverseAction=true,
    Td=60);
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</a> gain1(k=1/CO2Set) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Gain. Division by CO2Set is to normalize the control error&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(con.y, y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(xSetNor.y, con.u_s);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(gain1.y, con.u_m);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(u, gain1.u);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>DamperControl;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Occupancy<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Examples.VAVCO229bebd97a9b97e3cpancyI.png" alt="Buildings.Examples.VAVCO2.BaseClasses.Occupancy" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Examples.VAVCO2.BaseClasses.Occupancy"></a><a href="Buildings_Examples_VAVCO2_BaseClasses.html#Buildings.Examples.VAVCO2.BaseClasses"
>Buildings.Examples.VAVCO2.BaseClasses</a>.Occupancy</h2>
<p>
<b>Model for occupancy</b>
<br>
<br><img src="Buildings.Examples.VAVCO229bebd97a9b97e3cpancyD.png" alt="Buildings.Examples.VAVCO2.BaseClasses.Occupancy">
</p>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>y1[2]</td><td>Connector of Real output signals</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>y2[2]</td><td>Connector of Real output signals</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>y3[2]</td><td>Connector of Real output signals</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Occupancy <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model for occupancy&quot;</span>

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.CombiTimeTable"
>Modelica.Blocks.Sources.CombiTimeTable</a> office1(
    extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic,
    smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
    tableOnFile=false,
    table=[-6*3600,0.0;
            8*3600,2;
            9*3600,3;
            12*3600, 2;
            13*3600,6;
            15*3600,3;
            16*3600,4;
            18*3600,0]) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Office with double occupancy&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.CombiTimeTable"
>Modelica.Blocks.Sources.CombiTimeTable</a> office2(
    extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic,
    smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
    tableOnFile=false,
    table=[-6*3600,0.0;
            8*3600,2;
            9*3600,3;
            12*3600, 2;
            13*3600,5;
            15*3600,3;
            16*3600,6;
            18*3600,0]) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Office with double occupancy&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.CombiTimeTable"
>Modelica.Blocks.Sources.CombiTimeTable</a> cla1(
    extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic,
    smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
    tableOnFile=false,
    table=[-6*3600,0.0;
            8*3600,25;
            9*3600,20;
            10*3600,30;
            12*3600, 0;
            13*3600,30;
            15*3600,40;
            16*3600,20;
            18*3600,0]) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Class room&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.CombiTimeTable"
>Modelica.Blocks.Sources.CombiTimeTable</a> cla2(
    extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic,
    smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
    tableOnFile=false,
    table=[-6*3600,0.0;
            8*3600,20;
            9*3600,10;
            10*3600,20;
            11*3600,15;
            12*3600, 0;
            13*3600,30;
            15*3600,20;
            16*3600,25;
            18*3600,0]) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Class room&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.CombiTimeTable"
>Modelica.Blocks.Sources.CombiTimeTable</a> smaRoo1(
    extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic,
    smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
    tableOnFile=false,
    table=[-6*3600,0.0;
            8*3600,0.4;
            9*3600,1;
            12*3600,1;
            13*3600,0.5;
            14*3600,1.0;
            16*3600,0.5;
            18*3600,0]) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Small rooms&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.CombiTimeTable"
>Modelica.Blocks.Sources.CombiTimeTable</a> smaRoo2(
    extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic,
    smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
    tableOnFile=false,
    table=[-6*3600,0.0;
            8*3600,0.4;
            9*3600,1;
            10*3600,0.4;
            12*3600,1;
            13*3600,0.3;
            14*3600,0.4;
            16*3600,0.2;
            18*3600,0]) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Small rooms&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> y1[2] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Connector of Real output signals&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> y2[2] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Connector of Real output signals&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> y3[2] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Connector of Real output signals&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</a> sca1(k=2) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Scaling for occupancy&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</a> sca2(k=3) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Scaling for occupancy&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</a> sca3(k=3) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Scaling for occupancy&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</a> sca4(k=2) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Scaling for occupancy&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</a> sca5(k=3) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Scaling for occupancy&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</a> sca6(k=3) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Scaling for occupancy&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(cla1.y[1], sca1.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(cla2.y[1], sca4.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(office1.y[1], sca2.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(office2.y[1], sca5.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(smaRoo1.y[1], sca3.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(smaRoo2.y[1], sca6.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sca1.y, y1[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sca4.y, y1[2]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sca2.y, y2[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sca5.y, y2[2]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sca3.y, y3[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sca6.y, y3[2]);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Occupancy;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE RoomLeakage<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Examples.VAVCO2994f1e67eeb912ecakageI.png" alt="Buildings.Examples.VAVCO2.BaseClasses.RoomLeakage" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Examples.VAVCO2.BaseClasses.RoomLeakage"></a><a href="Buildings_Examples_VAVCO2_BaseClasses.html#Buildings.Examples.VAVCO2.BaseClasses"
>Buildings.Examples.VAVCO2.BaseClasses</a>.RoomLeakage</h2>
<p>
<b>Room leakage model</b>
<br>
<br><img src="Buildings.Examples.VAVCO2994f1e67eeb912ecakageD.png" alt="Buildings.Examples.VAVCO2.BaseClasses.RoomLeakage">
</p>
<h3>Information</h3>

<p>
Room leakage used in the MIT system model.
</p>
<p>Extends from <a href="Buildings_BaseClasses.html#Buildings.BaseClasses.BaseIcon"
>Buildings.BaseClasses.BaseIcon</a> (Base icon).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td colspan="2">replaceable package Medium</td><td>Modelica.Media.Interfaces.Pa...</td><td>Medium in the component</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td colspan="2">replaceable package Medium</td><td>Medium in the component</td></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>p</td><td>Pressure</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_b"
>FluidPort_b</a></td><td>port_b</td><td>&nbsp;</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> RoomLeakage <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Room leakage model&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_BaseClasses.html#Buildings.BaseClasses.BaseIcon"
>Buildings.BaseClasses.BaseIcon</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
      <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>Modelica.Media.Interfaces.PartialMedium</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium in the component&quot;</span>;

  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</a> res(
    m_flow_nominal=1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.RoomLeakage.Medium"
>Medium</a>,
    dp_nominal=1000) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resistance model&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> p <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pressure&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_b"
>Modelica.Fluid.Interfaces.FluidPort_b</a> port_b(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
        <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.RoomLeakage.Medium"
>Medium</a>);

  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> amb(             <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium
      =                                                                          <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.RoomLeakage.Medium"
>Medium</a>,
    nPorts=1,
    use_p_in=true,
    p=101325,
    T=293.15);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(res.port_b, port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(p, amb.p_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(amb.ports[1], res.port_a);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>RoomLeakage;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE RoomVAV<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Examples.VAVCO20f92678ed1a6f267omVAVI.png" alt="Buildings.Examples.VAVCO2.BaseClasses.RoomVAV" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Examples.VAVCO2.BaseClasses.RoomVAV"></a><a href="Buildings_Examples_VAVCO2_BaseClasses.html#Buildings.Examples.VAVCO2.BaseClasses"
>Buildings.Examples.VAVCO2.BaseClasses</a>.RoomVAV</h2>
<p>
<b>Model for CO2 emitted by people</b>
<br>
<br><img src="Buildings.Examples.VAVCO20f92678ed1a6f267omVAVD.png" alt="Buildings.Examples.VAVCO2.BaseClasses.RoomVAV">
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td colspan="2">replaceable package Medium</td><td>Modelica.Media.Interfaces.Pa...</td><td>Medium in the component</td></tr>
<tr><td colspan="2">replaceable model MotorModel</td><td>Buildings.Fluid.Actuators.Mo...</td><td>&nbsp;</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</a></td><td>VRoo</td><td>&nbsp;</td><td>Volume of room [m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</a></td><td>VPle</td><td>&nbsp;</td><td>Volume of plenum [m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>ADam</td><td>&nbsp;</td><td>Damper face area [m2]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m_flow_nominal</td><td>&nbsp;</td><td>Nominal mass flow rate [kg/s]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td colspan="2">replaceable package Medium</td><td>Medium in the component</td></tr>
<tr><td colspan="2">replaceable model MotorModel</td><td>&nbsp;</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_a"
>FluidPort_a</a></td><td>portRoo1</td><td>Fluid port</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_a"
>FluidPort_a</a></td><td>portSup</td><td>Fluid port</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_a"
>FluidPort_a</a></td><td>portRet</td><td>Fluid port</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_a"
>FluidPort_a</a></td><td>portRoo2</td><td>Fluid port</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>yDam</td><td>Damper control signal</td></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>nPeo</td><td>Number of people</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> RoomVAV <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model for CO2 emitted by people&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
      <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>Modelica.Media.Interfaces.PartialMedium</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium in the component&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> MotorModel = <a href="Buildings_Fluid_Actuators_Motors.html#Buildings.Fluid.Actuators.Motors.IdealMotor"
>Buildings.Fluid.Actuators.Motors.IdealMotor</a>(delta=0.02, tOpe=60);
  <a href="Buildings_Fluid_Actuators_Dampers.html#Buildings.Fluid.Actuators.Dampers.VAVBoxExponential"
>Fluid.Actuators.Dampers.VAVBoxExponential</a> vav(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.RoomVAV.Medium"
>Medium</a>,
    A=ADam,
    m_flow_nominal=m_flow_nominal,
    dp_nominal=1E2,
    allowFlowReversal=false,
    from_dp=false);
  <a href="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</a> vol(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.RoomVAV.Medium"
>Medium</a>,
    V=VRoo,
    nPorts=6,
    m_flow_nominal=m_flow_nominal,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Room volume&quot;</span>;
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TraceSubstances"
>Buildings.Fluid.Sensors.TraceSubstances</a> senCO2(       <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span>
      Medium =
        <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.RoomVAV.Medium"
>Medium</a>) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Sensor at volume&quot;</span>;
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.TraceSubstancesFlowSource"
>Buildings.Fluid.Sources.TraceSubstancesFlowSource</a> sou(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span>
      Medium =         <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.RoomVAV.Medium"
>Medium</a>, use_m_flow_in=true,
    nPorts=1) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;CO2 source&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Modelica.SIunits.Volume</a> VRoo <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Volume of room&quot;</span>;
  <a href="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</a> ple(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.RoomVAV.Medium"
>Medium</a>,
    V=VPle,
    nPorts=2,
    m_flow_nominal=m_flow_nominal,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Plenum volume&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Modelica.SIunits.Volume</a> VPle <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Volume of plenum&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_a"
>Modelica.Fluid.Interfaces.FluidPort_a</a> portRoo1(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
        <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.RoomVAV.Medium"
>Medium</a>) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Fluid port&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_a"
>Modelica.Fluid.Interfaces.FluidPort_a</a> portSup(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
        <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.RoomVAV.Medium"
>Medium</a>) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Fluid port&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_a"
>Modelica.Fluid.Interfaces.FluidPort_a</a> portRet(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
        <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.RoomVAV.Medium"
>Medium</a>) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Fluid port&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_a"
>Modelica.Fluid.Interfaces.FluidPort_a</a> portRoo2(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
        <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.RoomVAV.Medium"
>Medium</a>) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Fluid port&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> yDam <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Damper control signal&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> ADam <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Damper face area&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m_flow_nominal <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal mass flow rate&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> nPeo <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of people&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</a> gaiCO2(k=8.18E-6) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;CO2 emission per person&quot;</span>;
  <a href="Buildings_Fluid_Sensors_Conversions.html#Buildings.Fluid.Sensors.Conversions.To_VolumeFraction"
>Fluid.Sensors.Conversions.To_VolumeFraction</a> volFraCO2(
                                                   MMMea=Modelica.Media.
        IdealGases.Common.SingleGasesData.CO2.MM) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;CO2 volume fraction&quot;</span>;
  <a href="Buildings_Examples_VAVCO2_BaseClasses.html#Buildings.Examples.VAVCO2.BaseClasses.DamperControl"
>DamperControl</a> con(Kp=1) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Damper controller&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</a> peoDen(k=2.5/VRoo) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;People density per m2&quot;</span>;
  <span style="color: #006400; font-weight: normal; font-style: normal;">//res(dp_nominal=5, m_flow_nominal=1.2/3600))</span>
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.RealExpression"
>Modelica.Blocks.Sources.RealExpression</a> vavACH(y=vav.m_flow*3600/VRoo/1.2) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;VAV box air change per hour&quot;</span>;
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</a> dpPle(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.RoomVAV.Medium"
>Medium</a>,
    m_flow_nominal=m_flow_nominal,
    dp_nominal=20,
    from_dp=true,
    allowFlowReversal=false);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(gaiCO2.y, sou.m_flow_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(senCO2.C, volFraCO2.m);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(volFraCO2.V, con.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(con.y, yDam);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(con.y, vav.y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ple.ports[1], portRet);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(nPeo, gaiCO2.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(nPeo, peoDen.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(portSup, vav.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(portRoo1, vol.ports[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(vav.port_b, vol.ports[2]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(senCO2.port, vol.ports[3]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(portRoo2, vol.ports[4]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou.ports[1], vol.ports[5]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(dpPle.port_a, vol.ports[6]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(dpPle.port_b, ple.ports[2]);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>RoomVAV;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Suite<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Examples.VAVCO2a17103ee876972adSuiteI.png" alt="Buildings.Examples.VAVCO2.BaseClasses.Suite" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Examples.VAVCO2.BaseClasses.Suite"></a><a href="Buildings_Examples_VAVCO2_BaseClasses.html#Buildings.Examples.VAVCO2.BaseClasses"
>Buildings.Examples.VAVCO2.BaseClasses</a>.Suite</h2>
<p>
<b>Model of a suite consisting of five rooms of the MIT system model</b>
<br>
<br><img src="Buildings.Examples.VAVCO2a17103ee876972adSuiteD.png" alt="Buildings.Examples.VAVCO2.BaseClasses.Suite">
</p>
<h3>Information</h3>

<p>
Model of a suite consisting of five rooms for the MIT system model.
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td colspan="2">replaceable package Medium</td><td>Modelica.Media.Interfaces.Pa...</td><td>Medium in the component</td></tr>
<tr><td>Real</td><td>scaM_flow</td><td>&nbsp;</td><td>Scaling factor for mass flow rate</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m0Tot_flow</td><td>scaM_flow*(5.196 + 2.8428 + ...</td><td>[kg/s]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td colspan="2">replaceable package Medium</td><td>Medium in the component</td></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>p</td><td>Pressure</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_b"
>FluidPort_b</a></td><td>port_aSup</td><td>&nbsp;</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_b"
>FluidPort_b</a></td><td>port_bExh</td><td>&nbsp;</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>p_rel</td><td>Relative pressure signal</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>yDam[6]</td><td>VAV damper positions</td></tr>
<tr><td>output <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</a></td><td>dPRoo</td><td>Room pressurization</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Suite <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model of a suite consisting of five rooms of the MIT system model&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
      <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>Modelica.Media.Interfaces.PartialMedium</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium in the component&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> p <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pressure&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_b"
>Modelica.Fluid.Interfaces.FluidPort_b</a> port_aSup(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
        <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>);
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real scaM_flow <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Scaling factor for mass flow rate&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m0Tot_flow=
scaM_flow*(5.196+2.8428+1.0044+0.9612+0.3624+0.1584);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM</a> spl34(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>,
    m_flow_nominal=scaM_flow*{1,-1,-1},
    dp_nominal={0.176,-0.844,-0.0662},
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM</a> mix55(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>,
    m_flow_nominal=scaM_flow*{-1,1,1},
    dp_nominal=1E3*{-0.263200E-02,0.999990E-03,0.649000E-03},
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</a> res13(
                                      m_flow_nominal=scaM_flow*1, dp_nominal=0.1E3,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</a> res14(
                                      m_flow_nominal=scaM_flow*1, dp_nominal=0.1E3,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</a> res15(
                                      m_flow_nominal=scaM_flow*1, dp_nominal=0.1E3,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</a> res16(
                                      m_flow_nominal=scaM_flow*1, dp_nominal=0.1E3,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</a> res17(
                                      m_flow_nominal=scaM_flow*1, dp_nominal=0.1E3,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM</a> spl35(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>,
    m_flow_nominal=scaM_flow*{1,-1,-1},
    dp_nominal=1E3*{0.371000E-04,-0.259000E-02,-0.131000E-02},
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM</a> spl36(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>,
    m_flow_nominal=scaM_flow*{1,-1,-1},
    dp_nominal=1E3*{0.211000E-03,-0.128000E-01,-0.223000E-02},
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM</a> spl37(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>,
    m_flow_nominal=scaM_flow*{1,-1,-1},
    dp_nominal=1E3*{0.730000E-03,-0.128000E-01,-0.938000E-02},
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM</a> spl38(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>,
    m_flow_nominal=scaM_flow*{1,-1,-1},
    dp_nominal=1E3*{0.731000E-02,-0.895000E-01,-0.942000E-01},
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM</a> mix54(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>,
    m_flow_nominal=scaM_flow*{-1,1,1},
    dp_nominal=1E3*{-0.653000E-02,0.271000E-03,0.402000E-04},
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM</a> mix53(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>,
    m_flow_nominal=scaM_flow*{-1,1,1},
    dp_nominal=1E3*{-0.566000E-01,0.541000E-02,0.749000E-04},
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM</a> mix52(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>,
    m_flow_nominal=scaM_flow*{-1,1,1},
    dp_nominal=1E3*{-0.353960,0.494000E-03,0.922000E-03},
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM</a> mix51(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>,
    m_flow_nominal=scaM_flow*{-1,1,1},
    dp_nominal=1E3*{-0.847600E-01,1.89750,0.150000E-02},
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_b"
>Modelica.Fluid.Interfaces.FluidPort_b</a> port_bExh(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
        <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</a> res1(
                                      m_flow_nominal=scaM_flow*1, dp_nominal=0.1E3,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>);
  <a href="Buildings_Examples_VAVCO2_BaseClasses.html#Buildings.Examples.VAVCO2.BaseClasses.RoomVAV"
>RoomVAV</a> roo45(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>,
    ADam=scaM_flow*0.49,
    m_flow_nominal=scaM_flow*5.196,
    VRoo=1820,
    VPle=396) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Room model&quot;</span>;
  <a href="Buildings_Examples_VAVCO2_BaseClasses.html#Buildings.Examples.VAVCO2.BaseClasses.RoomVAV"
>RoomVAV</a> roo46(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>,
    ADam=scaM_flow*0.245,
    m_flow_nominal=scaM_flow*2.8428,
    VRoo=1210,
    VPle=330) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Room model&quot;</span>;
  <a href="Buildings_Examples_VAVCO2_BaseClasses.html#Buildings.Examples.VAVCO2.BaseClasses.RoomVAV"
>RoomVAV</a> roo47(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>,
    ADam=scaM_flow*0.128,
    m_flow_nominal=scaM_flow*1.0044,
    VRoo=647,
    VPle=125) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Room model&quot;</span>;
  <a href="Buildings_Examples_VAVCO2_BaseClasses.html#Buildings.Examples.VAVCO2.BaseClasses.RoomVAV"
>RoomVAV</a> roo48(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>,
    ADam=scaM_flow*0.128,
    m_flow_nominal=scaM_flow*0.9612,
    VRoo=385,
    VPle=107) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Room model&quot;</span>;
  <a href="Buildings_Examples_VAVCO2_BaseClasses.html#Buildings.Examples.VAVCO2.BaseClasses.RoomVAV"
>RoomVAV</a> roo49(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>,
    ADam=scaM_flow*0.0494,
    m_flow_nominal=scaM_flow*0.3624,
    VRoo=48,
    VPle=13) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Room model&quot;</span>;
  <a href="Buildings_Examples_VAVCO2_BaseClasses.html#Buildings.Examples.VAVCO2.BaseClasses.RoomVAV"
>RoomVAV</a> roo50(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>,
    ADam=scaM_flow*0.024,
    m_flow_nominal=scaM_flow*0.1584,
    VRoo=155,
    VPle=43) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Room model&quot;</span>;
  <a href="Buildings_Examples_VAVCO2_BaseClasses.html#Buildings.Examples.VAVCO2.BaseClasses.Occupancy"
>Occupancy</a> occ <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Occupancy&quot;</span>;
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.RelativePressure"
>Buildings.Fluid.Sensors.RelativePressure</a> dpMea(  <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
        <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Static pressure measurement&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> p_rel <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Relative pressure signal&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> yDam[6] <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;VAV damper positions&quot;</span>;
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.Pressure"
>Buildings.Fluid.Sensors.Pressure</a> pRoo(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Examples_VAVCO2_BaseClasses_Medium.html#Buildings.Examples.VAVCO2.BaseClasses.Suite.Medium"
>Medium</a>) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Room pressure&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Feedback"
>Modelica.Blocks.Math.Feedback</a> feeBac;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</a> dPRoo <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Room pressurization&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(spl38.port_2, roo50.portSup);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(port_aSup, spl34.port_1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(spl34.port_2, spl35.port_1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(spl35.port_2, spl36.port_1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(spl36.port_2, spl37.port_1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(spl37.port_2, spl38.port_1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(dpMea.port_a, spl38.port_1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pRoo.p, feeBac.u2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(roo50.portRoo2, pRoo.port);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(spl34.port_3, roo45.portSup);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(spl35.port_3, roo46.portSup);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(spl36.port_3, roo47.portSup);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(spl37.port_3, roo48.portSup);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(spl38.port_3, roo49.portSup);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(dpMea.port_b, res16.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(p, feeBac.u1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(dPRoo, feeBac.y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(dpMea.p_rel, p_rel);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(roo45.yDam, yDam[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(roo46.yDam, yDam[2]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(roo47.yDam, yDam[3]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(roo48.yDam, yDam[4]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(roo49.yDam, yDam[5]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(roo50.yDam, yDam[6]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(occ.y1[1], roo45.nPeo);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(occ.y1[2], roo46.nPeo);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(occ.y2[1], roo47.nPeo);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(occ.y2[2], roo48.nPeo);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(occ.y3[1], roo49.nPeo);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(occ.y3[2], roo50.nPeo);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(port_bExh, mix55.port_1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(mix55.port_2, mix54.port_1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(mix54.port_2, mix53.port_1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(mix53.port_2, mix52.port_1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(mix52.port_2, mix51.port_1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(mix51.port_2, roo50.portRet);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(roo48.portRet, mix51.port_3);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(mix52.port_3, roo49.portRet);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(roo47.portRet, mix53.port_3);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(roo46.portRet, mix54.port_3);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(roo45.portRet, mix55.port_3);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(res1.port_b, roo45.portRoo1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(roo45.portRoo2, res13.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(res13.port_b, roo46.portRoo1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(roo46.portRoo2, res14.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(res14.port_b, roo47.portRoo1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(roo47.portRoo2, res15.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(res15.port_b, roo48.portRoo1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(roo48.portRoo2, res16.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(res16.port_b, roo49.portRoo1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(roo49.portRoo2, res17.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(res17.port_b, roo50.portRoo1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(roo50.portRoo2, res1.port_a);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Suite;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon Jul 13 14:34:12 2015.
</address>
</body>
</html>
