<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.HeatExchangers.BaseClasses.Examples</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Examples<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.HeatExchangers.BaseClasses.Examples"></a><a href="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses"
>Buildings.Fluid.HeatExchangers.BaseClasses</a>.Examples</h2>
<p>
<b>Collection of models that illustrate model use and test models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains examples for the use of models that can be found in
<a href="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses"
>
Buildings.Fluid.HeatExchangers.BaseClasses</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha84b43d4807e61e88nNTUZS.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.EpsilonNTUZ" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples.EpsilonNTUZ"
>EpsilonNTUZ</a>
</td>
<td>Test model for the functions epsilon_ntuZ and ntu_epsilonZ</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha84b43d4807e61e88nNTUZS.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HACoilInside" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HACoilInside"
>HACoilInside</a>
</td>
<td>Test model for HACoilInside</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha84b43d4807e61e88nNTUZS.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HANaturalCylinder" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HANaturalCylinder"
>HANaturalCylinder</a>
</td>
<td>Test model for natural convection outside of a coil</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha84b43d4807e61e88nNTUZS.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HexElementLatent" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HexElementLatent"
>HexElementLatent</a>
</td>
<td>Model that tests the basic element that is used to built heat exchanger models</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha84b43d4807e61e88nNTUZS.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HexElementSensible" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HexElementSensible"
>HexElementSensible</a>
</td>
<td>Model that tests the basic element that is used to built heat exchanger models</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha84b43d4807e61e88nNTUZS.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.Manifold" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples.Manifold"
>Manifold</a>
</td>
<td>Test model for coil manifold</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha84b43d4807e61e88nNTUZS.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.MassExchange" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples.MassExchange"
>MassExchange</a>
</td>
<td>Test model for latent heat exchange</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha84b43d4807e61e88nNTUZS.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.RayleighNumber" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples.RayleighNumber"
>RayleighNumber</a>
</td>
<td>Test model for RayleighNumber</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE EpsilonNTUZ<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha84b43d4807e61e88nNTUZI.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.EpsilonNTUZ" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.EpsilonNTUZ"></a><a href="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.BaseClasses.Examples</a>.EpsilonNTUZ</h2>
<p>
<b>Test model for the functions epsilon_ntuZ and ntu_epsilonZ</b>
</p>
<h3>Information</h3>

<p>
Model to test the implementation of the epsilon-NTU functions and their inverse functions.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> EpsilonNTUZ <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for the functions epsilon_ntuZ and ntu_epsilonZ&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">import </span>f = <a href="Buildings_Fluid_Types.html#Buildings.Fluid.Types.HeatExchangerFlowRegime"
>Buildings.Fluid.Types.HeatExchangerFlowRegime</a>;
  Real Z[5] <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Ratio of capacity flow rates&quot;</span>;
  Real epsilon[5] <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat exchanger effectiveness&quot;</span>;
  Real eps[5] <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat exchanger effectiveness&quot;</span>;
  Real ntu[5] <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of transfer units&quot;</span>;
  Real diff[5] <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Difference in results&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>conf<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>{f.ParallelFlow,
               f.CounterFlow,
               f.CrossFlowUnmixed,
               f.CrossFlowCMinMixedCMaxUnmixed,
               f.CrossFlowCMinUnmixedCMaxMixed}<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
     Z[<span style="color: red; font-weight: normal; font-style: normal;">Integer</span>(conf)]       =<span style="color: red; font-weight: normal; font-style: normal;"> abs</span>(<span style="color: red; font-weight: normal; font-style: normal;">cos</span>(time));
     epsilon[<span style="color: red; font-weight: normal; font-style: normal;">Integer</span>(conf)] = 0.01 + 0.98*<span style="color: red; font-weight: normal; font-style: normal;">abs</span>(<span style="color: red; font-weight: normal; font-style: normal;">sin</span>(time)) * 1/(1+Z[<span style="color: red; font-weight: normal; font-style: normal;">Integer</span>(conf)]);
     ntu[<span style="color: red; font-weight: normal; font-style: normal;">Integer</span>(conf)]     =<span style="color: red; font-weight: normal; font-style: normal;"> ntu_epsilonZ</span>(epsilon[<span style="color: red; font-weight: normal; font-style: normal;">Integer</span>(conf)], Z[<span style="color: red; font-weight: normal; font-style: normal;">Integer</span>(conf)],<span style="color: red; font-weight: normal; font-style: normal;"> Integer</span>(conf));
     eps[<span style="color: red; font-weight: normal; font-style: normal;">Integer</span>(conf)]     =<span style="color: red; font-weight: normal; font-style: normal;"> epsilon_ntuZ</span>(ntu[<span style="color: red; font-weight: normal; font-style: normal;">Integer</span>(conf)],     Z[<span style="color: red; font-weight: normal; font-style: normal;">Integer</span>(conf)],<span style="color: red; font-weight: normal; font-style: normal;"> Integer</span>(conf));
     diff[<span style="color: red; font-weight: normal; font-style: normal;">Integer</span>(conf)]    = epsilon[<span style="color: red; font-weight: normal; font-style: normal;">Integer</span>(conf)] - eps[<span style="color: red; font-weight: normal; font-style: normal;">Integer</span>(conf)];
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>EpsilonNTUZ;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE HACoilInside<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha84b43d4807e61e88nNTUZI.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HACoilInside" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HACoilInside"></a><a href="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.BaseClasses.Examples</a>.HACoilInside</h2>
<p>
<b>Test model for HACoilInside</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha193278497692a0f2nsideD.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HACoilInside">
</p>
<h3>Information</h3>

        <p>
        Test model for <a href="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.HACoilInside"
>
        Buildings.Fluid.HeatExchanger.BaseClassess.HACoilInside</a>.
        </p>
        
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> HACoilInside <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for HACoilInside&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> sine(
    freqHz=0.1,
    amplitude=0.063,
    offset=0.063) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Mass flow rate&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a> sine1(
    amplitude=10,
    freqHz=0.1,
    offset=273.15 + 50) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.HACoilInside"
>Buildings.Fluid.HeatExchangers.BaseClasses.HACoilInside</a> hASin(
    hA_nominal=13*(0.5+1)/0.5,
    m_flow_nominal=0.063) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model for convection coefficient&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sine1.y, hASin.T);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sine.y, hASin.m_flow);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>HACoilInside;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE HANaturalCylinder<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha84b43d4807e61e88nNTUZI.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HANaturalCylinder" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HANaturalCylinder"></a><a href="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.BaseClasses.Examples</a>.HANaturalCylinder</h2>
<p>
<b>Test model for natural convection outside of a coil</b>
<br>
<br><img src="Buildings.Fluid.HeatExchac63c148d66264499inderD.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HANaturalCylinder">
</p>
<h3>Information</h3>

        <p>
        Test model for <a href="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.HANaturalCylinder"
>
        Buildings.Fluid.HeatExchangers.BaseClasses.HANaturalCylinder</a>.
        </p>
        
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> HANaturalCylinder <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for natural convection outside of a coil&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.HANaturalCylinder"
>Buildings.Fluid.HeatExchangers.BaseClasses.HANaturalCylinder</a> hANatCyl(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">
      package</span> Medium =
               <a href="Buildings_Media_Water.html#Buildings.Media.Water"
>Buildings.Media.Water</a>,                       ChaLen=0.1,
    hA_nominal=10,
    TFlu_nominal=293.15,
    TSur_nominal=313.15) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Calculates an hA value for natural convection around a cylinder&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TSur(
    duration=100,
    height=50,
    offset=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature of the pipe surface&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TFlu(
    duration=100,
    startTime=150,
    height=50,
    offset=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature of the surrounding fluid&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TSur.y, hANatCyl.TSur);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TFlu.y, hANatCyl.TFlu);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>HANaturalCylinder;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE HexElementLatent<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha84b43d4807e61e88nNTUZI.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HexElementLatent" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HexElementLatent"></a><a href="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.BaseClasses.Examples</a>.HexElementLatent</h2>
<p>
<b>Model that tests the basic element that is used to built heat exchanger models</b>
<br>
<br><img src="Buildings.Fluid.HeatExchac186cb6ebdbc7205atentD.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HexElementLatent">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> HexElementLatent <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model that tests the basic element that is used to built heat exchanger models&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium_W = <a href="Buildings_Media_Water.html#Buildings.Media.Water"
>Buildings.Media.Water</a>;
 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium_A = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_2(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_A,
    use_p_in=true,
    use_T_in=true,
    T=288.15,
    nPorts=1);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> PIn(
    height=20,
    duration=300,
    startTime=300,
    offset=101325);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_2(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_A,
    use_p_in=true,
    use_T_in=true,
    T=283.15,
    nPorts=1);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TWat(
    startTime=1,
    height=4,
    duration=300,
    offset=303.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Water temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TDb(k=278.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Drybulb temperature&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> POut(k=101325);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_1(
   <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_W,
    use_p_in=true,
    T=288.15,
    nPorts=1);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_W,
    use_T_in=true,
    nPorts=1,
    p=101340,
    T=293.15);
    <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</a> res_22(
    m_flow_nominal=5,
    dp_nominal=5,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_A);
    <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</a> res_12(
    m_flow_nominal=5,
    dp_nominal=5,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_W);
  <a href="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.HexElementLatent"
>Buildings.Fluid.HeatExchangers.BaseClasses.HexElementLatent</a> hex(
    m1_flow_nominal=5,
    m2_flow_nominal=5,
    UA_nominal=9999,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = Medium_W,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = Medium_A,
    dp1_nominal=5,
    dp2_nominal=5,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TDb1(k=303.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Drybulb temperature&quot;</span>;
    <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</a> res_11(
    m_flow_nominal=5,
    dp_nominal=5,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_W);
    <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</a> res_21(
    m_flow_nominal=5,
    dp_nominal=5,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_A);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> hACon(k=10000) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Convective heat transfer&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TDb.y, sou_1.T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(POut.y, sin_1.p_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(PIn.y, sou_2.p_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TWat.y, sou_2.T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(POut.y, sin_2.p_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_b1, res_12.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(res_22.port_a, hex.port_b2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TDb1.y, sin_2.T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(res_11.port_b, hex.port_a1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_a2, res_21.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hACon.y, hex.Gc_1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hACon.y, hex.Gc_2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_2.ports[1], res_21.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sin_1.ports[1], res_12.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_1.ports[1], res_11.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sin_2.ports[1], res_22.port_b);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>HexElementLatent;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE HexElementSensible<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha84b43d4807e61e88nNTUZI.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HexElementSensible" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HexElementSensible"></a><a href="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.BaseClasses.Examples</a>.HexElementSensible</h2>
<p>
<b>Model that tests the basic element that is used to built heat exchanger models</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha3b83d14b44abc3easibleD.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HexElementSensible">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> HexElementSensible <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model that tests the basic element that is used to built heat exchanger models&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium_W = <a href="Buildings_Media_Water.html#Buildings.Media.Water"
>Buildings.Media.Water</a>;
 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium_A = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_2(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_A,
    use_p_in=true,
    use_T_in=true,
    T=288.15,
    nPorts=1);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> PIn(
    height=20,
    duration=300,
    startTime=300,
    offset=101325);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_2(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_A,
    use_p_in=true,
    use_T_in=true,
    T=283.15,
    nPorts=1);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TWat(
    startTime=1,
    height=4,
    duration=300,
    offset=303.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Water temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TDb(k=278.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Drybulb temperature&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> POut(k=101325);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_1(
   <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_W,
    use_p_in=true,
    T=288.15,
    nPorts=1);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_W,
    use_T_in=true,
    nPorts=1,
    p=101340,
    T=293.15);
    <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</a> res_22(
    m_flow_nominal=5,
    dp_nominal=5,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_A);
    <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</a> res_12(
    m_flow_nominal=5,
    dp_nominal=5,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_W);
  <a href="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.HexElementSensible"
>Buildings.Fluid.HeatExchangers.BaseClasses.HexElementSensible</a> hex(
    m1_flow_nominal=5,
    m2_flow_nominal=5,
    UA_nominal=9999,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = Medium_W,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = Medium_A,
    dp1_nominal=5,
    dp2_nominal=5,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TDb1(k=303.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Drybulb temperature&quot;</span>;
    <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</a> res_11(
    m_flow_nominal=5,
    dp_nominal=5,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_W);
    <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</a> res_21(
    m_flow_nominal=5,
    dp_nominal=5,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium_A);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> hACon(k=10000) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Convective heat transfer&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TDb.y, sou_1.T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(POut.y, sin_1.p_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(PIn.y, sou_2.p_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TWat.y, sou_2.T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(POut.y, sin_2.p_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_b1, res_12.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(res_22.port_a, hex.port_b2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TDb1.y, sin_2.T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(res_11.port_b, hex.port_a1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_a2, res_21.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hACon.y, hex.Gc_1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hACon.y, hex.Gc_2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_2.ports[1], res_21.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sin_1.ports[1], res_12.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_1.ports[1], res_11.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sin_2.ports[1], res_22.port_b);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>HexElementSensible;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Manifold<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha84b43d4807e61e88nNTUZI.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.Manifold" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.Manifold"></a><a href="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.BaseClasses.Examples</a>.Manifold</h2>
<p>
<b>Test model for coil manifold</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha1f0b9f71f2e13fe0ifoldD.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.Manifold">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Integer</td><td>nPipPar</td><td>3</td><td>Number of parallel pipes</td></tr>
<tr><td>Integer</td><td>nPipSeg</td><td>4</td><td>Number of pipe segments</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Manifold <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for coil manifold&quot;</span>
 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = <a href="Buildings_Media_Water.html#Buildings.Media.Water"
>Buildings.Media.Water</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Water&quot;</span>;
 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Air&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer nPipPar = 3 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of parallel pipes&quot;</span>;
 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer nPipSeg = 4 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of pipe segments&quot;</span>;
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_1(
    nPorts=1,
    T=283.15,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    use_p_in=true,
    use_T_in=true,
    p=101335,
    T=293.15,
    nPorts=1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1);
    <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</a> res_1(
    m_flow_nominal=5,
    use_dh=true,
    from_dp=false,
    dp_nominal=3000,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1);
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.MassFlowRate"
>Buildings.Fluid.Sensors.MassFlowRate</a>[nPipPar] mfr_1(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium
      = Medium1);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TDb(
    height=1,
    duration=1,
    offset=293.15);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> P(
    duration=1,
    height=12E3,
    offset=3E5 - 6E3);
  <a href="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.PipeManifoldFixedResistance"
>Buildings.Fluid.HeatExchangers.BaseClasses.PipeManifoldFixedResistance</a>
    pipFixRes_1(
    nPipPar=nPipPar,
    m_flow_nominal=5,
    linearized=false,
    mStart_flow_a=5,
    dp_nominal(displayUnit=&quot;Pa&quot;) = 3000,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1);
  <a href="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.PipeManifoldNoResistance"
>Buildings.Fluid.HeatExchangers.BaseClasses.PipeManifoldNoResistance</a>
    pipNoRes_1(                          nPipPar=nPipPar,
    mStart_flow_a=5,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1);
    <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</a> res_2(
    m_flow_nominal=5,
    dp_nominal=10,
    use_dh=true,
    from_dp=false,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2);
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.MassFlowRate"
>Buildings.Fluid.Sensors.MassFlowRate</a>[nPipPar, nPipSeg] mfr_2(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">
      package</span> Medium = Medium2);
  <a href="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.DuctManifoldFixedResistance"
>Buildings.Fluid.HeatExchangers.BaseClasses.DuctManifoldFixedResistance</a>
    ducFixRes_2(
    nPipPar=nPipPar,
    nPipSeg=nPipSeg,
    m_flow_nominal=5,
    linearized=false,
    mStart_flow_a=5,
    dp_nominal=10,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2);
  <a href="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.DuctManifoldNoResistance"
>Buildings.Fluid.HeatExchangers.BaseClasses.DuctManifoldNoResistance</a>
    ducNoRes_2(
      nPipPar=nPipPar,
      nPipSeg=nPipSeg,
    mStart_flow_a=5,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2);
  <a href="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.CoilHeader"
>Buildings.Fluid.HeatExchangers.BaseClasses.CoilHeader</a> hea1(
      nPipPar=nPipPar,
    mStart_flow_a=5,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Header for water-side heat exchanger register&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.CoilHeader"
>Buildings.Fluid.HeatExchangers.BaseClasses.CoilHeader</a> hea2(
      nPipPar=nPipPar,
    mStart_flow_a=5,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Header for water-side heat exchanger register&quot;</span>;
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_2(
    use_p_in=true,
    use_T_in=true,
    p=101335,
    T=293.15,
    nPorts=1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_2(
    nPorts=1,
    T=283.15,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> P1(
    duration=1,
    height=40,
    offset=101305);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TDb.y, sou_1.T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(P.y, sou_1.p_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(res_1.port_a, pipNoRes_1.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(res_2.port_a,ducNoRes_2. port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pipFixRes_1.port_b, hea1.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hea1.port_b, mfr_1.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(mfr_1.port_b, hea2.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hea2.port_b, pipNoRes_1.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(ducFixRes_2.port_b, mfr_2.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(mfr_2.port_b, ducNoRes_2.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_1.ports[1], pipFixRes_1.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sin_1.ports[1], res_1.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TDb.y,sou_2. T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sin_2.ports[1], res_2.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(P1.y, sou_2.p_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_2.ports[1], ducFixRes_2.port_a);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Manifold;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE MassExchange<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha84b43d4807e61e88nNTUZI.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.MassExchange" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.MassExchange"></a><a href="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.BaseClasses.Examples</a>.MassExchange</h2>
<p>
<b>Test model for latent heat exchange</b>
<br>
<br><img src="Buildings.Fluid.HeatExchaf7f8fe1c20fda1f7hangeD.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.MassExchange">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> MassExchange <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for latent heat exchange&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;
  <a href="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.MassExchange"
>Buildings.Fluid.HeatExchangers.BaseClasses.MassExchange</a> masExc(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">
      package</span> Medium =
               Medium) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model for mass exchange&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TSur(
    duration=1,
    height=20,
    offset=273.15 + 5) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Surface temperature&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> X_w(k=0.01) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Humidity mass fraction in medium&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> Gc(k=1) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Sensible convective thermal conductance&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TSur.y, masExc.TSur);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(Gc.y, masExc.Gc);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(X_w.y, masExc.XInf);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>MassExchange;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE RayleighNumber<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha84b43d4807e61e88nNTUZI.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.RayleighNumber" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.RayleighNumber"></a><a href="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.BaseClasses.Examples</a>.RayleighNumber</h2>
<p>
<b>Test model for RayleighNumber</b>
<br>
<br><img src="Buildings.Fluid.HeatExchae1479f51ac4ad54fumberD.png" alt="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.RayleighNumber">
</p>
<h3>Information</h3>

        <p>
        Test model for <a href="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.RayleighNumber"
>
        Buildings.Fluid.HeatExchangers.BaseClasses.RayleighNumber</a>.
        </p>
        
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> RayleighNumber <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for RayleighNumber&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.RayleighNumber"
>Buildings.Fluid.HeatExchangers.BaseClasses.RayleighNumber</a> rayleighNumber(ChaLen=
        0.1, <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
        <a href="Buildings_Media_Water.html#Buildings.Media.Water"
>Buildings.Media.Water</a>);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a>     TSur(
    amplitude=50,
    freqHz=1/50,
    offset=273.15 + 50) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature of the hot surface&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</a>     TFlu(
    amplitude=50,
    freqHz=1/25,
    offset=273.15 + 50) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature of the surrounding fluid&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TSur.y, rayleighNumber.TSur);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TFlu.y, rayleighNumber.TFlu);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>RayleighNumber;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon Jul 13 14:25:36 2015.
</address>
</body>
</html>
