<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Example models to test base classes&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Examples<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples"></a><a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses"
>Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses</a>.Examples</h2>
<p>
<b>Example models to test base classes</b><br>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchac54c9e11d54c1849gmentS.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.BoreholeSegment" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.BoreholeSegment"
>BoreholeSegment</a>
</td>
<td>Model that tests a basic segment that is used to build a borehole</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchac54c9e11d54c1849gmentS.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.ConvectionResistance" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.ConvectionResistance"
>ConvectionResistance</a>
</td>
<td>Model that tests a basic segment that is used to build a borehole</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchac54c9e11d54c1849gmentS.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.ExchangeValues" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.ExchangeValues"
>ExchangeValues</a>
</td>
<td>Test problem for the function that exchanges values</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchac54c9e11d54c1849gmentS.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.Factorial" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.Factorial"
>Factorial</a>
</td>
<td>Test the function factorial</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchac54c9e11d54c1849gmentS.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.HexInternalElement" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.HexInternalElement"
>HexInternalElement</a>
</td>
<td>Model that tests the basic element that is used to built borehole models</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchac54c9e11d54c1849gmentS.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.SingleUTubeBoundaryCondition" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.SingleUTubeBoundaryCondition"
>SingleUTubeBoundaryCondition</a>
</td>
<td>Test model the temperature boundary condition of a single U tube heat exchanger</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExchac54c9e11d54c1849gmentS.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.SingleUTubeResistances" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.SingleUTubeResistances"
>SingleUTubeResistances</a>
</td>
<td>Model that tests the resistances in the borehole</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE BoreholeSegment<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchac54c9e11d54c1849gmentI.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.BoreholeSegment" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.BoreholeSegment"></a><a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples</a>.BoreholeSegment</h2>
<p>
<b>Model that tests a basic segment that is used to build a borehole</b>
<br>
<br><img src="Buildings.Fluid.HeatExchac54c9e11d54c1849gmentD.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.BoreholeSegment">
</p>
<h3>Information</h3>

This example illustrates modeling a segment of a borehole heat exchanger.
It simulates the behavior of the borehole on a single horizontal section including the ground and the
boundary condition.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_BoreholeFillings.html#Buildings.HeatTransfer.Data.BoreholeFillings.Bentonite"
>Bentonite</a></td><td>bento</td><td>&nbsp;</td><td>Borehole filling material</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> BoreholeSegment <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model that tests a basic segment that is used to build a borehole&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Media_Water.html#Buildings.Media.Water"
>Buildings.Media.Water</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium in the pipes&quot;</span>;
 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_HeatTransfer_Data_BoreholeFillings.html#Buildings.HeatTransfer.Data.BoreholeFillings.Bentonite"
>Buildings.HeatTransfer.Data.BoreholeFillings.Bentonite</a> bento <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Borehole filling material&quot;</span>;
 <a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.BoreholeSegment"
>Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.BoreholeSegment</a> seg(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium,
    matFil=bento,
    m_flow_nominal=0.2,
    dp_nominal=5,
    rTub=0.02,
    eTub=0.002,
    rBor=0.1,
    rExt=3,
    nSta=9,
    samplePeriod=604800,
    kTub=0.5,
    hSeg=10,
    xC=0.05,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_HeatTransfer_Data_Soil.html#Buildings.HeatTransfer.Data.Soil.Concrete"
>Buildings.HeatTransfer.Data.Soil.Concrete</a> matSoi,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyStateInitial,
    TFil_start=283.15,
    TExt_start=283.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Borehole segment&quot;</span>;
<a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium,
    nPorts=1,
    use_T_in=false,
    p=101340,
    T=303.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Flow source&quot;</span>;
 <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Fluid.Sources.Boundary_pT</a> sin_2(
<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium,
    use_p_in=false,
    use_T_in=false,
    nPorts=1,
    p=101330,
    T=283.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Flow sink&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_1.ports[1], seg.port_a1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(seg.port_b1, seg.port_a2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(seg.port_b2, sin_2.ports[1]);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>BoreholeSegment;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ConvectionResistance<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchac54c9e11d54c1849gmentI.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.ConvectionResistance" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.ConvectionResistance"></a><a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples</a>.ConvectionResistance</h2>
<p>
<b>Model that tests a basic segment that is used to build a borehole</b>
</p>
<h3>Information</h3>

<p>
This example tests the function for the convective thermal resistance
inside the pipe.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>SpecificHeatCapacity</a></td><td>cpMed</td><td>Medium.specificHeatCapacityC...</td><td>Specific heat capacity of the fluid [J/(kg.K)]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>kMed</td><td>Medium.thermalConductivity(M...</td><td>Thermal conductivity of the fluid [W/(m.K)]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.DynamicViscosity"
>DynamicViscosity</a></td><td>mueMed</td><td>Medium.dynamicViscosity(Medi...</td><td>Dynamic viscosity of the fluid [Pa.s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m_flow_nominal</td><td>3000/10/4200</td><td>Nominal mass flow rate [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ConvectionResistance <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model that tests a basic segment that is used to build a borehole&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Media_Water.html#Buildings.Media.Water"
>Buildings.Media.Water</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium in the pipes&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>Modelica.SIunits.SpecificHeatCapacity</a> cpMed=
      <span style="color: red; font-weight: normal; font-style: normal;">Medium.specificHeatCapacityCp</span>(<span style="color: red; font-weight: normal; font-style: normal;">Medium.setState_pTX</span>(
      Medium.p_default,
      Medium.T_default,
      Medium.X_default)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Specific heat capacity of the fluid&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>Modelica.SIunits.ThermalConductivity</a> kMed=
      <span style="color: red; font-weight: normal; font-style: normal;">Medium.thermalConductivity</span>(<span style="color: red; font-weight: normal; font-style: normal;">Medium.setState_pTX</span>(
      Medium.p_default,
      Medium.T_default,
      Medium.X_default)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Thermal conductivity of the fluid&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.DynamicViscosity"
>Modelica.SIunits.DynamicViscosity</a> mueMed=<span style="color: red; font-weight: normal; font-style: normal;">Medium.dynamicViscosity</span>(
      <span style="color: red; font-weight: normal; font-style: normal;">Medium.setState_pTX</span>(
      Medium.p_default,
      Medium.T_default,
      Medium.X_default)) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Dynamic viscosity of the fluid&quot;</span>;

 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m_flow_nominal=
    3000/10/4200 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Nominal mass flow rate&quot;</span>;
 <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m_flow <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Mass flow rate&quot;</span>;
 <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalResistance"
>Modelica.SIunits.ThermalResistance</a> R <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Thermal resistance between the fluid and the tube&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
 <span style="color: blue; font-weight: normal; font-style: normal;">constant </span>Real conv(unit=&quot;1/s&quot;)=1 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Conversion factor&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  m_flow :=m_flow_nominal*(time - 0.5)*2*conv;
  R :=<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.convectionResistance</span>(
    hSeg=10,
    rTub=0.02,
    kMed=kMed,
    mueMed=mueMed,
    cpMed=cpMed,
    m_flow=m_flow,
    m_flow_nominal=m_flow_nominal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ConvectionResistance;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ExchangeValues<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchac54c9e11d54c1849gmentI.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.ExchangeValues" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.ExchangeValues"></a><a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples</a>.ExchangeValues</h2>
<p>
<b>Test problem for the function that exchanges values</b>
</p>
<h3>Information</h3>

<p>
This example tests the function
<a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.exchangeValues"
>
Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.exchangeValues</a> by
assigning and reading different elements of the array.
The assert statements check whether the returned values is correct.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>x</td><td>3</td><td>&nbsp;</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ExchangeValues <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test problem for the function that exchanges values&quot;</span>
 <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real x = 3;
  Real y;
  <a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.ExtendableArray"
>Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.ExtendableArray</a> table=
    <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.ExtendableArray</span>() <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Extentable array, used to store history of rate of heat flows&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  y :=<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.exchangeValues</span>(
                       table=table, iX=1, x=x, iY=1);
  <span style="color: red; font-weight: normal; font-style: normal;">assert</span>(<span style="color: red; font-weight: normal; font-style: normal;">abs</span>(y-3) &lt; 1E-10, &quot;Error in implementation of exchangeVaules.&quot;);
  y :=<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.exchangeValues</span>(
                       table=table, iX=2, x=4*x, iY=1);
  <span style="color: red; font-weight: normal; font-style: normal;">assert</span>(<span style="color: red; font-weight: normal; font-style: normal;">abs</span>(y-3) &lt; 1E-10, &quot;Error in implementation of exchangeVaules.&quot;);
  y :=<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.exchangeValues</span>(
                       table=table, iX=2, x=4*x, iY=2);
  <span style="color: red; font-weight: normal; font-style: normal;">assert</span>(<span style="color: red; font-weight: normal; font-style: normal;">abs</span>(y-12) &lt; 1E-10, &quot;Error in implementation of exchangeVaules.&quot;);
  y :=<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.exchangeValues</span>(
                       table=table, iX=200, x=5*x, iY=1);
  <span style="color: red; font-weight: normal; font-style: normal;">assert</span>(<span style="color: red; font-weight: normal; font-style: normal;">abs</span>(y-3) &lt; 1E-10, &quot;Error in implementation of exchangeVaules.&quot;);
  y :=<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.exchangeValues</span>(
                       table=table, iX=10, x=6*x, iY=200);
  <span style="color: red; font-weight: normal; font-style: normal;">assert</span>(<span style="color: red; font-weight: normal; font-style: normal;">abs</span>(y-15) &lt; 1E-10, &quot;Error in implementation of exchangeVaules.&quot;);
  y :=<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.exchangeValues</span>(
                       table=table, iX=10, x=6*x, iY=1);
  <span style="color: red; font-weight: normal; font-style: normal;">assert</span>(<span style="color: red; font-weight: normal; font-style: normal;">abs</span>(y-3) &lt; 1E-10, &quot;Error in implementation of exchangeVaules.&quot;);

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ExchangeValues;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Factorial<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchac54c9e11d54c1849gmentI.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.Factorial" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.Factorial"></a><a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples</a>.Factorial</h2>
<p>
<b>Test the function factorial</b>
</p>
<h3>Information</h3>

<p>
This example tests the function
<a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.factorial"
>
Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.factorial</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Integer</td><td>x[:]</td><td>{1,2,3,4,5}</td><td>&nbsp;</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Factorial <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test the function factorial&quot;</span>
 <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer x[:] = {1, 2, 3, 4, 5};
  Integer y[5];
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  y =<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.factorial</span>(x);
  <span style="color: red; font-weight: normal; font-style: normal;">assert</span>(<span style="color: red; font-weight: normal; font-style: normal;">abs</span>(120-y[5]) &lt; 1E-10, &quot;Error: Factorial function yields wrong result.&quot;);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Factorial;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE HexInternalElement<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchac54c9e11d54c1849gmentI.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.HexInternalElement" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.HexInternalElement"></a><a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples</a>.HexInternalElement</h2>
<p>
<b>Model that tests the basic element that is used to built borehole models</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha8430a40eab150c4dementD.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.HexInternalElement">
</p>
<h3>Information</h3>

This example illustrates modeling the internal part of a borehole heat exchanger.
The borehole is constitued with two pipes that are symetricaly spaced in the borehole.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> HexInternalElement <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model that tests the basic element that is used to built borehole models&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Media_Water.html#Buildings.Media.Water"
>Buildings.Media.Water</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Fluid&quot;</span>;

  <a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.HexInternalElement"
>Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.HexInternalElement</a> hex(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium,
    m1_flow_nominal=0.3,
    m2_flow_nominal=0.3,
    rTub=0.02,
    kTub=0.5,
    rBor=0.1,
    xC=0.025,
    kSoi=3.1,
    dp1_nominal=5,
    dp2_nominal=5,
    hSeg=20,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_HeatTransfer_Data_BoreholeFillings.html#Buildings.HeatTransfer.Data.BoreholeFillings.Bentonite"
>Buildings.HeatTransfer.Data.BoreholeFillings.Bentonite</a> matFil,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_HeatTransfer_Data_Soil.html#Buildings.HeatTransfer.Data.Soil.Sandstone"
>Buildings.HeatTransfer.Data.Soil.Sandstone</a> matSoi,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    TFil_start=283.15);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium,
    nPorts=1,
    use_T_in=false,
    p=101340,
    T=303.15);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_2(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium,
    nPorts=1,
    use_p_in=false,
    use_T_in=false,
    p=101330,
    T=283.15);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_1.ports[1], hex.port_a1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_b1, hex.port_a2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_b2, sin_2.ports[1]);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>HexInternalElement;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE SingleUTubeBoundaryCondition<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchac54c9e11d54c1849gmentI.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.SingleUTubeBoundaryCondition" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.SingleUTubeBoundaryCondition"></a><a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples</a>.SingleUTubeBoundaryCondition</h2>
<p>
<b>Test model the temperature boundary condition of a single U tube heat exchanger</b>
<br>
<br><img src="Buildings.Fluid.HeatExchaad9773be0b395648itionD.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.SingleUTubeBoundaryCondition">
</p>
<h3>Information</h3>

This example tests the temperature boundary condition at the external part of a cylinder.


<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>Q_flow</td><td>-50</td><td>Heat flow rate extracted at center of cylinder [W]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> SingleUTubeBoundaryCondition <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model the temperature boundary condition of a single U tube heat exchanger&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>Modelica.SIunits.HeatFlowRate</a>  Q_flow=-50 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat flow rate extracted at center of cylinder&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.SingleUTubeBoundaryCondition"
>Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.SingleUTubeBoundaryCondition</a>
      TBouSte(
      <span style="color: blue; font-weight: normal; font-style: normal;">final </span>rExt=3,
      <span style="color: blue; font-weight: normal; font-style: normal;">final </span>samplePeriod=604800,
      hSeg=1,
      <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span><a href="Buildings_HeatTransfer_Data_Soil.html#Buildings.HeatTransfer.Data.Soil.Sandstone"
>Buildings.HeatTransfer.Data.Soil.Sandstone</a> matSoi,
      TExt_start=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Boundary condition&quot;</span>;
 <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</a> step(
    height=Q_flow,
    offset=0,
    startTime=0);
  <a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.SingleUTubeBoundaryCondition"
>Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.SingleUTubeBoundaryCondition</a>
    TBouCon(
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>rExt=3,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>samplePeriod=604800,
    hSeg=1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span><a href="Buildings_HeatTransfer_Data_Soil.html#Buildings.HeatTransfer.Data.Soil.Sandstone"
>Buildings.HeatTransfer.Data.Soil.Sandstone</a> matSoi,
    TExt_start=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Boundary condition&quot;</span>;
 <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> con(k=Q_flow);
  <a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.SingleUTubeBoundaryCondition"
>Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.SingleUTubeBoundaryCondition</a>
    TBouPul(
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>rExt=3,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>samplePeriod=604800,
    hSeg=1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">final </span><a href="Buildings_HeatTransfer_Data_Soil.html#Buildings.HeatTransfer.Data.Soil.Sandstone"
>Buildings.HeatTransfer.Data.Soil.Sandstone</a> matSoi,
    TExt_start=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Boundary condition&quot;</span>;
 <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Pulse"
>Modelica.Blocks.Sources.Pulse</a> pulse(
    offset=0,
    startTime=0,
    amplitude=2*Q_flow,
    period=7200);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(con.y, TBouCon.Q_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(step.y, TBouSte.Q_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pulse.y, TBouPul.Q_flow);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>SingleUTubeBoundaryCondition;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE SingleUTubeResistances<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExchac54c9e11d54c1849gmentI.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.SingleUTubeResistances" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.SingleUTubeResistances"></a><a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples</a>.SingleUTubeResistances</h2>
<p>
<b>Model that tests the resistances in the borehole</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha4fe3c2cffd31b89bancesD.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.Examples.SingleUTubeResistances">
</p>
<h3>Information</h3>

<p>
This example tests the thermal resistances in the borehole.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Height"
>Height</a></td><td>hSeg</td><td>1</td><td>Height of the element [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Radius"
>Radius</a></td><td>rBor</td><td>0.2</td><td>Radius of the borehole [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalResistance"
>ThermalResistance</a></td><td>Rgb</td><td>&nbsp;</td><td>Thermal resistance between grout zone and borehole wall [K/W]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalResistance"
>ThermalResistance</a></td><td>Rgg</td><td>&nbsp;</td><td>Thermal resistance between the two grout zones [K/W]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalResistance"
>ThermalResistance</a></td><td>RCondGro</td><td>&nbsp;</td><td>Thermal resistance of the pipe wall [K/W]</td></tr>
<tr><td>Real</td><td>x</td><td>&nbsp;</td><td>Capacity location</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Soil</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_Soil.html#Buildings.HeatTransfer.Data.Soil.Granite"
>Granite</a></td><td>matSoi</td><td>redeclare parameter Building...</td><td>Thermal properties of soil</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Filling material</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_BoreholeFillings.html#Buildings.HeatTransfer.Data.BoreholeFillings.Bentonite"
>Bentonite</a></td><td>matFil</td><td>redeclare parameter Building...</td><td>Thermal properties of the filling material</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Tubes</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Radius"
>Radius</a></td><td>rTub</td><td>0.02</td><td>Radius of the tubes [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>kTub</td><td>0.5</td><td>Thermal conductivity of the tube [W/(m.K)]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>eTub</td><td>0.002</td><td>Thickness of a tube [m]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Borehole</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>xC</td><td>0.05</td><td>Shank spacing, defined as the distance between the center of a pipe and the center of the borehole [m]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> SingleUTubeResistances <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model that tests the resistances in the borehole&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = <a href="Buildings_Media_Water.html#Buildings.Media.Water"
>Buildings.Media.Water</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium in the pipes&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_HeatTransfer_Data_Soil.html#Buildings.HeatTransfer.Data.Soil.Granite"
>Buildings.HeatTransfer.Data.Soil.Granite</a> matSoi <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Thermal properties of soil&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_HeatTransfer_Data_BoreholeFillings.html#Buildings.HeatTransfer.Data.BoreholeFillings.Bentonite"
>Buildings.HeatTransfer.Data.BoreholeFillings.Bentonite</a> matFil <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Thermal properties of the filling material&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Height"
>Modelica.SIunits.Height</a> hSeg=1 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Height of the element&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Radius"
>Modelica.SIunits.Radius</a> rBor=0.2 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Radius of the borehole&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Radius"
>Modelica.SIunits.Radius</a> rTub=0.02 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Radius of the tubes&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>Modelica.SIunits.ThermalConductivity</a> kTub=0.5 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Thermal conductivity of the tube&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> eTub=0.002 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Thickness of a tube&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> xC=0.05 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Shank spacing, defined as the distance between the center of a pipe and the center of the borehole&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalResistance"
>Modelica.SIunits.ThermalResistance</a> Rgb(fixed=false) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Thermal resistance between grout zone and borehole wall&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalResistance"
>Modelica.SIunits.ThermalResistance</a> Rgg(fixed=false) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Thermal resistance between the two grout zones&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalResistance"
>Modelica.SIunits.ThermalResistance</a> RCondGro(fixed=false) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Thermal resistance of the pipe wall&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real x(fixed=false) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Capacity location&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">initial </span><span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  (Rgb, Rgg, RCondGro, x) =
    <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.singleUTubeResistances</span>(
    hSeg=hSeg,
    rBor=rBor,
    rTub=rTub,
    eTub=eTub,
    xC=xC,
    kSoi=matSoi.k,
    kFil=matFil.k,
    kTub=kTub);

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>SingleUTubeResistances;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon Jul 13 14:24:29 2015.
</address>
</body>
</html>
