<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.HeatExchangers.Examples</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Examples<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.HeatExchangers.Examples"></a><a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers"
>Buildings.Fluid.HeatExchangers</a>.Examples</h2>
<p>
<b>Collection of models that illustrate model use and test models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains examples for the use of models that can be found in
<a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers"
>
Buildings.Fluid.HeatExchangers</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowMassFlow" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowMassFlow"
>DryCoilCounterFlowMassFlow</a>
</td>
<td>Model of a cooling coil that tests variable mass flow rates</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowPControl" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowPControl"
>DryCoilCounterFlowPControl</a>
</td>
<td>Model that demonstrates use of a heat exchanger without condensation and with feedback control</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretized" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretized"
>DryCoilDiscretized</a>
</td>
<td>Model that demonstrates use of a finite volume model of a heat exchanger without condensation</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretizedPControl" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretizedPControl"
>DryCoilDiscretizedPControl</a>
</td>
<td>Model that demonstrates use of a finite volume model of a heat exchanger without condensation and with feedback control</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTU" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTU"
>DryEffectivenessNTU</a>
</td>
<td>Model that demonstrates use of a heat exchanger without condensation that uses the epsilon-NTU relation</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUMassFlow" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUMassFlow"
>DryEffectivenessNTUMassFlow</a>
</td>
<td>Model of epsilon-NTU dry coil that tests variable mass flow rates</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUPControl" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUPControl"
>DryEffectivenessNTUPControl</a>
</td>
<td>Model that demonstrates use of a heat exchanger without condensation that uses the epsilon-NTU relation with feedback control</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.Heater_T" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.Heater_T"
>Heater_T</a>
</td>
<td>Example model for the heater with prescribed outlet temperature</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.Heater_u" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.Heater_u"
>Heater_u</a>
</td>
<td>Example model for the heater with prescribed heat input</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowMassFlow" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowMassFlow"
>WetCoilCounterFlowMassFlow</a>
</td>
<td>Model of a cooling coil that tests variable mass flow rates</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowPControl" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowPControl"
>WetCoilCounterFlowPControl</a>
</td>
<td>Model that demonstrates use of a heat exchanger with condensation and with feedback control</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha7d1d189135ddbb6f442_2S.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretizedPControl" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretizedPControl"
>WetCoilDiscretizedPControl</a>
</td>
<td>Model that demonstrates use of a finite volume model of a heat exchanger with condensation and feedback control</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha805fa56f81353a1fassesS.png" alt="Buildings.Fluid.HeatExchangers.Examples.BaseClasses" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses"
>BaseClasses</a>
</td>
<td>Package with base classes for Buildings.Fluid.HeatExchangers.Examples</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DryCoilCounterFlowMassFlow<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha28b55fe09ab73d75sFlowI.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowMassFlow" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowMassFlow"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.DryCoilCounterFlowMassFlow</h2>
<p>
<b>Model of a cooling coil that tests variable mass flow rates</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha28b55fe09ab73d75sFlowD.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowMassFlow">
</p>
<h3>Information</h3>

<p>
This model demonstrates the use of
<a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryCoilCounterFlow"
>
Buildings.Fluid.HeatExchangers.DryCoilCounterFlow</a>
for different inlet conditions.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples), <a href="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow</a> (Partial model of epsilon-NTU coil that tests variable mass flow rates).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a1_nominal</td><td>5 + 273.15</td><td>Nominal water inlet temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b1_nominal</td><td>10 + 273.15</td><td>Nominal water outlet temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a2_nominal</td><td>30 + 273.15</td><td>Nominal air inlet temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b2_nominal</td><td>15 + 273.15</td><td>Nominal air outlet temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>Q_flow_nominal</td><td>m1_flow_nominal*4200*(T_a1_n...</td><td>Nominal heat transfer [W]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow_nominal</td><td>0.1</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow_nominal</td><td>m1_flow_nominal*4200/1000*(T...</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> DryCoilCounterFlowMassFlow <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model of a cooling coil that tests variable mass flow rates&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow</a>
    (
    sou_1(nPorts=1),
    sin_1(nPorts=1),
    sou_2(nPorts=1),
    sin_2(nPorts=1));

  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryCoilCounterFlow"
>DryCoilCounterFlow</a> hex(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = Medium1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = Medium2,
    show_T=true,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200,
    allowFlowReversal1=true,
    allowFlowReversal2=true,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 3000,
    UA_nominal=Q_flow_nominal/<span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</span>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);

  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.RelativeHumidityTwoPort"
>Sensors.RelativeHumidityTwoPort</a> senRelHum(         <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium
      = Medium2, m_flow_nominal=m2_flow_nominal);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_1.ports[1], hex.port_a1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_b1, sin_1.ports[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_a2, sou_2.ports[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(senRelHum.port_a, hex.port_b2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(senRelHum.port_b, sin_2.ports[1]);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>DryCoilCounterFlowMassFlow;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DryCoilCounterFlowPControl<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha28b55fe09ab73d75sFlowI.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowPControl" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowPControl"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.DryCoilCounterFlowPControl</h2>
<p>
<b>Model that demonstrates use of a heat exchanger without condensation and with feedback control</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha224e2337237e458entrolD.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowPControl">
</p>
<h3>Information</h3>

<p>
This model demonstrates the use of
<a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryCoilCounterFlow"
>
Buildings.Fluid.HeatExchangers.DryCoilCounterFlow</a>.
The valve on the water-side is regulated to track a setpoint temperature
for the air outlet.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a1_nominal</td><td>5 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b1_nominal</td><td>10 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a2_nominal</td><td>30 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b2_nominal</td><td>15 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow_nominal</td><td>0.1</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow_nominal</td><td>m1_flow_nominal*4200/1000*(T...</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> DryCoilCounterFlowPControl <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model that demonstrates use of a heat exchanger without condensation and with feedback control&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = <a href="Buildings_Media_Water.html#Buildings.Media.Water"
>Buildings.Media.Water</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a1_nominal=5 + 273.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b1_nominal=10 + 273.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a2_nominal=30 + 273.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b2_nominal=15 + 273.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m1_flow_nominal=0.1 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal mass flow rate medium 1&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m2_flow_nominal=m1_flow_nominal*4200/
      1000*(T_a1_nominal - T_b1_nominal)/(T_b2_nominal - T_a2_nominal) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal mass flow rate medium 2&quot;</span>;
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_2(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2,
    nPorts=1,
    use_p_in=false,
    p(displayUnit=&quot;Pa&quot;) = 101325,
    T=303.15);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_2(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2,
    nPorts=1,
    T=T_a2_nominal,
    X={0.02,1 - 0.02},
    use_T_in=true,
    use_X_in=true,
    p(displayUnit=&quot;Pa&quot;) = 101325 + 300);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_1(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    nPorts=1,
    use_p_in=false,
    p=300000,
    T=293.15);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    nPorts=1,
    use_T_in=true,
    p=300000 + 12000);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</a> res_2(
    from_dp=true,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2,
    dp_nominal=100,
    m_flow_nominal=m2_flow_nominal);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</a> res_1(
    from_dp=true,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    dp_nominal=3000,
    m_flow_nominal=m1_flow_nominal);
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</a> temSen(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
               Medium2, m_flow_nominal=m2_flow_nominal);
  <a href="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage"
>Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage</a> val(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    m_flow_nominal=m1_flow_nominal,
    dpValve_nominal=6000) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Valve model&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</a> TSet(table=[0,288.15; 600,288.15; 600,
        298.15; 1200,298.15; 1800,283.15; 2400,283.15; 2400,288.15]) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Setpoint temperature&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryCoilCounterFlow"
>Buildings.Fluid.HeatExchangers.DryCoilCounterFlow</a> hex(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = Medium1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = Medium2,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200,
    allowFlowReversal1=true,
    allowFlowReversal2=true,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 3000,
    UA_nominal=m1_flow_nominal*4200*(T_a1_nominal - T_b1_nominal)/
       <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</span>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    show_T=true,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> const(k=0.8);
  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.X_pTphi"
>Buildings.Utilities.Psychrometrics.X_pTphi</a> x_pTphi(use_p_in=false);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> const1(k=T_a2_nominal);
  <a href="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</a> con(
    Td=1,
    reverseAction=true,
    yMin=0,
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    k=0.1,
    Ti=60) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Controller&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TWat(
    height=30,
    offset=T_a1_nominal,
    startTime=300,
    duration=2000) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Water temperature, raised to high value at t=3000 s&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_b1, res_1.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(val.port_b, hex.port_a1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_1.ports[1], val.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sin_1.ports[1], res_1.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sin_2.ports[1], res_2.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_2.ports[1], hex.port_a2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(temSen.port_b, res_2.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(x_pTphi.X, sou_2.X_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(const.y, x_pTphi.phi);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(const1.y, x_pTphi.T);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(const1.y, sou_2.T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TSet.y, con.u_s);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(temSen.T, con.u_m);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TWat.y, sou_1.T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(con.y, val.y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(temSen.port_a, hex.port_b2);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>DryCoilCounterFlowPControl;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DryCoilDiscretized<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha28b55fe09ab73d75sFlowI.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretized" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretized"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.DryCoilDiscretized</h2>
<p>
<b>Model that demonstrates use of a finite volume model of a heat exchanger without condensation</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha21c9a0a41250bb58tizedD.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretized">
</p>
<h3>Information</h3>

<p>
This model tests
<a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryCoilDiscretized"
>
Buildings.Fluid.HeatExchangers.DryCoilDiscretized</a>
for different inlet conditions.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a1_nominal</td><td>60 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b1_nominal</td><td>40 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a2_nominal</td><td>5 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b2_nominal</td><td>20 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow_nominal</td><td>5</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow_nominal</td><td>m1_flow_nominal*4200/1000*(T...</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> DryCoilDiscretized <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model that demonstrates use of a finite volume model of a heat exchanger without condensation&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = <a href="Buildings_Media_Water.html#Buildings.Media.Water"
>Buildings.Media.Water</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a1_nominal = 60+273.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b1_nominal = 40+273.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a2_nominal =  5+273.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b2_nominal = 20+273.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m1_flow_nominal = 5 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal mass flow rate medium 1&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m2_flow_nominal=
     m1_flow_nominal*4200/1000*(T_a1_nominal-T_b1_nominal)/(T_b2_nominal-T_a2_nominal) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal mass flow rate medium 2&quot;</span>;

  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryCoilDiscretized"
>Buildings.Fluid.HeatExchangers.DryCoilDiscretized</a> hex(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = Medium1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = Medium2,
    nPipPar=1,
    nPipSeg=3,
    nReg=2,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    UA_nominal=m1_flow_nominal*4200*(T_a1_nominal-T_b1_nominal)/
      <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</span>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    dp2_nominal=200,
    dp1_nominal=5000,
    show_T=true,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    from_dp1=true,
    from_dp2=true);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Sources.MassFlowSource_T</a>            sin_2(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2,
    nPorts=1,
    use_m_flow_in=true,
    T=303.15);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> PIn(
    offset=101525,
    height=-199,
    duration=60,
    startTime=120);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_2(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2,
    use_p_in=true,
    use_T_in=true,
    T=283.15,
    nPorts=1);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TWat(
    duration=60,
    startTime=60,
    height=5,
    offset=273.15 + 60) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Water temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TDb(k=273.15 + 5) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Drybulb temperature&quot;</span>;
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_1(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    p=300000,
    T=293.15,
    use_p_in=true,
    nPorts=1);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    p=300000 + 5000,
    use_T_in=true,
    T=293.15,
    nPorts=1);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> PSin_1(
    startTime=240,
    offset=300000,
    height=4990,
    duration=60);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> m_flow_2(
    duration=60,
    startTime=120,
    height=28 - 0.124,
    offset=-28) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Mass flow rate on air side&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(PIn.y,sou_2. p_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TDb.y, sou_2.T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TWat.y, sou_1.T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(PSin_1.y, sin_1.p_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_1.ports[1], hex.port_a1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_2.ports[1], hex.port_a2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sin_2.ports[1], hex.port_b2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_b1, sin_1.ports[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(m_flow_2.y, sin_2.m_flow_in);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>DryCoilDiscretized;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DryCoilDiscretizedPControl<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha28b55fe09ab73d75sFlowI.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretizedPControl" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretizedPControl"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.DryCoilDiscretizedPControl</h2>
<p>
<b>Model that demonstrates use of a finite volume model of a heat exchanger without condensation and with feedback control</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha8a73538148617f0entrolD.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretizedPControl">
</p>
<h3>Information</h3>

<p>
This model demonstrates the use of
<a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryCoilDiscretized"
>
Buildings.Fluid.HeatExchangers.DryCoilDiscretized</a>.
The valve on the water-side is regulated to track a setpoint temperature
for the air outlet.
</p>
<p>
Note that between the controller output and the valve is a model of a motor
that has hysteresis. The events generated by the motor model can lead to a
significantly higher computing time. In most applications, this level
of modeling detail is not justified.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a1_nominal</td><td>60 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b1_nominal</td><td>50 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a2_nominal</td><td>20 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b2_nominal</td><td>40 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow_nominal</td><td>5</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow_nominal</td><td>m1_flow_nominal*4200/1000*(T...</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> DryCoilDiscretizedPControl <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model that demonstrates use of a finite volume model of a heat exchanger without condensation and with feedback control&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = <a href="Buildings_Media_Water.html#Buildings.Media.Water"
>Buildings.Media.Water</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model for water&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model for air&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a1_nominal = 60+273.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b1_nominal = 50+273.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a2_nominal = 20+273.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b2_nominal = 40+273.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m1_flow_nominal = 5 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal mass flow rate medium 1&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m2_flow_nominal=
    m1_flow_nominal*4200/1000*(T_a1_nominal-T_b1_nominal)/(T_b2_nominal-T_a2_nominal) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal mass flow rate medium 2&quot;</span>;

  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Sources.MassFlowSource_T</a>            sin_2(                       <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">
      package</span> Medium = Medium2,
    nPorts=1,
    m_flow=-10.5,
    T=303.15);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_2(                       <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">
      package</span> Medium = Medium2,
    nPorts=1,
    use_p_in=false,
    use_T_in=false,
    p(displayUnit=&quot;Pa&quot;) = 101625,
    T=T_a2_nominal);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_1(                       <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">
      package</span> Medium = Medium1,
    p=300000,
    T=293.15,
    use_p_in=true,
    nPorts=1);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    p=300000 + 9000,
    nPorts=1,
    use_T_in=false,
    T=T_a1_nominal);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> PSin_1(
    duration=60,
    height=5000,
    startTime=240,
    offset=300000);
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</a> temSen(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
        Medium2, m_flow_nominal=m2_flow_nominal);
  <a href="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage"
>Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage</a> val(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    l=0.005,
    m_flow_nominal=m1_flow_nominal,
    filteredOpening=false,
    dpFixed_nominal=2000 + 3000,
    dpValve_nominal=6000) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Valve model&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</a> TSet(table=[0,298.15; 600,298.15; 600,
        303.15; 1200,303.15; 1800,298.15; 2400,298.15; 2400,304.15]) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Setpoint temperature&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryCoilDiscretized"
>Buildings.Fluid.HeatExchangers.DryCoilDiscretized</a> hex(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = Medium1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = Medium2,
    show_T=true,
    nPipPar=1,
    nPipSeg=3,
    nReg=4,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    UA_nominal=m1_flow_nominal*4200*(T_a1_nominal-T_b1_nominal)/
      <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</span>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 0,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 300,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    from_dp1=true,
    from_dp2=true);
  <a href="Buildings_Fluid_Actuators_Motors.html#Buildings.Fluid.Actuators.Motors.IdealMotor"
>Buildings.Fluid.Actuators.Motors.IdealMotor</a> mot(tOpe=60) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Motor model&quot;</span>;
  <a href="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</a> con(
    k=1,
    Ti=60,
    controllerType=Modelica.Blocks.Types.SimpleController.P,
    Td=60) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Controller&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(PSin_1.y, sin_1.p_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(val.port_b, hex.port_a1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_1.ports[1], val.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_2.ports[1], hex.port_a2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(mot.y, val.y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_b2, temSen.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TSet.y, con.u_s);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(temSen.T, con.u_m);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(con.y, mot.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_b1, sin_1.ports[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(temSen.port_b, sin_2.ports[1]);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>DryCoilDiscretizedPControl;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DryEffectivenessNTU<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha28b55fe09ab73d75sFlowI.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTU" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTU"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.DryEffectivenessNTU</h2>
<p>
<b>Model that demonstrates use of a heat exchanger without condensation that uses the epsilon-NTU relation</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha86af08c62a442633ssNTUD.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTU">
</p>
<h3>Information</h3>

<p>
This model tests
<a href="modelica://Buildings.Fluid.HeatExchangers.DryffectivenessNTU">
Buildings.Fluid.HeatExchangers.DryffectivenessNTU</a>
for different inlet conditions.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>SpecificHeatCapacity</a></td><td>cp1</td><td>Medium1.specificHeatCapacity...</td><td>Specific heat capacity of medium 2 [J/(kg.K)]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>SpecificHeatCapacity</a></td><td>cp2</td><td>Medium2.specificHeatCapacity...</td><td>Specific heat capacity of medium 2 [J/(kg.K)]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow</td><td>5</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow</td><td>m1_flow*cp1/cp2</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> DryEffectivenessNTU <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model that demonstrates use of a heat exchanger without condensation that uses the epsilon-NTU relation&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = <a href="Buildings_Media_Water.html#Buildings.Media.Water"
>Buildings.Media.Water</a>;
 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;

 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>Modelica.SIunits.SpecificHeatCapacity</a> cp1=
 <span style="color: red; font-weight: normal; font-style: normal;">Medium1.specificHeatCapacityCp</span>(
      <span style="color: red; font-weight: normal; font-style: normal;">Medium1.setState_pTX</span>(Medium1.p_default, Medium1.T_default, Medium1.X_default)) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Specific heat capacity of medium 2&quot;</span>;
 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>Modelica.SIunits.SpecificHeatCapacity</a> cp2=
 <span style="color: red; font-weight: normal; font-style: normal;">Medium2.specificHeatCapacityCp</span>(
      <span style="color: red; font-weight: normal; font-style: normal;">Medium2.setState_pTX</span>(Medium2.p_default, Medium2.T_default, Medium2.X_default)) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Specific heat capacity of medium 2&quot;</span>;
 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m1_flow = 5 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal mass flow rate medium 1&quot;</span>;
 <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m2_flow = m1_flow*cp1/
      cp2 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Nominal mass flow rate medium 2&quot;</span>;

  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_2(                       <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">
      package</span> Medium = Medium2,
    use_p_in=true,
    nPorts=5,
    T=273.15 + 10);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> PIn(
    height=200,
    duration=60,
    offset=101325,
    startTime=100);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_2(                       <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">
      package</span> Medium = Medium2, T=273.15 + 5,
    use_p_in=true,
    use_T_in=true,
    nPorts=5);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TWat(
    height=10,
    duration=60,
    offset=273.15 + 30,
    startTime=60) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Water temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TDb(k=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Drybulb temperature&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> POut(k=101325);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_1(                       <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">
      package</span> Medium = Medium1,
    use_p_in=true,
    nPorts=5,
    p=300000,
    T=273.15 + 25);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    p=300000 + 5000,
    T=273.15 + 50,
    use_T_in=true,
    nPorts=5);
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</a> hexPar(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = Medium1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = Medium2,
    dp1_nominal=500,
    dp2_nominal=10,
    m1_flow_nominal=m1_flow,
    m2_flow_nominal=m2_flow,
    Q_flow_nominal=m2_flow*cp2*(24 - 20),
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.ParallelFlow,
    show_T=true,
    T_a1_nominal=303.15,
    T_a2_nominal=293.15);

  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</a> hexCou(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = Medium1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = Medium2,
    dp1_nominal=500,
    dp2_nominal=10,
    m1_flow_nominal=m1_flow,
    m2_flow_nominal=m2_flow,
    Q_flow_nominal=m2_flow*cp2*(24 - 20),
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.CounterFlow,
    show_T=true,
    T_a1_nominal=303.15,
    T_a2_nominal=293.15);
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</a> hexCroC1Mix(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = Medium1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = Medium2,
    dp1_nominal=500,
    dp2_nominal=10,
    m1_flow_nominal=m1_flow,
    m2_flow_nominal=m2_flow,
    Q_flow_nominal=m2_flow*cp2*(24 - 20),
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.CrossFlowStream1MixedStream2Unmixed,
    show_T=true,
    T_a1_nominal=303.15,
    T_a2_nominal=293.15);
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</a> hexCroC1Unm(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = Medium1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = Medium2,
    dp1_nominal=500,
    dp2_nominal=10,
    m1_flow_nominal=m1_flow,
    m2_flow_nominal=m2_flow,
    Q_flow_nominal=m2_flow*cp2*(24 - 20),
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.CrossFlowStream1UnmixedStream2Mixed,
    show_T=true,
    T_a1_nominal=303.15,
    T_a2_nominal=293.15);
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</a> hexCroUnm(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = Medium1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = Medium2,
    dp1_nominal=500,
    dp2_nominal=10,
    m1_flow_nominal=m1_flow,
    m2_flow_nominal=m2_flow,
    Q_flow_nominal=m2_flow*cp2*(24 - 20),
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.CrossFlowUnmixed,
    show_T=true,
    T_a1_nominal=303.15,
    T_a2_nominal=293.15);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Trapezoid"
>Modelica.Blocks.Sources.Trapezoid</a> trapezoid(
    amplitude=5000,
    rising=10,
    width=100,
    falling=10,
    period=3600,
    offset=300000);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(PIn.y,sou_2. p_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TDb.y, sou_2.T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TWat.y, sou_1.T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_1.ports[1], hexPar.port_a1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hexPar.port_a2, sou_2.ports[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(POut.y, sin_2.p_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hexPar.port_b1, sin_1.ports[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sin_2.ports[1], hexPar.port_b2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hexCou.port_a1, sou_1.ports[2]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hexCroC1Mix.port_a1, sou_1.ports[3]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hexCroC1Unm.port_a1, sou_1.ports[4]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hexCou.port_b2, sin_2.ports[2]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hexCroC1Mix.port_b2, sin_2.ports[3]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hexCroC1Unm.port_b2, sin_2.ports[4]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hexCou.port_b1, sin_1.ports[2]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hexCroC1Mix.port_b1, sin_1.ports[3]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hexCroC1Unm.port_b1, sin_1.ports[4]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hexCou.port_a2, sou_2.ports[2]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hexCroC1Mix.port_a2, sou_2.ports[3]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hexCroC1Unm.port_a2, sou_2.ports[4]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hexCroUnm.port_a1, sou_1.ports[5]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hexCroUnm.port_b2, sin_2.ports[5]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hexCroUnm.port_b1, sin_1.ports[5]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hexCroUnm.port_a2, sou_2.ports[5]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(trapezoid.y, sin_1.p_in);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>DryEffectivenessNTU;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DryEffectivenessNTUMassFlow<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha28b55fe09ab73d75sFlowI.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUMassFlow" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUMassFlow"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.DryEffectivenessNTUMassFlow</h2>
<p>
<b>Model of epsilon-NTU dry coil that tests variable mass flow rates</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha1674378ce5088ccdsFlowD.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUMassFlow">
</p>
<h3>Information</h3>

<p>
This model tests
<a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>
Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</a>
for different mass flow rates.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples), <a href="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow</a> (Partial model of epsilon-NTU coil that tests variable mass flow rates).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a1_nominal</td><td>5 + 273.15</td><td>Nominal water inlet temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b1_nominal</td><td>10 + 273.15</td><td>Nominal water outlet temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a2_nominal</td><td>30 + 273.15</td><td>Nominal air inlet temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b2_nominal</td><td>15 + 273.15</td><td>Nominal air outlet temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>Q_flow_nominal</td><td>m1_flow_nominal*4200*(T_a1_n...</td><td>Nominal heat transfer [W]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow_nominal</td><td>0.1</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow_nominal</td><td>m1_flow_nominal*4200/1000*(T...</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> DryEffectivenessNTUMassFlow <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model of epsilon-NTU dry coil that tests variable mass flow rates&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow</a>
    (
    sou_1(nPorts=1),
    sin_1(nPorts=1),
    sou_2(nPorts=1),
    sin_2(nPorts=1));

  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</a> hex(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = Medium1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = Medium2,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200,
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.CounterFlow,
    allowFlowReversal1=true,
    allowFlowReversal2=true,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 3000,
    Q_flow_nominal=Q_flow_nominal,
    T_a1_nominal=T_a1_nominal,
    T_a2_nominal=T_a2_nominal,
    show_T=true);

  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.RelativeHumidityTwoPort"
>Buildings.Fluid.Sensors.RelativeHumidityTwoPort</a> senRelHum(
                                                     <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium
      = Medium2, m_flow_nominal=m2_flow_nominal,
    initType=Modelica.Blocks.Types.Init.InitialState);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_1.ports[1], hex.port_a1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_b1, sin_1.ports[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_a2, sou_2.ports[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(senRelHum.port_a, hex.port_b2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(senRelHum.port_b, sin_2.ports[1]);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>DryEffectivenessNTUMassFlow;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE DryEffectivenessNTUPControl<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha28b55fe09ab73d75sFlowI.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUPControl" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUPControl"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.DryEffectivenessNTUPControl</h2>
<p>
<b>Model that demonstrates use of a heat exchanger without condensation that uses the epsilon-NTU relation with feedback control</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha100cfae35cc1f436ntrolD.png" alt="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUPControl">
</p>
<h3>Information</h3>

<p>
This model demonstrates the use of
<a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>
Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</a>.
The valve on the water-side is regulated to track a setpoint temperature
for the air outlet.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a1_nominal</td><td>60 + 273.15</td><td>Temperature at nominal conditions as port a1 [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b1_nominal</td><td>50 + 273.15</td><td>Temperature at nominal conditions as port b1 [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a2_nominal</td><td>20 + 273.15</td><td>Temperature at nominal conditions as port a2 [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b2_nominal</td><td>40 + 273.15</td><td>Temperature at nominal conditions as port b2 [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow_nominal</td><td>5</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow_nominal</td><td>m1_flow_nominal*4200/1000*(T...</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> DryEffectivenessNTUPControl <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model that demonstrates use of a heat exchanger without condensation that uses the epsilon-NTU relation with feedback control&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = <a href="Buildings_Media_Water.html#Buildings.Media.Water"
>Buildings.Media.Water</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model for water&quot;</span>;
 <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a> <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Medium model for air&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a1_nominal = 60+273.15 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Temperature at nominal conditions as port a1&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b1_nominal = 50+273.15 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Temperature at nominal conditions as port b1&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a2_nominal = 20+273.15 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Temperature at nominal conditions as port a2&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b2_nominal = 40+273.15 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Temperature at nominal conditions as port b2&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m1_flow_nominal = 5 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal mass flow rate medium 1&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m2_flow_nominal = m1_flow_nominal*4200/1000*(T_a1_nominal-T_b1_nominal)/(T_b2_nominal-T_a2_nominal) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal mass flow rate medium 2&quot;</span>;

  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_2(                       <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">
      package</span> Medium = Medium2,
    use_p_in=false,
    p(displayUnit=&quot;Pa&quot;) = 101325,
    T=303.15,
    nPorts=1);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_2(                       <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">
      package</span> Medium = Medium2,
    nPorts=1,
    use_p_in=false,
    use_T_in=false,
    p(displayUnit=&quot;Pa&quot;) = 101625,
    T=T_a2_nominal);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_1(                       <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">
      package</span> Medium = Medium1,
    use_p_in=false,
    p=300000,
    T=293.15,
    nPorts=1);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    p=300000 + 9000,
    nPorts=1,
    use_T_in=false,
    T=T_a1_nominal);
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</a> temSen(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
        Medium2, m_flow_nominal=m2_flow_nominal);
  <a href="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage"
>Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage</a> val(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    l=0.005,
    m_flow_nominal=m1_flow_nominal,
    dpFixed_nominal=2000 + 3000,
    dpValve_nominal=6000) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Valve model&quot;</span>;
  <a href="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</a> P(
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    Ti=30,
    k=0.1,
    Td=1);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Pulse"
>Modelica.Blocks.Sources.Pulse</a>     TSet(
    amplitude=5,
    period=3600,
    offset=273.15 + 22) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Setpoint temperature&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</a> hex(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = Medium1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = Medium2,
    show_T=true,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    Q_flow_nominal=m1_flow_nominal*4200*(T_a1_nominal-T_b1_nominal),
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.CounterFlow,
    T_a1_nominal=T_a1_nominal,
    T_a2_nominal=T_a2_nominal,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 0,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200 + 100);

<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(val.port_b, hex.port_a1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_1.ports[1], val.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_2.ports[1], hex.port_a2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_b2, temSen.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TSet.y, P.u_s);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(temSen.T, P.u_m);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(P.y, val.y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_b1, sin_1.ports[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(temSen.port_b, sin_2.ports[1]);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>DryEffectivenessNTUPControl;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Heater_T<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha28b55fe09ab73d75sFlowI.png" alt="Buildings.Fluid.HeatExchangers.Examples.Heater_T" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.Heater_T"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.Heater_T</h2>
<p>
<b>Example model for the heater with prescribed outlet temperature</b>
<br>
<br><img src="Buildings.Fluid.HeatExchadc4331dcd0997ddfter_TD.png" alt="Buildings.Fluid.HeatExchangers.Examples.Heater_T">
</p>
<h3>Information</h3>

<p>
This example illustrates how to use the heater model that takes as an
input the leaving fluid temperature.
</p>
<p>
The model consist of an air volume with heat loss to the ambient.
The set point of the air temperature is different between night and day.
The heater tracks the set point temperature, except for the periods in
which the air temperature is above the set point.
</p>
<p>
See
<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.Heater_u"
>
Buildings.Fluid.HeatExchangers.Examples.Heater_u</a>
for a model that takes the heating power as an input.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples), <a href="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.Heater"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.Heater</a> (Base class for example model for the heater and cooler).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</a></td><td>VRoo</td><td>6*6*2.7</td><td>Room volume [m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m_flow_nominal</td><td>VRoo*1.2*6/3600</td><td>Nominal mass flow rate [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>Q_flow_nominal</td><td>30*6*6</td><td>Nominal heat loss of the room [W]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Heater_T <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Example model for the heater with prescribed outlet temperature&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.Heater"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.Heater</a>;

  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.HeaterCooler_T"
>Buildings.Fluid.HeatExchangers.HeaterCooler_T</a> hea(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium,
    m_flow_nominal=m_flow_nominal,
    dp_nominal=1000,
    Q_flow_maxCool=0,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    Q_flow_maxHeat=Q_flow_nominal) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heater&quot;</span>;
  <a href="Buildings_Controls_SetPoints.html#Buildings.Controls.SetPoints.Table"
>Controls.SetPoints.Table</a> tab(table=[0,273.15 + 15; 1,273.15 + 30]);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(fan.port_b, hea.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hea.port_b, THeaOut.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conPI.y, tab.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(tab.y, hea.TSet);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Heater_T;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Heater_u<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha28b55fe09ab73d75sFlowI.png" alt="Buildings.Fluid.HeatExchangers.Examples.Heater_u" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.Heater_u"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.Heater_u</h2>
<p>
<b>Example model for the heater with prescribed heat input</b>
<br>
<br><img src="Buildings.Fluid.HeatExchadc4331fdd0997dfeter_uD.png" alt="Buildings.Fluid.HeatExchangers.Examples.Heater_u">
</p>
<h3>Information</h3>

<p>
This example illustrates how to use the heater model that takes as an
input the heat added to the medium.
</p>
<p>
The model consist of an air volume with heat loss to the ambient.
The set point of the air temperature is different between night and day.
The heater tracks the set point temperature, except for the periods in
which the air temperature is above the set point.
</p>
<p>
See
<a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.Heater_T"
>
Buildings.Fluid.HeatExchangers.Examples.Heater_T</a>
for a model that takes the leaving air temperature as an input.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples), <a href="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.Heater"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.Heater</a> (Base class for example model for the heater and cooler).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</a></td><td>VRoo</td><td>6*6*2.7</td><td>Room volume [m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m_flow_nominal</td><td>VRoo*1.2*6/3600</td><td>Nominal mass flow rate [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>Q_flow_nominal</td><td>30*6*6</td><td>Nominal heat loss of the room [W]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Heater_u <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Example model for the heater with prescribed heat input&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.Heater"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.Heater</a>;

  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.HeaterCooler_u"
>HeaterCooler_u</a> hea(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium,
    m_flow_nominal=m_flow_nominal,
    dp_nominal=1000,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    Q_flow_nominal=Q_flow_nominal) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heater&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(fan.port_b, hea.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hea.port_b, THeaOut.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conPI.y, hea.u);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Heater_u;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE WetCoilCounterFlowMassFlow<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha28b55fe09ab73d75sFlowI.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowMassFlow" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowMassFlow"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.WetCoilCounterFlowMassFlow</h2>
<p>
<b>Model of a cooling coil that tests variable mass flow rates</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha1de94915eddf3d77sFlowD.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowMassFlow">
</p>
<h3>Information</h3>

<p>
This model demonstrates the use of
<a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.WetCoilCounterFlow"
>
Buildings.Fluid.HeatExchangers.WetCoilCounterFlow</a>
for different inlet conditions.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples), <a href="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow</a> (Partial model of epsilon-NTU coil that tests variable mass flow rates).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a1_nominal</td><td>5 + 273.15</td><td>Nominal water inlet temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b1_nominal</td><td>10 + 273.15</td><td>Nominal water outlet temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a2_nominal</td><td>30 + 273.15</td><td>Nominal air inlet temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b2_nominal</td><td>15 + 273.15</td><td>Nominal air outlet temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>Q_flow_nominal</td><td>m1_flow_nominal*4200*(T_a1_n...</td><td>Nominal heat transfer [W]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow_nominal</td><td>0.1</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow_nominal</td><td>m1_flow_nominal*4200/1000*(T...</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> WetCoilCounterFlowMassFlow <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model of a cooling coil that tests variable mass flow rates&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow</a>
    (
    sou_1(nPorts=1),
    sin_1(nPorts=1),
    sou_2(nPorts=1),
    sin_2(nPorts=1));

  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.WetCoilCounterFlow"
>WetCoilCounterFlow</a> hex(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = Medium1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = Medium2,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200,
    allowFlowReversal1=true,
    allowFlowReversal2=true,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 3000,
    UA_nominal=Q_flow_nominal/<span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</span>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    show_T=true,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);

  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.RelativeHumidityTwoPort"
>Sensors.RelativeHumidityTwoPort</a> senRelHum(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2,
    m_flow_nominal=m2_flow_nominal);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_1.ports[1], hex.port_a1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_b1, sin_1.ports[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_a2, sou_2.ports[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_b2, senRelHum.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(senRelHum.port_b, sin_2.ports[1]);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>WetCoilCounterFlowMassFlow;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE WetCoilCounterFlowPControl<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha28b55fe09ab73d75sFlowI.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowPControl" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowPControl"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.WetCoilCounterFlowPControl</h2>
<p>
<b>Model that demonstrates use of a heat exchanger with condensation and with feedback control</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha17820c6c5416458cntrolD.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowPControl">
</p>
<h3>Information</h3>

<p>
This model demonstrates the use of
<a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.WetCoilCounterFlow"
>
Buildings.Fluid.HeatExchangers.WetCoilCounterFlow</a>.
The valve on the water-side is regulated to track a setpoint temperature
for the air outlet.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a1_nominal</td><td>5 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b1_nominal</td><td>10 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a2_nominal</td><td>30 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b2_nominal</td><td>15 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow_nominal</td><td>0.1</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow_nominal</td><td>m1_flow_nominal*4200/1000*(T...</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> WetCoilCounterFlowPControl <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model that demonstrates use of a heat exchanger with condensation and with feedback control&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = <a href="Buildings_Media_Water.html#Buildings.Media.Water"
>Buildings.Media.Water</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;
  <span style="color: #006400; font-weight: normal; font-style: normal;">//package Medium2 = Buildings.Media.GasesPTDecoupled.MoistAir;</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">//package Medium2 = Buildings.Media.Air;</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">//package Medium2 = Buildings.Media.GasesConstantDensity.MoistAir;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a1_nominal=5 + 273.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b1_nominal=10 + 273.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a2_nominal=30 + 273.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b2_nominal=15 + 273.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m1_flow_nominal=0.1 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal mass flow rate medium 1&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m2_flow_nominal=m1_flow_nominal*4200/
      1000*(T_a1_nominal - T_b1_nominal)/(T_b2_nominal - T_a2_nominal) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal mass flow rate medium 2&quot;</span>;
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_2(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2,
    nPorts=1,
    use_p_in=false,
    p(displayUnit=&quot;Pa&quot;) = 101325,
    T=303.15);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_2(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2,
    nPorts=1,
    T=T_a2_nominal,
    X={0.02,1 - 0.02},
    use_T_in=true,
    use_X_in=true,
    p(displayUnit=&quot;Pa&quot;) = 101325 + 300);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_1(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    nPorts=1,
    use_p_in=false,
    p=300000,
    T=293.15);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    nPorts=1,
    use_T_in=true,
    p=300000 + 12000);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</a> res_2(
    from_dp=true,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2,
    dp_nominal=100,
    m_flow_nominal=m2_flow_nominal);
  <a href="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</a> res_1(
    from_dp=true,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    dp_nominal=3000,
    m_flow_nominal=m1_flow_nominal);
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</a> temSen(<span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium =
               Medium2, m_flow_nominal=m2_flow_nominal);
  <a href="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage"
>Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage</a> val(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    m_flow_nominal=m1_flow_nominal,
    dpValve_nominal=6000) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Valve model&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</a> TSet(table=[0,288.15; 600,288.15; 600,
        298.15; 1200,298.15; 1800,283.15; 2400,283.15; 2400,288.15]) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Setpoint temperature&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.WetCoilCounterFlow"
>Buildings.Fluid.HeatExchangers.WetCoilCounterFlow</a> hex(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = Medium1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = Medium2,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200,
    allowFlowReversal1=true,
    allowFlowReversal2=true,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 3000,
    UA_nominal=2*m1_flow_nominal*4200*(T_a1_nominal - T_b1_nominal)/
      <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</span>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    show_T=true,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> const(k=0.8);
  <a href="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.X_pTphi"
>Buildings.Utilities.Psychrometrics.X_pTphi</a> x_pTphi(use_p_in=false);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> const1(k=T_a2_nominal);
  <a href="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</a> con(
    Td=1,
    reverseAction=true,
    yMin=0,
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    k=0.1,
    Ti=60) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Controller&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TWat(
    height=30,
    offset=T_a1_nominal,
    startTime=300,
    duration=2000) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Water temperature, raised to high value at t=3000 s&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_b1, res_1.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(val.port_b, hex.port_a1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_1.ports[1], val.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sin_1.ports[1], res_1.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sin_2.ports[1], res_2.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_2.ports[1], hex.port_a2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_b2, temSen.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(temSen.port_b, res_2.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(x_pTphi.X, sou_2.X_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(const.y, x_pTphi.phi);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(const1.y, x_pTphi.T);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(const1.y, sou_2.T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TSet.y, con.u_s);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(temSen.T, con.u_m);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TWat.y, sou_1.T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(con.y, val.y);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>WetCoilCounterFlowPControl;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE WetCoilDiscretizedPControl<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha28b55fe09ab73d75sFlowI.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretizedPControl" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretizedPControl"></a><a href="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</a>.WetCoilDiscretizedPControl</h2>
<p>
<b>Model that demonstrates use of a finite volume model of a heat exchanger with condensation and feedback control</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha7fa73cb63f097f0cntrolD.png" alt="Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretizedPControl">
</p>
<h3>Information</h3>

<p>
This model demonstrates the use of
<a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryCoilDiscretized"
>
Buildings.Fluid.HeatExchangers.DryCoilDiscretized</a>.
The valve on the water-side is regulated to track a setpoint temperature
for the air outlet.
</p>
<p>
Note that between the controller output and the valve is a model of a motor
that has hysteresis. The events generated by the motor model can lead to a
significantly higher computing time. In most applications, this level
of modeling detail is not justified.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a1_nominal</td><td>5 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b1_nominal</td><td>10 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a2_nominal</td><td>30 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b2_nominal</td><td>10 + 273.15</td><td>[K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m1_flow_nominal</td><td>5</td><td>Nominal mass flow rate medium 1 [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m2_flow_nominal</td><td>m1_flow_nominal*4200/1000*(T...</td><td>Nominal mass flow rate medium 2 [kg/s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> WetCoilDiscretizedPControl <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model that demonstrates use of a finite volume model of a heat exchanger with condensation and feedback control&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = <a href="Buildings_Media_Water.html#Buildings.Media.Water"
>Buildings.Media.Water</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = <a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a1_nominal = 5+273.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b1_nominal = 10+273.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a2_nominal = 30+273.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b2_nominal = 10+273.15;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m1_flow_nominal = 5 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal mass flow rate medium 1&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m2_flow_nominal = m1_flow_nominal*4200/1000*(T_a1_nominal-T_b1_nominal)/(T_b2_nominal-T_a2_nominal) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Nominal mass flow rate medium 2&quot;</span>;

 <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_2(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2,
    use_p_in=false,
    p=101325,
    T=303.15,
    nPorts=1);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_2(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2,
    nPorts=1,
    use_p_in=false,
    use_T_in=true,
    p(displayUnit=&quot;Pa&quot;) = 101525,
    T=293.15);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sin_1(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    p=300000,
    T=293.15,
    use_p_in=true,
    nPorts=1);
  <a href="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</a> sou_1(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    nPorts=1,
    use_T_in=true,
    p=300000 + 7000,
    T=278.15);
    <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> PSin(
    duration=60,
    height=5000,
    startTime=240,
    offset=300000);
  <a href="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</a> temSen(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium2,
    m_flow_nominal=m2_flow_nominal);
  <a href="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayLinear"
>Buildings.Fluid.Actuators.Valves.TwoWayLinear</a> val(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium = Medium1,
    m_flow_nominal=m1_flow_nominal,
    filteredOpening=false,
    dpFixed_nominal=2000,
    dpValve_nominal=5000);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</a> TSet(table=[0,293.15; 600,293.15; 600,
        288.15; 1200,288.15; 1800,288.15; 2400,295.15; 2400,295.15]) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Setpoint temperature&quot;</span>;
  <a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.WetCoilDiscretized"
>Buildings.Fluid.HeatExchangers.WetCoilDiscretized</a> hex(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium1 = Medium1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> Medium2 = Medium2,
    show_T=true,
    nPipPar=1,
    nPipSeg=3,
    nReg=4,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    UA_nominal=m1_flow_nominal*4200*(T_a1_nominal-T_b1_nominal)/
     <span style="color: red; font-weight: normal; font-style: normal;">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</span>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 0,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</a> TSou_2(
    startTime=3000,
    offset=T_a2_nominal,
    height=-3);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</a> TSou_1(
    startTime=3000,
    height=10,
    offset=T_a1_nominal);
  <a href="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</a> con(
    k=1,
    Ti=60,
    controllerType=Modelica.Blocks.Types.SimpleController.P,
    Td=60,
    reverseAction=true) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Controller&quot;</span>;
  <a href="Buildings_Fluid_Actuators_Motors.html#Buildings.Fluid.Actuators.Motors.IdealMotor"
>Buildings.Fluid.Actuators.Motors.IdealMotor</a> mot(tOpe=60) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Motor model&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(PSin.y, sin_1.p_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_2.ports[1], hex.port_a2);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_b2, temSen.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(val.port_b, hex.port_a1);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sou_1.ports[1], val.port_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TSou_2.y, sou_2.T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TSou_1.y, sou_1.T_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TSet.y, con.u_s);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(temSen.T, con.u_m);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(con.y, mot.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(mot.y, val.y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sin_2.ports[1], temSen.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(hex.port_b1, sin_1.ports[1]);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>WetCoilDiscretizedPControl;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon Jul 13 14:25:27 2015.
</address>
</body>
</html>
