<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.Movers.Data.Pumps.Wilo</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with performance data for Wilo pumps&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Wilo<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.Movers.Data.Pumps.Wilo"></a><a href="Buildings_Fluid_Movers_Data_Pumps.html#Buildings.Fluid.Movers.Data.Pumps"
>Buildings.Fluid.Movers.Data.Pumps</a>.Wilo</h2>
<p>
<b>Package with performance data for Wilo pumps</b><br>
</p>
<h3>Information</h3>

<p>
This package contains performance data for Wilo pumps.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_Package.html#Modelica.Icons.Package"
>Modelica.Icons.Package</a> (Icon for standard packages).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4S.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.CronolineIL80slash220dash4slash4" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.CronolineIL80slash220dash4slash4"
>CronolineIL80slash220dash4slash4</a>
</td>
<td>Pump data for a Wilo Cronoline-IL 80/220-4/4 pump</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4S.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4"
>Stratos25slash1to4</a>
</td>
<td>Pump data for a Wilo Stratos 25/1-4 pump</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4S.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6"
>Stratos25slash1to6</a>
</td>
<td>Pump data for a Wilo Stratos 25/1-6 pump</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4S.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to8" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to8"
>Stratos25slash1to8</a>
</td>
<td>Pump data for a Wilo Stratos 25/1-8 pump</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4S.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos30slash1to4" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos30slash1to4"
>Stratos30slash1to4</a>
</td>
<td>Pump data for a Wilo Stratos 30/1-4 pump</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4S.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos30slash1to8" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos30slash1to8"
>Stratos30slash1to8</a>
</td>
<td>Pump data for a Wilo Stratos 30/1-8 pump</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4S.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos32slash1to12" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos32slash1to12"
>Stratos32slash1to12</a>
</td>
<td>Pump data for a Wilo Stratos 32/1-12 pump</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4S.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos40slash1to12" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos40slash1to12"
>Stratos40slash1to12</a>
</td>
<td>Pump data for a Wilo Stratos 40/1-12 pump</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4S.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos40slash1to8" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos40slash1to8"
>Stratos40slash1to8</a>
</td>
<td>Pump data for a Wilo Stratos 40/1-8 pump</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4S.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos50slash1to12" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos50slash1to12"
>Stratos50slash1to12</a>
</td>
<td>Pump data for a Wilo Stratos 50/1-12 pump</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4S.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos80slash1to12" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos80slash1to12"
>Stratos80slash1to12</a>
</td>
<td>Pump data for a Wilo Stratos 80/1-12 pump</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4S.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.VeroLine80slash115dash2comma2slash2" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.VeroLine80slash115dash2comma2slash2"
>VeroLine80slash115dash2comma2slash2</a>
</td>
<td>Pump data for a Wilo Veroline IP-E 80/115-2,2/2 pump</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE CronolineIL80slash220dash4slash4<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4I.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.CronolineIL80slash220dash4slash4" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Movers.Data.Pumps.Wilo.CronolineIL80slash220dash4slash4"></a><a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo"
>Buildings.Fluid.Movers.Data.Pumps.Wilo</a>.CronolineIL80slash220dash4slash4</h2>
<p>
<b>Pump data for a Wilo Cronoline-IL 80/220-4/4 pump</b>
</p>
<h3>Information</h3>

<p>Data from: <a href="http://productfinder.wilo.com/nl/BE/product/000000100002c2550002003a/fc_product_datasheet">http://productfinder.wilo.com/nl/BE/product/000000100002c2550002003a/fc_product_datasheet</a></p>
<p>See <a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6"
>Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6 </a>for more information about how the data is derived. </p>

<p>Extends from <a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a> (Generic data record for FlowMachine_Nrpm).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>hydraulicEfficiency</td><td>&nbsp;</td><td>Hydraulic efficiency</td></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>motorEfficiency</td><td>&nbsp;</td><td>Electric motor efficiency</td></tr>
<tr><td>Boolean</td><td>motorCooledByFluid</td><td>true</td><td>If true, then motor heat is added to fluid stream</td></tr>
<tr><td>Boolean</td><td>use_powerCharacteristic</td><td>true</td><td>Use powerCharacteristic instead of efficiencyCharacteristic</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits_Conversions_NonSIunits.html#Modelica.SIunits.Conversions.NonSIunits.AngularVelocity_rpm"
>AngularVelocity_rpm</a></td><td>N_nominal</td><td>1450</td><td>Nominal rotational speed for flow characteristic [1/min]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> CronolineIL80slash220dash4slash4 <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Pump data for a Wilo Cronoline-IL 80/220-4/4 pump&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a>(
    use_powerCharacteristic=true,
    N_nominal=1450,
    power(V_flow={0.00303454715219,0.00578898225957,0.00863678804855,0.0113912231559,0.0146125116713,0.0181605975724,0.0214285714286,0.0248366013072,0.0274042950514,0.0282446311858}, P={1905.29339941,2202.03582759,2548.86483304,2812.07908132,3146.06691483,3435.07911022,3592.75276695,3710.09774539,3774.78991597,3793.34692457}),
    pressure(V_flow={0.00303454715219,0.00578898225957,0.00863678804855,0.0113912231559,0.0146125116713,0.0181605975724,0.0214285714286,0.0248366013072,0.0274042950514,0.0282446311858}, dp={168215.17064,166653.242326,164291.843595,161128.282627,154367.77774,142807.085577,128439.498542,108468.216086,92889.3102384,86895.3009775}));
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>CronolineIL80slash220dash4slash4;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Stratos25slash1to4<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4I.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4"></a><a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo"
>Buildings.Fluid.Movers.Data.Pumps.Wilo</a>.Stratos25slash1to4</h2>
<p>
<b>Pump data for a Wilo Stratos 25/1-4 pump</b>
</p>
<h3>Information</h3>

  <p>Data from:
  <a href="http://productfinder.wilo.com/en/COM/product/0000000e000379df0002003a/fc_product_datasheet">
  http://productfinder.wilo.com/en/COM/product/0000000e000379df0002003a/fc_product_datasheet
  </a>
  </p>
  <p>See
  <a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6"
>
  Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6
  </a>
  for more information about how the data is derived.
  </p>
  
<p>Extends from <a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a> (Generic data record for FlowMachine_Nrpm).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>hydraulicEfficiency</td><td>&nbsp;</td><td>Hydraulic efficiency</td></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>motorEfficiency</td><td>&nbsp;</td><td>Electric motor efficiency</td></tr>
<tr><td>Boolean</td><td>motorCooledByFluid</td><td>true</td><td>If true, then motor heat is added to fluid stream</td></tr>
<tr><td>Boolean</td><td>use_powerCharacteristic</td><td>true</td><td>Use powerCharacteristic instead of efficiencyCharacteristic</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits_Conversions_NonSIunits.html#Modelica.SIunits.Conversions.NonSIunits.AngularVelocity_rpm"
>AngularVelocity_rpm</a></td><td>N_nominal</td><td>1800</td><td>Nominal rotational speed for flow characteristic [1/min]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Stratos25slash1to4 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pump data for a Wilo Stratos 25/1-4 pump&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a>(
    N_nominal=1800,
    use_powerCharacteristic = true,
    power(V_flow={5.55555555556e-07,0.000402190923318,0.00052269170579,
          0.000643192488263,0.000752738654147,0.000866979655712,
          0.000973395931142,0.00108607198748,0.00115962441315}, P={
          14.2085618951,21.2596204596,23.3573239437,25.1349149442,26.581943662,
          27.9121571534,28.8498841148,29.4981726255,29.7520982304}),
    pressure(V_flow={5.55555555556e-07,0.000402190923318,0.00052269170579,
          0.000643192488263,0.000752738654147,0.000866979655712,
          0.000973395931142,0.00108607198748,0.00115962441315}, dp={
          17066.9518717,16997.0053476,16437.4331551,15528.1283422,14408.9839572,
          13149.9465241,11681.0695187,9932.40641711,8533.47593583}));
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Stratos25slash1to4;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Stratos25slash1to6<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4I.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6"></a><a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo"
>Buildings.Fluid.Movers.Data.Pumps.Wilo</a>.Stratos25slash1to6</h2>
<p>
<b>Pump data for a Wilo Stratos 25/1-6 pump</b>
</p>
<h3>Information</h3>

<p>Data from
<a href="http://productfinder.wilo.com/en/COM/product/00000018000028040002003a/fc_product_datasheet">
http://productfinder.wilo.com/en/COM/product/00000018000028040002003a/fc_product_datasheet</a>
</p>
<p>
The nominal rpm is arbitrarily chosen as the rpm of the pump curve
in the data sheet that has the highest rpm,
without being limited by the maximum power limitation
(see dotted curve on figure below).
Pump curves (H(m_flow) and P(m_flow)) from the data sheets
are digitized using
<a href="http://arohatgi.info/WebPlotDigitizer/app/">web plot digitizer</a>.
</p>
<h4>Limitations:</h4>
<ul>
<li>The pump curve cap at high rpm that can be seen is not enforced
by the model.
</li>
<li>
The pump curve may be altered slightly to guarantee that <i>dp/dm&lt;0</i>
</li>
</ul>
<p>
The figure below illustrates a digitized pump curve.
</p>
<p align="center">
<img alt="Pump curve" src="../Resources/Images/Fluid/Movers/Data/stratoscurve.png"/></p>

<p>Extends from <a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a> (Generic data record for FlowMachine_Nrpm).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>hydraulicEfficiency</td><td>&nbsp;</td><td>Hydraulic efficiency</td></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>motorEfficiency</td><td>&nbsp;</td><td>Electric motor efficiency</td></tr>
<tr><td>Boolean</td><td>motorCooledByFluid</td><td>true</td><td>If true, then motor heat is added to fluid stream</td></tr>
<tr><td>Boolean</td><td>use_powerCharacteristic</td><td>true</td><td>Use powerCharacteristic instead of efficiencyCharacteristic</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits_Conversions_NonSIunits.html#Modelica.SIunits.Conversions.NonSIunits.AngularVelocity_rpm"
>AngularVelocity_rpm</a></td><td>N_nominal</td><td>2540</td><td>Nominal rotational speed for flow characteristic [1/min]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Stratos25slash1to6 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pump data for a Wilo Stratos 25/1-6 pump&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a>(
    N_nominal=2540,
    use_powerCharacteristic=true,
    power(V_flow={8.4618254914e-06,0.000274485730449,0.000555832400486,
          0.000837082776634,0.00110292011218,0.00138657181719,0.00166761756882,
          0.00187198329301}, P={27.7850423935,35.9020280633,46.212011386,
          55.5493899809,62.3704820257,68.7045763872,73.3263927089,75.1773568358}),
    pressure(V_flow={8.4618254914e-06,0.000274485730449,0.000555832400486,
          0.000837082776634,0.00110292011218,0.00138657181719,0.00166761756882,
          0.00187198329301}, dp={34808.1176471,34738.9411765,34508.1176471,
          32430.7058824,29083.7647059,24005.6470588,18004.2352941,13041.5294118}));
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Stratos25slash1to6;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Stratos25slash1to8<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4I.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to8" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to8"></a><a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo"
>Buildings.Fluid.Movers.Data.Pumps.Wilo</a>.Stratos25slash1to8</h2>
<p>
<b>Pump data for a Wilo Stratos 25/1-8 pump</b>
</p>
<h3>Information</h3>

  <p>Data from:
  <a href="http://productfinder.wilo.com/en/COM/product/00000018000028650002003a/fc_product_datasheet">
  http://productfinder.wilo.com/en/COM/product/0000000e000379df0002003a/fc_product_datasheet
  </a>
  </p>
  <p>See
  <a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6"
>
  Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6
  </a>
  for more information about how the data is derived.
  </p>
  
<p>Extends from <a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a> (Generic data record for FlowMachine_Nrpm).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>hydraulicEfficiency</td><td>&nbsp;</td><td>Hydraulic efficiency</td></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>motorEfficiency</td><td>&nbsp;</td><td>Electric motor efficiency</td></tr>
<tr><td>Boolean</td><td>motorCooledByFluid</td><td>true</td><td>If true, then motor heat is added to fluid stream</td></tr>
<tr><td>Boolean</td><td>use_powerCharacteristic</td><td>true</td><td>Use powerCharacteristic instead of efficiencyCharacteristic</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits_Conversions_NonSIunits.html#Modelica.SIunits.Conversions.NonSIunits.AngularVelocity_rpm"
>AngularVelocity_rpm</a></td><td>N_nominal</td><td>3040</td><td>Nominal rotational speed for flow characteristic [1/min]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Stratos25slash1to8 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pump data for a Wilo Stratos 25/1-8 pump&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a>(
    N_nominal=3040,
    use_powerCharacteristic=true,
    power(V_flow={2.66111582909e-06,0.000621486635037,0.000887056469533,
          0.0011525489114,0.00140859349908,0.00168018209891,0.00191740837085,
          0.00219831980599}, P={42.7878285797,72.7712666315,87.0576021552,
          99.7562542248,108.565085499,117.461493336,123.188074537,128.511579716}),
    pressure(V_flow={2.66111582909e-06,0.000621486635037,0.000887056469533,
          0.0011525489114,0.00140859349908,0.00168018209891,0.00191740837085,
          0.00219831980599}, dp={50002.7035151,49603.919395,47783.2940685,
          44505.1908368,39882.6694921,33688.9797121,27835.1000463,20631.4409942}));
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Stratos25slash1to8;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Stratos30slash1to4<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4I.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos30slash1to4" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos30slash1to4"></a><a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo"
>Buildings.Fluid.Movers.Data.Pumps.Wilo</a>.Stratos30slash1to4</h2>
<p>
<b>Pump data for a Wilo Stratos 30/1-4 pump</b>
</p>
<h3>Information</h3>

  <p>Data from:
  <a href="http://productfinder.wilo.com/en/COM/product/0000000e000379ac0002003a/fc_product_datasheet">
  http://productfinder.wilo.com/en/COM/product/0000000e000379df0002003a/fc_product_datasheet
  </a>
  </p>
  <p>See
  <a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6"
>
  Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6
  </a>
  for more information about how the data is derived.
  </p>
  
<p>Extends from <a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a> (Generic data record for FlowMachine_Nrpm).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>hydraulicEfficiency</td><td>&nbsp;</td><td>Hydraulic efficiency</td></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>motorEfficiency</td><td>&nbsp;</td><td>Electric motor efficiency</td></tr>
<tr><td>Boolean</td><td>motorCooledByFluid</td><td>true</td><td>If true, then motor heat is added to fluid stream</td></tr>
<tr><td>Boolean</td><td>use_powerCharacteristic</td><td>true</td><td>Use powerCharacteristic instead of efficiencyCharacteristic</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits_Conversions_NonSIunits.html#Modelica.SIunits.Conversions.NonSIunits.AngularVelocity_rpm"
>AngularVelocity_rpm</a></td><td>N_nominal</td><td>1800</td><td>Nominal rotational speed for flow characteristic [1/min]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Stratos30slash1to4 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pump data for a Wilo Stratos 30/1-4 pump&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a>(
    N_nominal=1800,
    use_powerCharacteristic=true,
    power(V_flow={5.55555555556e-07,0.000402190923318,0.00052269170579,
          0.000643192488263,0.000752738654147,0.000866979655712,
          0.000973395931142,0.00108607198748,0.00115962441315}, P={
          14.2085618951,21.2596204596,23.3573239437,25.1349149442,26.581943662,
          27.9121571534,28.8498841148,29.4981726255,29.7520982304}),
    pressure(V_flow={5.55555555556e-07,0.000402190923318,0.00052269170579,
          0.000643192488263,0.000752738654147,0.000866979655712,
          0.000973395931142,0.00108607198748,0.00115962441315}, dp={
          17066.9518717,16997.0053476,16437.4331551,15528.1283422,14408.9839572,
          13149.9465241,11681.0695187,9932.40641711,8533.47593583}));
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Stratos30slash1to4;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Stratos30slash1to8<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4I.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos30slash1to8" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos30slash1to8"></a><a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo"
>Buildings.Fluid.Movers.Data.Pumps.Wilo</a>.Stratos30slash1to8</h2>
<p>
<b>Pump data for a Wilo Stratos 30/1-8 pump</b>
</p>
<h3>Information</h3>

  <p>Data from:
  <a href="http://productfinder.wilo.com/en/COM/product/00000018000029420002003a/fc_product_datasheet">
  http://productfinder.wilo.com/en/COM/product/0000000e000379df0002003a/fc_product_datasheet
  </a>
  </p>
  <p>See
  <a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6"
>
  Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6
  </a>
  for more information about how the data is derived.
  </p>
  
<p>Extends from <a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a> (Generic data record for FlowMachine_Nrpm).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>hydraulicEfficiency</td><td>&nbsp;</td><td>Hydraulic efficiency</td></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>motorEfficiency</td><td>&nbsp;</td><td>Electric motor efficiency</td></tr>
<tr><td>Boolean</td><td>motorCooledByFluid</td><td>true</td><td>If true, then motor heat is added to fluid stream</td></tr>
<tr><td>Boolean</td><td>use_powerCharacteristic</td><td>true</td><td>Use powerCharacteristic instead of efficiencyCharacteristic</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits_Conversions_NonSIunits.html#Modelica.SIunits.Conversions.NonSIunits.AngularVelocity_rpm"
>AngularVelocity_rpm</a></td><td>N_nominal</td><td>3040</td><td>Nominal rotational speed for flow characteristic [1/min]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Stratos30slash1to8 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pump data for a Wilo Stratos 30/1-8 pump&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a>(
    N_nominal=3040,
    use_powerCharacteristic=true,
    power(V_flow={2.66111582909e-06,0.000621486635037,0.000887056469533,
          0.0011525489114,0.00140859349908,0.00168018209891,0.00191740837085,
          0.00219831980599}, P={42.7878285797,72.7712666315,87.0576021552,
          99.7562542248,108.565085499,117.461493336,123.188074537,128.511579716}),
    pressure(V_flow={2.66111582909e-06,0.000621486635037,0.000887056469533,
          0.0011525489114,0.00140859349908,0.00168018209891,0.00191740837085,
          0.00219831980599}, dp={50002.7035151,49603.919395,47783.2940685,
          44505.1908368,39882.6694921,33688.9797121,27835.1000463,20631.4409942}));
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Stratos30slash1to8;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Stratos32slash1to12<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4I.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos32slash1to12" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos32slash1to12"></a><a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo"
>Buildings.Fluid.Movers.Data.Pumps.Wilo</a>.Stratos32slash1to12</h2>
<p>
<b>Pump data for a Wilo Stratos 32/1-12 pump</b>
</p>
<h3>Information</h3>

  <p>Data from:
  <a href="http://productfinder.wilo.com/en/COM/product/00000018000029770002003a/fc_product_datasheet">
  http://productfinder.wilo.com/en/COM/product/0000000e000379df0002003a/fc_product_datasheet
  </a>
  </p>
  <p>See
  <a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6"
>
  Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6
  </a>
  for more information about how the data is derived.
  </p>
  
<p>Extends from <a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a> (Generic data record for FlowMachine_Nrpm).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>hydraulicEfficiency</td><td>&nbsp;</td><td>Hydraulic efficiency</td></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>motorEfficiency</td><td>&nbsp;</td><td>Electric motor efficiency</td></tr>
<tr><td>Boolean</td><td>motorCooledByFluid</td><td>true</td><td>If true, then motor heat is added to fluid stream</td></tr>
<tr><td>Boolean</td><td>use_powerCharacteristic</td><td>true</td><td>Use powerCharacteristic instead of efficiencyCharacteristic</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits_Conversions_NonSIunits.html#Modelica.SIunits.Conversions.NonSIunits.AngularVelocity_rpm"
>AngularVelocity_rpm</a></td><td>N_nominal</td><td>3580</td><td>Nominal rotational speed for flow characteristic [1/min]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Stratos32slash1to12 <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Pump data for a Wilo Stratos 32/1-12 pump&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a>(
    N_nominal=3580,
    use_powerCharacteristic=true,
    power(V_flow={2.11830535572e-05,0.000167865707434,0.000700939248601,
          0.0012450039968,0.00177258193445,0.00227268185452,0.00272332134293,
          0.00312450039968,0.00345423661071}, P={103.427852653,110.225580543,
          135.414121033,162.955749719,191.043411366,216.051565678,230.204882307,
          236.346847436,239.552825212}),
    pressure(V_flow={2.11830535572e-05,0.000167865707434,0.000700939248601,
          0.0012450039968,0.00177258193445,0.00227268185452,0.00272332134293,
          0.00312450039968,0.00345423661071}, dp={59279.4925671,59115.2927989,
          59000.1476354,57351.238791,54446.2693068,50284.7374612,44865.6398104,
          38328.4550274,32066.9663984}));
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Stratos32slash1to12;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Stratos40slash1to12<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4I.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos40slash1to12" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos40slash1to12"></a><a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo"
>Buildings.Fluid.Movers.Data.Pumps.Wilo</a>.Stratos40slash1to12</h2>
<p>
<b>Pump data for a Wilo Stratos 40/1-12 pump</b>
</p>
<h3>Information</h3>

  <p>Data from:
  <a href="http://productfinder.wilo.com/en/COM/product/00000018000029380002003a/fc_product_datasheet">
  http://productfinder.wilo.com/en/COM/product/0000000e000379df0002003a/fc_product_datasheet
  </a>
  </p>
  <p>See
  <a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6"
>
  Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6
  </a>
  for more information about how the data is derived.
  </p>
  
<p>Extends from <a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a> (Generic data record for FlowMachine_Nrpm).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>hydraulicEfficiency</td><td>&nbsp;</td><td>Hydraulic efficiency</td></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>motorEfficiency</td><td>&nbsp;</td><td>Electric motor efficiency</td></tr>
<tr><td>Boolean</td><td>motorCooledByFluid</td><td>true</td><td>If true, then motor heat is added to fluid stream</td></tr>
<tr><td>Boolean</td><td>use_powerCharacteristic</td><td>true</td><td>Use powerCharacteristic instead of efficiencyCharacteristic</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits_Conversions_NonSIunits.html#Modelica.SIunits.Conversions.NonSIunits.AngularVelocity_rpm"
>AngularVelocity_rpm</a></td><td>N_nominal</td><td>3690</td><td>Nominal rotational speed for flow characteristic [1/min]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Stratos40slash1to12 <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Pump data for a Wilo Stratos 40/1-12 pump&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a>(
    N_nominal=3690,
    use_powerCharacteristic=true,
    power(V_flow={2.05415499533e-05,0.0012380952381,0.00197759103641,0.00261998132586,
          0.00315779645191,0.00385247432306,0.00436788048553,0.00493557422969},
        P={195.711338777,254.50525152,302.203269367,339.387400348,367.008331835,
          392.162896856,397.658764999,404.489181997}),
    pressure(V_flow={2.05415499533e-05,0.0012380952381,0.00197759103641,0.00261998132586,
          0.00315779645191,0.00385247432306,0.00436788048553,0.00493557422969},
        dp={78528.2698296,78278.944236,77854.9591567,74108.1678158,68408.8742011,
          57809.9050693,48393.0944907,37408.2956474}));
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Stratos40slash1to12;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Stratos40slash1to8<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4I.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos40slash1to8" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos40slash1to8"></a><a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo"
>Buildings.Fluid.Movers.Data.Pumps.Wilo</a>.Stratos40slash1to8</h2>
<p>
<b>Pump data for a Wilo Stratos 40/1-8 pump</b>
</p>
<h3>Information</h3>

  <p>Data from:
  <a href="http://productfinder.wilo.com/en/COM/product/00000018000028050002003a/fc_product_datasheet">
  http://productfinder.wilo.com/en/COM/product/0000000e000379df0002003a/fc_product_datasheet
  </a>
  </p>
  <p>See
  <a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6"
>
  Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6
  </a>
  for more information about how the data is derived.
  </p>
  
<p>Extends from <a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a> (Generic data record for FlowMachine_Nrpm).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>hydraulicEfficiency</td><td>&nbsp;</td><td>Hydraulic efficiency</td></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>motorEfficiency</td><td>&nbsp;</td><td>Electric motor efficiency</td></tr>
<tr><td>Boolean</td><td>motorCooledByFluid</td><td>true</td><td>If true, then motor heat is added to fluid stream</td></tr>
<tr><td>Boolean</td><td>use_powerCharacteristic</td><td>true</td><td>Use powerCharacteristic instead of efficiencyCharacteristic</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits_Conversions_NonSIunits.html#Modelica.SIunits.Conversions.NonSIunits.AngularVelocity_rpm"
>AngularVelocity_rpm</a></td><td>N_nominal</td><td>3830</td><td>Nominal rotational speed for flow characteristic [1/min]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Stratos40slash1to8 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pump data for a Wilo Stratos 40/1-8 pump&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a>(
    N_nominal=3830,
    use_powerCharacteristic=true,
    power(V_flow={4.03163741226e-06,0.00188290448506,0.00245068662086,
          0.00286231420438,0.00325508173616,0.00357919645424,0.00394696189973},
        P={99.4470603052,175.709481933,197.426392754,209.437047607,213.2290948,
          215.740841723,218.557203232}),
    pressure(V_flow={4.03163741226e-06,0.00188290448506,0.00245068662086,
          0.00286231420438,0.00325508173616,0.00357919645424,0.00394696189973},
        dp={50361.3292164,50002.6907452,46761.3220062,42267.4693149,
          36095.691563,30066.6880748,23476.280464}));
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Stratos40slash1to8;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Stratos50slash1to12<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4I.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos50slash1to12" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos50slash1to12"></a><a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo"
>Buildings.Fluid.Movers.Data.Pumps.Wilo</a>.Stratos50slash1to12</h2>
<p>
<b>Pump data for a Wilo Stratos 50/1-12 pump</b>
</p>
<h3>Information</h3>

  <p>Data from:
  <a href="http://productfinder.wilo.com/en/COM/product/00000018000029520002003a/fc_product_datasheet">
  http://productfinder.wilo.com/en/COM/product/0000000e000379df0002003a/fc_product_datasheet
  </a>
  </p>
  <p>See
  <a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6"
>
  Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6
  </a>
  for more information about how the data is derived.
  </p>
  
<p>Extends from <a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a> (Generic data record for FlowMachine_Nrpm).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>hydraulicEfficiency</td><td>&nbsp;</td><td>Hydraulic efficiency</td></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>motorEfficiency</td><td>&nbsp;</td><td>Electric motor efficiency</td></tr>
<tr><td>Boolean</td><td>motorCooledByFluid</td><td>true</td><td>If true, then motor heat is added to fluid stream</td></tr>
<tr><td>Boolean</td><td>use_powerCharacteristic</td><td>true</td><td>Use powerCharacteristic instead of efficiencyCharacteristic</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits_Conversions_NonSIunits.html#Modelica.SIunits.Conversions.NonSIunits.AngularVelocity_rpm"
>AngularVelocity_rpm</a></td><td>N_nominal</td><td>3690</td><td>Nominal rotational speed for flow characteristic [1/min]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Stratos50slash1to12 <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Pump data for a Wilo Stratos 50/1-12 pump&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a>(
    N_nominal=3690,
    use_powerCharacteristic=true,
    power(V_flow={5.55555555556e-07,0.00209948320413,0.00303617571059,
          0.00389750215332,0.0046188630491,0.00546942291128,0.00621231696813,
          0.00695521102498,0.00755813953488}, P={205.291823945,337.504763698,
          400.584905585,453.68913657,488.040727585,515.872422868,528.307902115,
          531.276246541,523.90128749}),
    pressure(V_flow={5.55555555556e-07,0.00209948320413,0.00303617571059,
          0.00389750215332,0.0046188630491,0.00546942291128,0.00621231696813,
          0.00695521102498,0.00755813953488}, dp={74298.6885246,74154.3248189,
          73404.0823485,70722.2584827,66879.2916508,59372.6282882,49547.6683187,
          37985.8558902,27964.6709874}));
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Stratos50slash1to12;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Stratos80slash1to12<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4I.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos80slash1to12" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos80slash1to12"></a><a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo"
>Buildings.Fluid.Movers.Data.Pumps.Wilo</a>.Stratos80slash1to12</h2>
<p>
<b>Pump data for a Wilo Stratos 80/1-12 pump</b>
</p>
<h3>Information</h3>

  <p>Data from:
  <a href="http://productfinder.wilo.com/en/COM/product/0000001700017d670001003a/fc_product_datasheet">
  http://productfinder.wilo.com/en/COM/product/0000000e000379df0002003a/fc_product_datasheet
  </a>
  </p>
  <p>See
  <a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6"
>
  Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6
  </a>
  for more information about how the data is derived.
  </p>
  
<p>Extends from <a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a> (Generic data record for FlowMachine_Nrpm).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>hydraulicEfficiency</td><td>&nbsp;</td><td>Hydraulic efficiency</td></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>motorEfficiency</td><td>&nbsp;</td><td>Electric motor efficiency</td></tr>
<tr><td>Boolean</td><td>motorCooledByFluid</td><td>true</td><td>If true, then motor heat is added to fluid stream</td></tr>
<tr><td>Boolean</td><td>use_powerCharacteristic</td><td>true</td><td>Use powerCharacteristic instead of efficiencyCharacteristic</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits_Conversions_NonSIunits.html#Modelica.SIunits.Conversions.NonSIunits.AngularVelocity_rpm"
>AngularVelocity_rpm</a></td><td>N_nominal</td><td>2610</td><td>Nominal rotational speed for flow characteristic [1/min]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Stratos80slash1to12 <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Pump data for a Wilo Stratos 80/1-12 pump&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a>(
    N_nominal=2610,
    use_powerCharacteristic=true,
    power(V_flow={8.79043600562e-06,0.00277777777778,0.00556874120956,
          0.00776635021097,0.00978815049226,0.0113484528833,0.0127329465541,
          0.013985583685,0.0154360056259}, P={437.425146701,588.954435301,
          792.603370491,931.705429399,1048.15648043,1115.77190985,1154.92222088,
          1171.51603429,1166.47479929}),
    pressure(V_flow={8.79043600562e-06,0.00277777777778,0.00556874120956,
          0.00776635021097,0.00978815049226,0.0113484528833,0.0127329465541,
          0.013985583685,0.0154360056259}, dp={78355.8975904,78243.6144578,
          78054.5060241,75596.0963855,70490.1686747,63682.2650602,55361.4939759,
          45527.8554217,30966.5060241}));
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Stratos80slash1to12;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE VeroLine80slash115dash2comma2slash2<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Movers.Da93be35ad85f604ablash4I.png" alt="Buildings.Fluid.Movers.Data.Pumps.Wilo.VeroLine80slash115dash2comma2slash2" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Movers.Data.Pumps.Wilo.VeroLine80slash115dash2comma2slash2"></a><a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo"
>Buildings.Fluid.Movers.Data.Pumps.Wilo</a>.VeroLine80slash115dash2comma2slash2</h2>
<p>
<b>Pump data for a Wilo Veroline IP-E 80/115-2,2/2 pump</b>
</p>
<h3>Information</h3>

<p>Data from:<a href="http://productfinder.wilo.com/nl/BE/product/0000001d000149e80001003a/fc_product_datasheet"> http://productfinder.wilo.com/nl/BE/product/0000001d000149e80001003a/fc_product_datasheet</a></p>
<p>See <a href="Buildings_Fluid_Movers_Data_Pumps_Wilo.html#Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6"
>Buildings.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6 </a>for more information about how the data is derived. </p>

<p>Extends from <a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a> (Generic data record for FlowMachine_Nrpm).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>hydraulicEfficiency</td><td>&nbsp;</td><td>Hydraulic efficiency</td></tr>
<tr><td><a href="Buildings_Fluid_Movers_BaseClasses_Characteristics.html#Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters"
>efficiencyParameters</a></td><td>motorEfficiency</td><td>&nbsp;</td><td>Electric motor efficiency</td></tr>
<tr><td>Boolean</td><td>motorCooledByFluid</td><td>true</td><td>If true, then motor heat is added to fluid stream</td></tr>
<tr><td>Boolean</td><td>use_powerCharacteristic</td><td>true</td><td>Use powerCharacteristic instead of efficiencyCharacteristic</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits_Conversions_NonSIunits.html#Modelica.SIunits.Conversions.NonSIunits.AngularVelocity_rpm"
>AngularVelocity_rpm</a></td><td>N_nominal</td><td>2900</td><td>Nominal rotational speed for flow characteristic [1/min]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> VeroLine80slash115dash2comma2slash2 <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Pump data for a Wilo Veroline IP-E 80/115-2,2/2 pump&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_Movers_Data.html#Buildings.Fluid.Movers.Data.SpeedControlled_Nrpm"
>SpeedControlled_Nrpm</a>(
    N_nominal=2900,
    use_powerCharacteristic=true,
    power(V_flow={0.0,0.00381944444444,0.00770833333333,0.0111111111111,0.014375,0.0171527777778,0.0197916666667,0.0220138888889}, P={1712.23021583,1939.82995422,2319.7768316,2599.92683819,2775.17985612,2815.09529219,2709.57970466,2571.61543492}),
    pressure(V_flow={0.0,0.00381944444444,0.00770833333333,0.0111111111111,0.014375,0.0171527777778,0.0197916666667,0.0220138888889}, dp={157548.6,150053.76,139302.0,127431.9,113011.2,97943.04,76596.48,57133.44}),
    motorCooledByFluid=true);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>VeroLine80slash115dash2comma2slash2;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon Jul 13 14:25:44 2015.
</address>
</body>
</html>
