<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.HeatTransfer.Conduction.BaseClasses</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with base classes for Buildings.HeatTransfer.Conduction&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE BaseClasses<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.HeatTransfer.Conduction.BaseClasses"></a><a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction"
>Buildings.HeatTransfer.Conduction</a>.BaseClasses</h2>
<p>
<b>Package with base classes for Buildings.HeatTransfer.Conduction</b><br>
</p>
<h3>Information</h3>

<p>
This package contains base classes that are used to construct the models in
<a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction"
>Buildings.HeatTransfer.Conduction</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_BasesPackage.html#Modelica.Icons.BasesPackage"
>Modelica.Icons.BasesPackage</a> (Icon for packages containing base classes).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Codc5e27bdc9c3f61auctorS.png" alt="Buildings.HeatTransfer.Conduction.BaseClasses.PartialConductor" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Conduction_BaseClasses.html#Buildings.HeatTransfer.Conduction.BaseClasses.PartialConductor"
>PartialConductor</a>
</td>
<td>Partial model for heat conductor</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Coc6647153b9cfd583ctionS.png" alt="Buildings.HeatTransfer.Conduction.BaseClasses.PartialConstruction" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Conduction_BaseClasses.html#Buildings.HeatTransfer.Conduction.BaseClasses.PartialConstruction"
>PartialConstruction</a>
</td>
<td>Partial model for multi-layer constructions</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Cobba408c1a12ba43aure_uS.png" alt="Buildings.HeatTransfer.Conduction.BaseClasses.der_temperature_u" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Conduction_BaseClasses.html#Buildings.HeatTransfer.Conduction.BaseClasses.der_temperature_u"
>der_temperature_u</a>
</td>
<td>Computes the derivative of the temperature of a phase change material with respect to specific internal energy</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Cobba408c1a12ba43aure_uS.png" alt="Buildings.HeatTransfer.Conduction.BaseClasses.temperature_u" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Conduction_BaseClasses.html#Buildings.HeatTransfer.Conduction.BaseClasses.temperature_u"
>temperature_u</a>
</td>
<td>Computes the temperature of a phase change material for a given specific internal energy</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Co9de0e9cc8c181616mplesS.png" alt="Buildings.HeatTransfer.Conduction.BaseClasses.Examples" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Conduction_BaseClasses_Examples.html#Buildings.HeatTransfer.Conduction.BaseClasses.Examples"
>Examples</a>
</td>
<td>Collection of models that illustrate model use and test models</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PartialConductor<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Codc5e27bdc9c3f61auctorI.png" alt="Buildings.HeatTransfer.Conduction.BaseClasses.PartialConductor" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Conduction.BaseClasses.PartialConductor"></a><a href="Buildings_HeatTransfer_Conduction_BaseClasses.html#Buildings.HeatTransfer.Conduction.BaseClasses"
>Buildings.HeatTransfer.Conduction.BaseClasses</a>.PartialConductor</h2>
<p>
<b>Partial model for heat conductor</b>
<br>
<br><img src="Buildings.HeatTransfer.Coe2a9524198d40e33inderD.png" alt="Buildings.HeatTransfer.Conduction.BaseClasses.PartialConductor">
</p>
<h3>Information</h3>

Partial model for single layer and multi layer heat conductors.
The heat conductor can be steady-state or transient.

<p>Extends from <a href="Buildings_BaseClasses.html#Buildings.BaseClasses.BaseIcon"
>Buildings.BaseClasses.BaseIcon</a> (Base icon).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>&nbsp;</td><td>Heat transfer area [m2]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalResistance"
>ThermalResistance</a></td><td>R</td><td>&nbsp;</td><td>Thermal resistance of construction [K/W]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>port_a</td><td>Heat port at surface a</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b"
>HeatPort_b</a></td><td>port_b</td><td>Heat port at surface b</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">partial </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PartialConductor <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Partial model for heat conductor&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_BaseClasses.html#Buildings.BaseClasses.BaseIcon"
>Buildings.BaseClasses.BaseIcon</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> A <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat transfer area&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>Modelica.SIunits.CoefficientOfHeatTransfer</a> U = UA/A <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;U-value (without surface heat transfer coefficients)&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductance"
>Modelica.SIunits.ThermalConductance</a> UA = 1/R <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Thermal conductance of construction (without surface heat transfer coefficients)&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalResistance"
>Modelica.SIunits.ThermalResistance</a> R <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Thermal resistance of construction&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>Modelica.SIunits.TemperatureDifference</a> dT <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;port_a.T - port_b.T&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> port_a <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port at surface a&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b</a> port_b <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port at surface b&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  dT = port_a.T - port_b.T;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PartialConductor;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PartialConstruction<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Coc6647153b9cfd583ctionI.png" alt="Buildings.HeatTransfer.Conduction.BaseClasses.PartialConstruction" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Conduction.BaseClasses.PartialConstruction"></a><a href="Buildings_HeatTransfer_Conduction_BaseClasses.html#Buildings.HeatTransfer.Conduction.BaseClasses"
>Buildings.HeatTransfer.Conduction.BaseClasses</a>.PartialConstruction</h2>
<p>
<b>Partial model for multi-layer constructions</b>
<br>
<br><img src="Buildings.HeatTransfer.Coc6647153b9cfd583ctionD.png" alt="Buildings.HeatTransfer.Conduction.BaseClasses.PartialConstruction">
</p>
<h3>Information</h3>

Partial model for constructions and multi-layer heat conductors.

<p>Extends from <a href="Buildings_BaseClasses.html#Buildings.BaseClasses.BaseIcon"
>Buildings.BaseClasses.BaseIcon</a> (Base icon).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>&nbsp;</td><td>Heat transfer area [m2]</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</a></td><td>layers</td><td>redeclare parameter Building...</td><td>Construction definition from Data.OpaqueConstructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Initialization</td></tr>
<tr><td>Boolean</td><td>steadyStateInitial</td><td>false</td><td>=true initializes dT(0)/dt=0, false initializes T(0) at fixed temperature using T_a_start and T_b_start</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_a_start</td><td>293.15</td><td>Initial temperature at port_a, used if steadyStateInitial = false [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T_b_start</td><td>293.15</td><td>Initial temperature at port_b, used if steadyStateInitial = false [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PartialConstruction <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Partial model for multi-layer constructions&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_BaseClasses.html#Buildings.BaseClasses.BaseIcon"
>Buildings.BaseClasses.BaseIcon</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> A <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Heat transfer area&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</a>
    layers <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Construction definition from Data.OpaqueConstructions&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer nLay(min=1, fixed=true) =<span style="color: red; font-weight: normal; font-style: normal;"> size</span>(layers.material, 1) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Number of layers&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer nSta[nLay](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>min=1)={layers.material[i].nSta <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:nLay} <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Number of states&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean steadyStateInitial=false <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;=true initializes dT(0)/dt=0, false initializes T(0) at fixed temperature using T_a_start and T_b_start&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_a_start=293.15 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Initial temperature at port_a, used if steadyStateInitial = false&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T_b_start=293.15 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Initial temperature at port_b, used if steadyStateInitial = false&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PartialConstruction;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE der_temperature_u<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.HeatTransfer.Conduction.BaseClasses.der_temperature_u"></a><a href="Buildings_HeatTransfer_Conduction_BaseClasses.html#Buildings.HeatTransfer.Conduction.BaseClasses"
>Buildings.HeatTransfer.Conduction.BaseClasses</a>.der_temperature_u</h2>
<p>
<b>Computes the derivative of the temperature of a phase change material with respect to specific internal energy</b>
</p>
<h3>Information</h3>

<p>
This function computes at the support points <i>T<sub>d</sub></i> the derivatives
<i>dT/du</i> of the cubic hermite spline approximation to the
temperature vs. specific internal energy relation.
These derivatives are then used by the function
<a href="Buildings_HeatTransfer_Conduction_BaseClasses.html#Buildings.HeatTransfer.Conduction.BaseClasses.temperature_u"
>
Buildings.HeatTransfer.Conduction.BaseClasses.temperature_u</a>
to compute for a given specific internal energy the temperature.
</p>

<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>SpecificHeatCapacity</a></td><td>c</td><td>&nbsp;</td><td>Specific heat capacity [J/(kg.K)]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TSol</td><td>&nbsp;</td><td>Solidus temperature, used only for PCM. [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TLiq</td><td>&nbsp;</td><td>Liquidus temperature, used only for PCM [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificInternalEnergy"
>SpecificInternalEnergy</a></td><td>LHea</td><td>&nbsp;</td><td>Latent heat of phase change [J/kg]</td></tr>
<tr><td>Boolean</td><td>ensureMonotonicity</td><td>false</td><td>Set to true to force derivatives dT/du to be monotone</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificInternalEnergy"
>SpecificInternalEnergy</a></td><td>ud[Buildings.HeatTransfer.Conduction.nSupPCM]</td><td>Support points for derivatives [J/kg]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>Td[Buildings.HeatTransfer.Conduction.nSupPCM]</td><td>Support points for derivatives [K]</td></tr>
<tr><td>Real</td><td>dT_du[Buildings.HeatTransfer.Conduction.nSupPCM]</td><td>Derivatives dT/du at the support points [kg.K2/J]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">function</span> der_temperature_u <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Computes the derivative of the temperature of a phase change material with respect to specific internal energy&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>Modelica.SIunits.SpecificHeatCapacity</a> c <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Specific heat capacity&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> TSol <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Solidus temperature, used only for PCM.&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> TLiq <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Liquidus temperature, used only for PCM&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificInternalEnergy"
>Modelica.SIunits.SpecificInternalEnergy</a> LHea <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Latent heat of phase change&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>Boolean ensureMonotonicity = false <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Set to true to force derivatives dT/du to be monotone&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">output </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificInternalEnergy"
>Modelica.SIunits.SpecificInternalEnergy</a> ud[Buildings.HeatTransfer.Conduction.nSupPCM] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Support points for derivatives&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">output </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> Td[Buildings.HeatTransfer.Conduction.nSupPCM] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Support points for derivatives&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">output </span>Real dT_du[Buildings.HeatTransfer.Conduction.nSupPCM](fixed=false, unit=&quot;kg.K2/J&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Derivatives dT/du at the support points&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real scale=0.999 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Used to place points on the phase transition&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> Tm1=TSol+(1-scale)*(TLiq-TSol) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Support point&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> Tm2=TSol+scale*(TLiq-TSol) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Support point&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  <span style="color: red; font-weight: normal; font-style: normal;">assert</span>(Buildings.HeatTransfer.Conduction.nSupPCM == 6,
    &quot;The material must have exactly 6 support points for the u(T) relation.&quot;);
  <span style="color: red; font-weight: normal; font-style: normal;">assert</span>(TLiq &gt; TSol, &quot;TLiq has to be larger than TSol.&quot;);
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Get the derivative values at the support points</span>
  ud:={c*scale*TSol,
       c*TSol,
       c*Tm1 + LHea*(Tm1 - TSol)/(TLiq - TSol),
       c*Tm2 + LHea*(Tm2 - TSol)/(TLiq - TSol),
       c*TLiq + LHea,
       c*(TLiq + TSol*(1 - scale)) + LHea};
  Td:={scale*TSol,
       TSol,
       Tm1,
       Tm2,
       TLiq,
       TLiq + TSol*(1 - scale)};
  dT_du :=<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Utilities.Math.Functions.splineDerivatives</span>(
      x=ud,
      y=Td,
      ensureMonotonicity=ensureMonotonicity);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>der_temperature_u;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE temperature_u<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.HeatTransfer.Conduction.BaseClasses.temperature_u"></a><a href="Buildings_HeatTransfer_Conduction_BaseClasses.html#Buildings.HeatTransfer.Conduction.BaseClasses"
>Buildings.HeatTransfer.Conduction.BaseClasses</a>.temperature_u</h2>
<p>
<b>Computes the temperature of a phase change material for a given specific internal energy</b>
</p>
<h3>Information</h3>

<p>
This function computes for a given specific internal energy <i>u</i>
the temperature <i>T(u)</i>, using a cubic hermite spline approximation to the
temperature vs. specific internal energy relation.
Input to the function are the derivatives <i>dT/du</i> at the support points.
These derivatives can be computed using
<a href="Buildings_HeatTransfer_Conduction_BaseClasses.html#Buildings.HeatTransfer.Conduction.BaseClasses.der_temperature_u"
>
Buildings.HeatTransfer.Conduction.BaseClasses.der_temperature_u</a>.
</p>
<h4>Implementation</h4>
<p>
The derivatives <i>dT/du</i> are an input to this function because they typically only need
to be computed once, whereas <i>T(u)</i> must be evaluated at each time step.
</p>

<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificInternalEnergy"
>SpecificInternalEnergy</a></td><td>ud[Buildings.HeatTransfer.Conduction.nSupPCM]</td><td>&nbsp;</td><td>Support points for derivatives [J/kg]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>Td[Buildings.HeatTransfer.Conduction.nSupPCM]</td><td>&nbsp;</td><td>Support points for derivatives [K]</td></tr>
<tr><td>Real</td><td>dT_du[:]</td><td>&nbsp;</td><td>Derivatives dT/du at the support points [kg.K2/J]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificInternalEnergy"
>SpecificInternalEnergy</a></td><td>u</td><td>&nbsp;</td><td>Specific internal energy [J/kg]</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T</td><td>Resulting temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">function</span> temperature_u <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Computes the temperature of a phase change material for a given specific internal energy&quot;</span>

  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificInternalEnergy"
>Modelica.SIunits.SpecificInternalEnergy</a> ud[Buildings.HeatTransfer.Conduction.nSupPCM] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Support points for derivatives&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> Td[Buildings.HeatTransfer.Conduction.nSupPCM] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Support points for derivatives&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>Real dT_du[:](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>fixed=false, unit=&quot;kg.K2/J&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Derivatives dT/du at the support points&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificInternalEnergy"
>Modelica.SIunits.SpecificInternalEnergy</a> u <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Specific internal energy&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">output </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Resulting temperature&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  Integer i <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Integer to select data interval&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// i is a counter that is used to pick the derivative</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// that corresponds to the interval that contains x</span>
  i := 1;
  <span style="color: blue; font-weight: normal; font-style: normal;">for </span>j<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:<span style="color: red; font-weight: normal; font-style: normal;">size</span>(ud,1) - 1<span style="color: blue; font-weight: normal; font-style: normal;"> loop</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">if </span>u &gt; ud[j]<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
      i := j;
    <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">end for</span>;
  <span style="color: #006400; font-weight: normal; font-style: normal;">// Extrapolate or interpolate the data</span>
  T :=<span style="color: red; font-weight: normal; font-style: normal;">  Buildings.Utilities.Math.Functions.cubicHermiteLinearExtrapolation</span>(
     x=u,
     x1=ud[i],
     x2=ud[i + 1],
     y1=Td[i],
     y2=Td[i + 1],
     y1d=dT_du[i],
     y2d=dT_du[i + 1]);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>temperature_u;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon Jul 13 14:26:31 2015.
</address>
</body>
</html>
