<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.HeatTransfer.Radiosity</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with models for radiosity transfer&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Radiosity<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.HeatTransfer.Radiosity"></a><a href="Buildings_HeatTransfer.html#Buildings.HeatTransfer"
>Buildings.HeatTransfer</a>.Radiosity</h2>
<p>
<b>Package with models for radiosity transfer</b><br>
</p>
<h3>Information</h3>

<p>
This package provides component models for the
infrared radiative heat exchange of window assemblies.
The models are according to TARCOG 2006,
except for the outdoor radiosity, which is computed by
<a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.OutdoorRadiosity"
>
Buildings.HeatTransfer.Radiosity.OutdoorRadiosity</a>.
The outdoor radiosity is different from the TARCOG implementation so
that the same equations are used for windows as are used for
opaque walls in the room heat transfer model of the package
<a href="Buildings_Rooms.html#Buildings.Rooms"
>
Buildings.Rooms</a>.
</p>
<p>
By definition, incoming and outcoming radiosity are both positive.
This is required to connect incoming and outcoming radiosity connectors.
</p>
<h4>References</h4>
<p>
TARCOG 2006: Carli, Inc., TARCOG: Mathematical models for calculation
of thermal performance of glazing systems with our without
shading devices, Technical Report, Oct. 17, 2006.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_VariantsPackage.html#Modelica.Icons.VariantsPackage"
>Modelica.Icons.VariantsPackage</a> (Icon for package containing variants).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Ra5f99d4f072a6cb39stantS.png" alt="Buildings.HeatTransfer.Radiosity.Constant" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.Constant"
>Constant</a>
</td>
<td>Generate constant radiosity signal</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Rac862d98bef892d01osityS.png" alt="Buildings.HeatTransfer.Radiosity.IndoorRadiosity" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.IndoorRadiosity"
>IndoorRadiosity</a>
</td>
<td>Model for indoor radiosity</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Raa7786ee4f84b857crfaceS.png" alt="Buildings.HeatTransfer.Radiosity.OpaqueSurface" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.OpaqueSurface"
>OpaqueSurface</a>
</td>
<td>Model for an opaque surface</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Ra0d0f96fe0cb8d02fosityS.png" alt="Buildings.HeatTransfer.Radiosity.OutdoorRadiosity" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.OutdoorRadiosity"
>OutdoorRadiosity</a>
</td>
<td>Model for the outdoor radiosity that strikes the window</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Ra1b890539d2c1fbb7itterS.png" alt="Buildings.HeatTransfer.Radiosity.RadiositySplitter" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.RadiositySplitter"
>RadiositySplitter</a>
</td>
<td>Splits the incoming radiosity into two flows based on an input signal</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Ra791c5b45ad44fe6bmplesS.png" alt="Buildings.HeatTransfer.Radiosity.Examples" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Radiosity_Examples.html#Buildings.HeatTransfer.Radiosity.Examples"
>Examples</a>
</td>
<td>Collection of models that illustrate model use and test models</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Rabc8dbaa5ef6b243dassesS.png" alt="Buildings.HeatTransfer.Radiosity.BaseClasses" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Radiosity_BaseClasses.html#Buildings.HeatTransfer.Radiosity.BaseClasses"
>BaseClasses</a>
</td>
<td>Package with base classes for Buildings.HeatTransfer.Radiosity</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Constant<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Ra5f99d4f072a6cb39stantI.png" alt="Buildings.HeatTransfer.Radiosity.Constant" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Radiosity.Constant"></a><a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity"
>Buildings.HeatTransfer.Radiosity</a>.Constant</h2>
<p>
<b>Generate constant radiosity signal</b>
<br>
<br><img src="Buildings.HeatTransfer.Ra5f99d4f072a6cb39stantD.png" alt="Buildings.HeatTransfer.Radiosity.Constant">
</p>
<h3>Information</h3>

<p>
Constant radiosity source. This model requires <i>k &ge; 0</i>.
</p>
<p>
This model is used in
<a href="modelica://Buildings.HeatTransfer.BaseClasses.DummyConstructionExterior">
Buildings.HeatTransfer.BaseClasses.DummyConstructionExterior</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Icons.html#Modelica.Blocks.Icons.Block"
>Modelica.Blocks.Icons.Block</a> (Basic graphical layout of input/output block).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>k</td><td>&nbsp;</td><td>Radiosity that leaves this component (k &amp;ge; 0)</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>output <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityOutflow"
>RadiosityOutflow</a></td><td>JOut</td><td>[W]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">block</span> Constant <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Generate constant radiosity signal&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real k(min=0, start=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Radiosity that leaves this component (k &amp;ge; 0)&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Icons.html#Modelica.Blocks.Icons.Block"
>Modelica.Blocks.Icons.Block</a>;

  <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityOutflow"
>Interfaces.RadiosityOutflow</a> JOut;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  JOut = k;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Constant;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE IndoorRadiosity<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Rac862d98bef892d01osityI.png" alt="Buildings.HeatTransfer.Radiosity.IndoorRadiosity" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Radiosity.IndoorRadiosity"></a><a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity"
>Buildings.HeatTransfer.Radiosity</a>.IndoorRadiosity</h2>
<p>
<b>Model for indoor radiosity</b>
<br>
<br><img src="Buildings.HeatTransfer.Rac862d98bef892d01osityD.png" alt="Buildings.HeatTransfer.Radiosity.IndoorRadiosity">
</p>
<h3>Information</h3>

<p>
Model for the indoor emissive power that hits a window.
The computation is according to TARCOG 2006.
</p>
<h4>References</h4>
<p>
TARCOG 2006: Carli, Inc., TARCOG: Mathematical models for calculation
of thermal performance of glazing systems with our without
shading devices, Technical Report, Oct. 17, 2006.
</p>

<p>Extends from <a href="Buildings_HeatTransfer_Radiosity_BaseClasses.html#Buildings.HeatTransfer.Radiosity.BaseClasses.RadiosityOneSurface"
>Buildings.HeatTransfer.Radiosity.BaseClasses.RadiosityOneSurface</a> (Model for the radiosity balance of a device with one surface), <a href="Buildings_HeatTransfer_Radiosity_BaseClasses.html#Buildings.HeatTransfer.Radiosity.BaseClasses.ParametersOneSurface"
>Buildings.HeatTransfer.Radiosity.BaseClasses.ParametersOneSurface</a> (Parameters that are used to model one surface).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>&nbsp;</td><td>Surface area [m2]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR</td><td>1</td><td>Infrared absorptivity [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ReflectionCoefficient"
>ReflectionCoefficient</a></td><td>rhoIR</td><td>0</td><td>Infrared reflectivity [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TransmissionCoefficient"
>TransmissionCoefficient</a></td><td>tauIR</td><td>0</td><td>Infrared transmissivity [1]</td></tr>
<tr><td>Boolean</td><td>linearize</td><td>false</td><td>Set to true to linearize emissive power</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T0</td><td>293.15</td><td>Temperature used to linearize radiative heat transfer [K]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityInflow"
>RadiosityInflow</a></td><td>JIn</td><td>Incoming radiosity [W]</td></tr>
<tr><td>output <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityOutflow"
>RadiosityOutflow</a></td><td>JOut</td><td>Outgoing radiosity [W]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>heatPort</td><td>Heat port of the surface</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> IndoorRadiosity <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model for indoor radiosity&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_HeatTransfer_Radiosity_BaseClasses.html#Buildings.HeatTransfer.Radiosity.BaseClasses.RadiosityOneSurface"
>Buildings.HeatTransfer.Radiosity.BaseClasses.RadiosityOneSurface</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_HeatTransfer_Radiosity_BaseClasses.html#Buildings.HeatTransfer.Radiosity.BaseClasses.ParametersOneSurface"
>Buildings.HeatTransfer.Radiosity.BaseClasses.ParametersOneSurface</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>absIR=1,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>tauIR=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>rhoIR=0);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> heatPort <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port of the surface&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real T03(
    min=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=&quot;K3&quot;) = T0^3 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;3rd power of temperature T0&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real T04(
    min=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=&quot;K4&quot;) = T0^4 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;4th power of temperature T0&quot;</span>;
  Real T4(
    min=1E8,
    start=293.15^4,
    nominal=1E10,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=&quot;K4&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;4th power of temperature&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  T4 = <span style="color: blue; font-weight: normal; font-style: normal;">if </span>linearize<span style="color: blue; font-weight: normal; font-style: normal;"> then </span>4*T03*heatPort.T - 3*T04<span style="color: blue; font-weight: normal; font-style: normal;"> else </span>heatPort.T^4;
  JOut = A*Modelica.Constants.sigma*T4;
  0 = heatPort.Q_flow + JIn - JOut;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>IndoorRadiosity;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE OpaqueSurface<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Raa7786ee4f84b857crfaceI.png" alt="Buildings.HeatTransfer.Radiosity.OpaqueSurface" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Radiosity.OpaqueSurface"></a><a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity"
>Buildings.HeatTransfer.Radiosity</a>.OpaqueSurface</h2>
<p>
<b>Model for an opaque surface</b>
<br>
<br><img src="Buildings.HeatTransfer.Rac862d98bef892d01osityD.png" alt="Buildings.HeatTransfer.Radiosity.OpaqueSurface">
</p>
<h3>Information</h3>

Model for the emissive power of an opaque surface.

<p>Extends from <a href="Buildings_HeatTransfer_Radiosity_BaseClasses.html#Buildings.HeatTransfer.Radiosity.BaseClasses.RadiosityOneSurface"
>Buildings.HeatTransfer.Radiosity.BaseClasses.RadiosityOneSurface</a> (Model for the radiosity balance of a device with one surface), <a href="Buildings_HeatTransfer_Radiosity_BaseClasses.html#Buildings.HeatTransfer.Radiosity.BaseClasses.ParametersOneSurface"
>Buildings.HeatTransfer.Radiosity.BaseClasses.ParametersOneSurface</a> (Parameters that are used to model one surface).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>&nbsp;</td><td>Surface area [m2]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Emissivity"
>Emissivity</a></td><td>absIR</td><td>&nbsp;</td><td>Infrared absorptivity [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ReflectionCoefficient"
>ReflectionCoefficient</a></td><td>rhoIR</td><td>1 - absIR</td><td>Infrared reflectivity [1]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TransmissionCoefficient"
>TransmissionCoefficient</a></td><td>tauIR</td><td>1 - rhoIR - absIR</td><td>Infrared transmissivity [1]</td></tr>
<tr><td>Boolean</td><td>linearize</td><td>false</td><td>Set to true to linearize emissive power</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T0</td><td>293.15</td><td>Temperature used to linearize radiative heat transfer [K]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityInflow"
>RadiosityInflow</a></td><td>JIn</td><td>Incoming radiosity [W]</td></tr>
<tr><td>output <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityOutflow"
>RadiosityOutflow</a></td><td>JOut</td><td>Outgoing radiosity [W]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>heatPort</td><td>Heat port of this surface</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> OpaqueSurface <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model for an opaque surface&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_HeatTransfer_Radiosity_BaseClasses.html#Buildings.HeatTransfer.Radiosity.BaseClasses.RadiosityOneSurface"
>Buildings.HeatTransfer.Radiosity.BaseClasses.RadiosityOneSurface</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_HeatTransfer_Radiosity_BaseClasses.html#Buildings.HeatTransfer.Radiosity.BaseClasses.ParametersOneSurface"
>Buildings.HeatTransfer.Radiosity.BaseClasses.ParametersOneSurface</a>(
      <span style="color: blue; font-weight: normal; font-style: normal;">final </span>tauIR=1 - rhoIR - absIR, <span style="color: blue; font-weight: normal; font-style: normal;">final </span>rhoIR=1 - absIR);

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> heatPort <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat port of this surface&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real T03(
    min=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=&quot;K3&quot;) = T0^3 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;3rd power of temperature T0&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real T04(
    min=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=&quot;K4&quot;) = T0^4 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;4th power of temperature T0&quot;</span>;
  Real T4(
    min=1E8,
    start=293.15^4,
    nominal=1E10,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=&quot;K4&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;4th power of temperature&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  T4 = <span style="color: blue; font-weight: normal; font-style: normal;">if </span>linearize<span style="color: blue; font-weight: normal; font-style: normal;"> then </span>4*T03*heatPort.T - 3*T04<span style="color: blue; font-weight: normal; font-style: normal;"> else </span>heatPort.T^4;
  JOut = A*absIR*Modelica.Constants.sigma*T4 + rhoIR*JIn;
  0 = heatPort.Q_flow + JIn - JOut;

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>OpaqueSurface;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE OutdoorRadiosity<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Ra0d0f96fe0cb8d02fosityI.png" alt="Buildings.HeatTransfer.Radiosity.OutdoorRadiosity" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Radiosity.OutdoorRadiosity"></a><a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity"
>Buildings.HeatTransfer.Radiosity</a>.OutdoorRadiosity</h2>
<p>
<b>Model for the outdoor radiosity that strikes the window</b>
<br>
<br><img src="Buildings.HeatTransfer.Ra0d0f96fe0cb8d02fosityD.png" alt="Buildings.HeatTransfer.Radiosity.OutdoorRadiosity">
</p>
<h3>Information</h3>

<p>
Model for the infrared radiosity balance of the outdoor environment.
</p>

<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>&nbsp;</td><td>Area of receiving surface [m2]</td></tr>
<tr><td>Real</td><td>vieFacSky</td><td>&nbsp;</td><td>View factor from receiving surface to sky (=1 for roofs)</td></tr>
<tr><td>Boolean</td><td>linearize</td><td>false</td><td>Set to true to linearize emissive power</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T0</td><td>293.15</td><td>Temperature used to linearize radiative heat transfer [K]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>TOut</td><td>Outside temperature [K]</td></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>TBlaSky</td><td>Black body sky temperature [K]</td></tr>
<tr><td>output <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityOutflow"
>RadiosityOutflow</a></td><td>JOut</td><td>Radiosity that flows out of component [W]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> OutdoorRadiosity <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model for the outdoor radiosity that strikes the window&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> A <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Area of receiving surface&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real vieFacSky(<span style="color: blue; font-weight: normal; font-style: normal;">final </span>min=0, <span style="color: blue; font-weight: normal; font-style: normal;">final </span>max=1) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;View factor from receiving surface to sky (=1 for roofs)&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean linearize=false <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Set to true to linearize emissive power&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T0=293.15 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Temperature used to linearize radiative heat transfer&quot;</span>;
  Real TRad4(unit=&quot;K4&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;4th power of the mean outdoor temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> TRad <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Mean radiant temperature&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> TOut(
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>quantity=&quot;ThermodynamicTemperature&quot;,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=&quot;K&quot;,
    min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Outside temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> TBlaSky(
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>quantity=&quot;ThermodynamicTemperature&quot;,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=&quot;K&quot;,
    min=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Black body sky temperature&quot;</span>;
  <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityOutflow"
>Buildings.HeatTransfer.Interfaces.RadiosityOutflow</a> JOut <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Radiosity that flows out of component&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real T03(
    min=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=&quot;K3&quot;) = T0^3 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;3rd power of temperature T0&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span><span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real T04(
    min=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">final </span>unit=&quot;K4&quot;) = T0^4 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;4th power of temperature T0&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  TRad4 = (vieFacSky*TBlaSky^4 + (1 - vieFacSky)*TOut^4);
  JOut = A*Modelica.Constants.sigma*TRad4;
  TRad = <span style="color: blue; font-weight: normal; font-style: normal;">if </span>linearize<span style="color: blue; font-weight: normal; font-style: normal;"> then </span>(TRad4 + 3*T04)/(4*T03)<span style="color: blue; font-weight: normal; font-style: normal;"> else </span>TRad4^(1/4);

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>OutdoorRadiosity;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE RadiositySplitter<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Ra1b890539d2c1fbb7itterI.png" alt="Buildings.HeatTransfer.Radiosity.RadiositySplitter" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Radiosity.RadiositySplitter"></a><a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity"
>Buildings.HeatTransfer.Radiosity</a>.RadiositySplitter</h2>
<p>
<b>Splits the incoming radiosity into two flows based on an input signal</b>
<br>
<br><img src="Buildings.HeatTransfer.Ra1b890539d2c1fbb7itterD.png" alt="Buildings.HeatTransfer.Radiosity.RadiositySplitter">
</p>
<h3>Information</h3>

<p>
This blocks splits the incoming radiosity into two fluxes according to
</p>
<p align="center" style="font-style:italic;">
  J<sub>Out,1</sub> = u J<sub>In</sub>,<br/>
  J<sub>Out,2</sub> = (1-u)  J<sub>In</sub>.
</p>
<p>
This block may be used to split the radiosity flux into a fraction that
strikes the shaded part of a window, and a fraction that strikes the
non-shaded part.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Icons.html#Modelica.Blocks.Icons.Block"
>Modelica.Blocks.Icons.Block</a> (Basic graphical layout of input/output block).</p>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityInflow"
>RadiosityInflow</a></td><td>JIn</td><td>Inflowing radiosity [W]</td></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>u</td><td>u times incoming radiosity</td></tr>
<tr><td>output <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityOutflow"
>RadiosityOutflow</a></td><td>JOut_1</td><td>u times incoming radiosity [W]</td></tr>
<tr><td>output <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityOutflow"
>RadiosityOutflow</a></td><td>JOut_2</td><td>(1-u) times incoming radiosity [W]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">block</span> RadiositySplitter <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Splits the incoming radiosity into two flows based on an input signal&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Icons.html#Modelica.Blocks.Icons.Block"
>Modelica.Blocks.Icons.Block</a>;

  <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityInflow"
>Interfaces.RadiosityInflow</a> JIn <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Inflowing radiosity&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> u(min=0, max=1) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;u times incoming radiosity&quot;</span>;
  <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityOutflow"
>Interfaces.RadiosityOutflow</a> JOut_1 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;u times incoming radiosity&quot;</span>;

  <a href="Buildings_HeatTransfer_Interfaces.html#Buildings.HeatTransfer.Interfaces.RadiosityOutflow"
>Interfaces.RadiosityOutflow</a> JOut_2 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;(1-u) times incoming radiosity&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  JOut_1 = u    * JIn;
  JOut_2 = (1-u)* JIn;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>RadiositySplitter;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon Jul 13 14:26:34 2015.
</address>
</body>
</html>
