<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.HeatTransfer.Radiosity.Examples</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Examples<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.HeatTransfer.Radiosity.Examples"></a><a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity"
>Buildings.HeatTransfer.Radiosity</a>.Examples</h2>
<p>
<b>Collection of models that illustrate model use and test models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains examples for the use of models that can be found in
<a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity"
>
Buildings.HeatTransfer.Radiosity</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Rabe52b293b557448arfaceS.png" alt="Buildings.HeatTransfer.Radiosity.Examples.OpaqueSurface" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Radiosity_Examples.html#Buildings.HeatTransfer.Radiosity.Examples.OpaqueSurface"
>OpaqueSurface</a>
</td>
<td>Test model for indoor source as an opaque surface</td>
</tr>
<tr>
<td><img src="Buildings.HeatTransfer.Rabe52b293b557448arfaceS.png" alt="Buildings.HeatTransfer.Radiosity.Examples.OutdoorRadiosity" width="20" height="20" align="top">&nbsp;<a href="Buildings_HeatTransfer_Radiosity_Examples.html#Buildings.HeatTransfer.Radiosity.Examples.OutdoorRadiosity"
>OutdoorRadiosity</a>
</td>
<td>Test model for outdoor radiosity</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE OpaqueSurface<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Rabe52b293b557448arfaceI.png" alt="Buildings.HeatTransfer.Radiosity.Examples.OpaqueSurface" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Radiosity.Examples.OpaqueSurface"></a><a href="Buildings_HeatTransfer_Radiosity_Examples.html#Buildings.HeatTransfer.Radiosity.Examples"
>Buildings.HeatTransfer.Radiosity.Examples</a>.OpaqueSurface</h2>
<p>
<b>Test model for indoor source as an opaque surface</b>
<br>
<br><img src="Buildings.HeatTransfer.Rabe52b293b557448arfaceD.png" alt="Buildings.HeatTransfer.Radiosity.Examples.OpaqueSurface">
</p>
<h3>Information</h3>

<p>
This examples demonstrates two opaque surfaces that radiate toward each other.
The model assumes that the view factor between the surfaces is equal to one.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> OpaqueSurface <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for indoor source as an opaque surface&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> T2(T=303.15) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Boundary condition for surface 2&quot;</span>;

  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.OpaqueSurface"
>Buildings.HeatTransfer.Radiosity.OpaqueSurface</a> bod1( absIR=0.3, A=1) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Surface 1&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> T1(T=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Boundary condition for surface 1&quot;</span>;
  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.OpaqueSurface"
>Buildings.HeatTransfer.Radiosity.OpaqueSurface</a> bod2( absIR=0.3, A=1) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Surface 2&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(T1.port, bod1.heatPort);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(T2.port, bod2.heatPort);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bod1.JOut, bod2.JIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bod2.JOut, bod1.JIn);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>OpaqueSurface;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE OutdoorRadiosity<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.HeatTransfer.Rabe52b293b557448arfaceI.png" alt="Buildings.HeatTransfer.Radiosity.Examples.OutdoorRadiosity" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.HeatTransfer.Radiosity.Examples.OutdoorRadiosity"></a><a href="Buildings_HeatTransfer_Radiosity_Examples.html#Buildings.HeatTransfer.Radiosity.Examples"
>Buildings.HeatTransfer.Radiosity.Examples</a>.OutdoorRadiosity</h2>
<p>
<b>Test model for outdoor radiosity</b>
<br>
<br><img src="Buildings.HeatTransfer.Ra86d034f36fa3f695osityD.png" alt="Buildings.HeatTransfer.Radiosity.Examples.OutdoorRadiosity">
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>1</td><td>Area of receiving surface [m2]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> OutdoorRadiosity <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for outdoor radiosity&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.OpaqueSurface"
>Buildings.HeatTransfer.Radiosity.OpaqueSurface</a> sur(A=A, absIR=1) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Receiving surface&quot;</span>;
  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.OutdoorRadiosity"
>Buildings.HeatTransfer.Radiosity.OutdoorRadiosity</a> outRad(A=A, vieFacSky=0.5) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Outdoor radiosity model&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> A=1 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Area of receiving surface&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</a> TSky(
    duration=1,
    height=30,
    offset=273.15) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Sky blackbody temperature&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TAir(k=273.15 + 20) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Outside air temperature&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(outRad.JOut, sur.JIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TAir.y, outRad.TBlaSky);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TSky.y, outRad.TOut);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>OutdoorRadiosity;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon Jul 13 14:26:34 2015.
</address>
</body>
</html>
