<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Rooms.Constructions.Examples</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Examples<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Rooms.Constructions.Examples"></a><a href="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions"
>Buildings.Rooms.Constructions</a>.Examples</h2>
<p>
<b>Collection of models that illustrate model use and test models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains examples for the use of models that can be found in
<a href="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions"
>
Buildings.Rooms.Constructions</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</a> (Icon for packages containing runnable examples).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Rooms.Constructb23958a4539d87d0rWallS.png" alt="Buildings.Rooms.Constructions.Examples.ExteriorWall" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_Constructions_Examples.html#Buildings.Rooms.Constructions.Examples.ExteriorWall"
>ExteriorWall</a>
</td>
<td>Test model for an exterior wall without a window</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.Constructb23958a4539d87d0rWallS.png" alt="Buildings.Rooms.Constructions.Examples.ExteriorWallTwoWindows" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_Constructions_Examples.html#Buildings.Rooms.Constructions.Examples.ExteriorWallTwoWindows"
>ExteriorWallTwoWindows</a>
</td>
<td>Test model for an exterior wall with two windows, one having a shade, the other not</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.Constructb23958a4539d87d0rWallS.png" alt="Buildings.Rooms.Constructions.Examples.ExteriorWallWithWindow" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_Constructions_Examples.html#Buildings.Rooms.Constructions.Examples.ExteriorWallWithWindow"
>ExteriorWallWithWindow</a>
</td>
<td>Test model for an exterior wall with a window</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ExteriorWall<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.Constructb23958a4539d87d0rWallI.png" alt="Buildings.Rooms.Constructions.Examples.ExteriorWall" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.Constructions.Examples.ExteriorWall"></a><a href="Buildings_Rooms_Constructions_Examples.html#Buildings.Rooms.Constructions.Examples"
>Buildings.Rooms.Constructions.Examples</a>.ExteriorWall</h2>
<p>
<b>Test model for an exterior wall without a window</b>
<br>
<br><img src="Buildings.Rooms.Constructb23958a4539d87d0rWallD.png" alt="Buildings.Rooms.Constructions.Examples.ExteriorWall">
</p>
<h3>Information</h3>

<p>
This model tests the exterior construction without windows.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200"
>Insulation100Concrete200</a></td><td>extConMat</td><td>&nbsp;</td><td>Record for material layers</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>conPar[1]</td><td>&nbsp;</td><td>Data for construction</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ExteriorWall <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Test model for an exterior wall without a window&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200"
>HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200</a> extConMat <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Record for material layers&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>Buildings.Rooms.BaseClasses.ParameterConstruction</a> conPar[1](
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>til=Buildings.Types.Tilt.Wall,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>azi=0,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>A=3*10,
    layers={extConMat}) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Data for construction&quot;</span>;

  <a href="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions.Construction"
>Buildings.Rooms.Constructions.Construction</a> conExt[1](
    A=conPar[:].A,
    layers=conPar[:].layers,
    til={Buildings.Types.Tilt.Wall}) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Construction of an exterior wall without a window&quot;</span>;
  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ExteriorBoundaryConditions"
>Buildings.Rooms.BaseClasses.ExteriorBoundaryConditions</a> bouConExt(
    nCon=1,
    linearizeRadiation = false,
    conMod=Buildings.HeatTransfer.Types.ExteriorConvection.TemperatureWind,
    lat=0.73268921998722,
    conPar=conPar) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Exterior boundary conditions for constructions without a window&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</a> prescribedTemperature;
  <a href="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</a> con[
                              1](A={3*10}, til={Buildings.Types.Tilt.Wall}) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Model for heat convection&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalCollector"
>Modelica.Thermal.HeatTransfer.Components.ThermalCollector</a> theCol(m=1) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Thermal collector to link a vector of models to a single model&quot;</span>;
  <a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.ReaderTMY3"
>BoundaryConditions.WeatherData.ReaderTMY3</a> weaDat(filNam=
        &quot;modelica://Buildings/Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos&quot;);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> TRoo(k=273.15 + 20) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Room air temperature&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(prescribedTemperature.port, theCol.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(theCol.port_a, con.fluid);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(weaDat.weaBus, bouConExt.weaBus);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TRoo.y, prescribedTemperature.T);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(con.solid, conExt.opa_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouConExt.opa_a, conExt.opa_a);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ExteriorWall;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ExteriorWallTwoWindows<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.Constructb23958a4539d87d0rWallI.png" alt="Buildings.Rooms.Constructions.Examples.ExteriorWallTwoWindows" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.Constructions.Examples.ExteriorWallTwoWindows"></a><a href="Buildings_Rooms_Constructions_Examples.html#Buildings.Rooms.Constructions.Examples"
>Buildings.Rooms.Constructions.Examples</a>.ExteriorWallTwoWindows</h2>
<p>
<b>Test model for an exterior wall with two windows, one having a shade, the other not</b>
<br>
<br><img src="Buildings.Rooms.Constructe1336ddf0b840888ndowsD.png" alt="Buildings.Rooms.Constructions.Examples.ExteriorWallTwoWindows">
</p>
<h3>Information</h3>

<p>
This model tests the exterior construction with two windows.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Integer</td><td>nCon</td><td>2</td><td>Number of constructions</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A[:]</td><td>{3*10,3*10}</td><td>Heat transfer area of wall and window [m2]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>hWin[:]</td><td>{2,1}</td><td>Window height [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>wWin[:]</td><td>{3,3}</td><td>Window width [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>AWin[:]</td><td>hWin .* wWin</td><td>Heat transfer area of frame and window [m2]</td></tr>
<tr><td>Real</td><td>fFra[:]</td><td>{0.1,0.1}</td><td>Fraction of window frame divided by total window area</td></tr>
<tr><td>Boolean</td><td>linearizeRadiation</td><td>false</td><td>Set to true to linearize emissive power</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>DoubleClearAir13Clear</a></td><td>glaSys1</td><td>&nbsp;</td><td>Record for glazing system</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>DoubleClearAir13Clear</a></td><td>glaSys2</td><td>&nbsp;</td><td>Record for glazing system</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>ParameterConstructionWithWindow</a></td><td>conPar[nCon]</td><td>&nbsp;</td><td>Construction parameters</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200"
>Insulation100Concrete200</a></td><td>extConMat</td><td>&nbsp;</td><td>Record for material layers</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ExteriorWallTwoWindows <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for an exterior wall with two windows, one having a shade, the other not&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Integer nCon = 2 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Number of constructions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> A[:]={3*10, 3*10} <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat transfer area of wall and window&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> hWin[:] = {2, 1} <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Window height&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> wWin[:] = {3, 3} <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Window width&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AWin[:]= hWin .* wWin <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat transfer area of frame and window&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real fFra[:]={0.1, 0.1} <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Fraction of window frame divided by total window area&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean linearizeRadiation = false <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Set to true to linearize emissive power&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear</a> glaSys1(
    UFra=2,
    shade=<span style="color: red; font-weight: normal; font-style: normal;">Buildings.HeatTransfer.Data.Shades.Gray</span>(),
    haveInteriorShade=false,
    haveExteriorShade=false) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Record for glazing system&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear</a> glaSys2(
    UFra=2,
    shade=<span style="color: red; font-weight: normal; font-style: normal;">Buildings.HeatTransfer.Data.Shades.Gray</span>(),
    haveInteriorShade=false,
    haveExteriorShade=false) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Record for glazing system&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow</a> conPar[nCon](
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>layers = extConMat,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>til=Buildings.Types.Tilt.Wall,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>azi=0.017453292519943,
    A=A,
    hWin=hWin,
    wWin=wWin,
    glaSys = {glaSys1, glaSys2}) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Construction parameters&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200"
>HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200</a> extConMat <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Record for material layers&quot;</span>;

  <a href="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions.ConstructionWithWindow"
>ConstructionWithWindow</a> conExt[nCon](
    layers=conPar[:].layers,
    glaSys=conPar[:].glaSys,
    linearizeRadiation = {linearizeRadiation, linearizeRadiation},
    A=conPar[:].A,
    AWin=conPar[:].hWin .* conPar[:].wWin,
    fFra=conPar[:].fFra,
    til=conPar[:].til) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Construction of an exterior wall with a window&quot;</span>;

  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ExteriorBoundaryConditionsWithWindow"
>Buildings.Rooms.BaseClasses.ExteriorBoundaryConditionsWithWindow</a>
    bouConExt(
    nCon=2,
    linearizeRadiation = false,
    conMod=Buildings.HeatTransfer.Types.ExteriorConvection.Fixed,
    lat=0.73268921998722,
    conPar=conPar) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Exterior boundary conditions for constructions with a window&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TRoo(T=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Room temperature&quot;</span>;
  <a href="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</a> con[nCon](A=A - AWin,
    til={Buildings.Types.Tilt.Wall,
         Buildings.Types.Tilt.Wall}) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model for heat convection&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalCollector"
>Modelica.Thermal.HeatTransfer.Components.ThermalCollector</a> theCol(m=2) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Thermal collector to link a vector of models to a single model&quot;</span>;
  <a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.ReaderTMY3"
>BoundaryConditions.WeatherData.ReaderTMY3</a> weaDat(filNam=
        &quot;modelica://Buildings/Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos&quot;);

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> uSha(k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Shading control signal&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalCollector"
>Modelica.Thermal.HeatTransfer.Components.ThermalCollector</a> theCol1(m=2) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Thermal collector to link a vector of models to a single model&quot;</span>;
  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.IndoorRadiosity"
>HeatTransfer.Radiosity.IndoorRadiosity</a> indRad[nCon](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>linearize = linearizeRadiation,
    A=AWin) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model for indoor radiosity&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Routing.html#Modelica.Blocks.Routing.Replicator"
>Modelica.Blocks.Routing.Replicator</a> replicator(nout=nCon);
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalCollector"
>Modelica.Thermal.HeatTransfer.Components.ThermalCollector</a> theCol3(
                                                                   m=2) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Thermal collector to link a vector of models to a single model&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> QAbsSha[nCon](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Solar radiation absorbed by interior shade&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> QAbs[nCon,<span style="color: red; font-weight: normal; font-style: normal;"> size</span>(glaSys1.glass, 1)](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Solar radiation absorbed by glass&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> QTra[nCon](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Solar radiation absorbed by exterior shade&quot;</span>;

  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.ShadeRadiation"
>Buildings.HeatTransfer.Windows.BaseClasses.ShadeRadiation</a> intShaRad[nCon](
    thisSideHasShade={glaSys1.haveInteriorShade, glaSys2.haveInteriorShade},
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>linearize=linearize,
    absIR_air={glaSys1.shade.absIR_a, glaSys2.shade.absIR_a},
    absIR_glass={glaSys1.shade.absIR_b, glaSys2.shade.absIR_b},
    tauIR_air={glaSys1.shade.tauIR_a, glaSys2.shade.tauIR_a},
    tauIR_glass={glaSys1.shade.tauIR_b, glaSys2.shade.tauIR_b},
    A=AGla) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
     glaSys1.haveShade<span style="color: blue; font-weight: normal; font-style: normal;"> or </span>glaSys2.haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Interior shade radiation model&quot;</span>;
  <a href="Buildings_HeatTransfer_Windows.html#Buildings.HeatTransfer.Windows.InteriorHeatTransferConvective"
>Buildings.HeatTransfer.Windows.InteriorHeatTransferConvective</a> intShaCon[nCon](
    A=A,
    fFra=fFra,
    til=conPar[:].til,
    haveExteriorShade={glaSys1.haveExteriorShade, glaSys2.haveExteriorShade},
    haveInteriorShade={glaSys1.haveInteriorShade, glaSys2.haveInteriorShade}) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Model for interior shade heat transfer&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Sum"
>Modelica.Blocks.Math.Sum</a> sumJ[nCon](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>nin=<span style="color: blue; font-weight: normal; font-style: normal;">if </span>glaSys1.haveShade<span style="color: blue; font-weight: normal; font-style: normal;"> or </span>glaSys2.haveShade<span style="color: blue; font-weight: normal; font-style: normal;">
         then </span>2<span style="color: blue; font-weight: normal; font-style: normal;"> else </span>1) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Sum of radiosity fom glass to outside&quot;</span>;
  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.RadiositySplitter"
>Buildings.HeatTransfer.Radiosity.RadiositySplitter</a> radShaOut[nCon] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Radiosity that strikes shading device&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TRoo.port, theCol.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(theCol.port_a, con.fluid);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(weaDat.weaBus, bouConExt.weaBus);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(theCol1.port_b, TRoo.port);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(uSha.y, replicator.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(theCol3.port_b, TRoo.port);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouConExt.uSha, replicator.y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(QAbs.y, conExt.QAbsUns_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(QAbs.y, conExt.QAbsSha_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(QTra.y, bouConExt.QAbsSolSha_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(con.solid, conExt.opa_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(replicator.y, conExt.uSha);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.opa_a, bouConExt.opa_a);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouConExt.JOutUns, conExt.JInUns_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.JOutUns_a, bouConExt.JInUns);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouConExt.glaUns, conExt.glaUns_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouConExt.glaSha, conExt.glaSha_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouConExt.JOutSha, conExt.JInSha_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.JOutSha_a, bouConExt.JInSha);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(bouConExt.fra, conExt.fra_a);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(intShaCon.TSha,intShaRad. TSha);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(QAbsSha.y,intShaRad [1].QSolAbs_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(intShaCon.QRadAbs_flow,intShaRad. QRadAbs_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(theCol1.port_a,intShaCon. air);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(intShaRad.JOut_air,sumJ. u[2]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(radShaOut.JOut_1,intShaRad. JIn_air);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(radShaOut.JOut_2, conExt.JInUns_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.JOutUns_b,sumJ. u[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(intShaRad.JOut_glass, conExt.JInSha_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(intShaRad.JIn_glass, conExt.JOutSha_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.glaUns_b, intShaCon.glaUns);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(intShaCon.glaSha, conExt.glaSha_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.fra_b, intShaCon.frame);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(sumJ.y, indRad.JIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(theCol3.port_a, indRad.heatPort);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(replicator.y, radShaOut.u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(indRad.JOut, radShaOut.JIn);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ExteriorWallTwoWindows;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ExteriorWallWithWindow<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.Constructb23958a4539d87d0rWallI.png" alt="Buildings.Rooms.Constructions.Examples.ExteriorWallWithWindow" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.Constructions.Examples.ExteriorWallWithWindow"></a><a href="Buildings_Rooms_Constructions_Examples.html#Buildings.Rooms.Constructions.Examples"
>Buildings.Rooms.Constructions.Examples</a>.ExteriorWallWithWindow</h2>
<p>
<b>Test model for an exterior wall with a window</b>
<br>
<br><img src="Buildings.Rooms.Construct4ce0e1c6b7f1595bindowD.png" alt="Buildings.Rooms.Constructions.Examples.ExteriorWallWithWindow">
</p>
<h3>Information</h3>

<p>
This model tests the exterior constructions with windows.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a> (Icon for runnable examples).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>A</td><td>3*10</td><td>Heat transfer area of wall and window [m2]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>hWin</td><td>2</td><td>Window height [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>wWin</td><td>3</td><td>Window width [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>AWin</td><td>hWin*wWin</td><td>Heat transfer area of frame and window [m2]</td></tr>
<tr><td>Real</td><td>fFra</td><td>0.1</td><td>Fraction of window frame divided by total window area</td></tr>
<tr><td>Boolean</td><td>linearizeRadiation</td><td>false</td><td>Set to true to linearize emissive power</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>DoubleClearAir13Clear</a></td><td>glaSys</td><td>&nbsp;</td><td>Record for glazing system</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200"
>Insulation100Concrete200</a></td><td>extConMat</td><td>&nbsp;</td><td>Record for material layers</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>ParameterConstructionWithWindow</a></td><td>conPar</td><td>&nbsp;</td><td>Data for construction with window</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> ExteriorWallWithWindow <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Test model for an exterior wall with a window&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> A=3*10 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat transfer area of wall and window&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> hWin = 2 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Window height&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> wWin = 3 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Window width&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AWin=hWin*wWin <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Heat transfer area of frame and window&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real fFra=0.1 <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Fraction of window frame divided by total window area&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean linearizeRadiation = false <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Set to true to linearize emissive power&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear</a> glaSys(
    UFra=2,
    shade=<span style="color: red; font-weight: normal; font-style: normal;">Buildings.HeatTransfer.Data.Shades.Gray</span>(),
    haveExteriorShade=false,
    haveInteriorShade=false) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Record for glazing system&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200"
>HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200</a> extConMat <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Record for material layers&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow</a> conPar(
    til=Buildings.Types.Tilt.Wall,
    azi=0,
    layers=extConMat,
    glaSys=glaSys,
    A=A,
    hWin=hWin,
    wWin=wWin) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Data for construction with window&quot;</span>;

  <a href="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions.ConstructionWithWindow"
>ConstructionWithWindow</a> conExt[1](
    layers={conPar.layers},
    glaSys={conPar.glaSys},
    linearizeRadiation = {linearizeRadiation},
    A={conPar.A},
    AWin={conPar.hWin * conPar.wWin},
    fFra={conPar.fFra},
    til={conPar.til}) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Construction of an exterior wall with a window&quot;</span>;
  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ExteriorBoundaryConditionsWithWindow"
>Buildings.Rooms.BaseClasses.ExteriorBoundaryConditionsWithWindow</a>
    bouConExt(
    nCon=1,
    linearizeRadiation = linearizeRadiation,
    conMod=Buildings.HeatTransfer.Types.ExteriorConvection.Fixed,
    lat=0.73268921998722,
    conPar={conPar}) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Exterior boundary conditions for constructions with a window&quot;</span>;
  <a href="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</a> TRoo(T=293.15) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Room temperature&quot;</span>;
  <a href="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</a> con[1](
      <span style="color: blue; font-weight: normal; font-style: normal;">each </span>A=A .- AWin,
      til={Buildings.Types.Tilt.Wall}) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model for heat convection&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalCollector"
>Modelica.Thermal.HeatTransfer.Components.ThermalCollector</a> theCol(m=1) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Thermal collector to link a vector of models to a single model&quot;</span>;
  <a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.ReaderTMY3"
>BoundaryConditions.WeatherData.ReaderTMY3</a> weaDat(filNam=
        &quot;modelica://Buildings/Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos&quot;);

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> uSha(k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Shading control signal&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalCollector"
>Modelica.Thermal.HeatTransfer.Components.ThermalCollector</a> theCol1(m=1) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Thermal collector to link a vector of models to a single model&quot;</span>;
  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.IndoorRadiosity"
>HeatTransfer.Radiosity.IndoorRadiosity</a> indRad(A=AWin, linearize=
        linearizeRadiation) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model for indoor radiosity&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> QAbs[1,<span style="color: red; font-weight: normal; font-style: normal;">size</span>(glaSys.glass, 1)](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Solar radiation absorbed by glass&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> QAbsSha(k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Solar radiation absorbed by interior shade&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</a> QTra(k=0) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Solar radiation absorbed by exterior shade&quot;</span>;

  <a href="Buildings_HeatTransfer_Windows.html#Buildings.HeatTransfer.Windows.InteriorHeatTransferConvective"
>Buildings.HeatTransfer.Windows.InteriorHeatTransferConvective</a> intShaCon[1](
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>A=A,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>fFra=fFra,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>til=conPar.til,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>haveExteriorShade=glaSys.haveExteriorShade,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>haveInteriorShade=glaSys.haveInteriorShade) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Model for interior shade heat transfer&quot;</span>;

  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.ShadeRadiation"
>Buildings.HeatTransfer.Windows.BaseClasses.ShadeRadiation</a> intShaRad[1](
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>thisSideHasShade=glaSys.haveInteriorShade,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>linearize=linearize,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>absIR_air=glaSys.shade.absIR_a,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>absIR_glass=glaSys.shade.absIR_b,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>tauIR_air=glaSys.shade.tauIR_a,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>tauIR_glass=glaSys.shade.tauIR_b,
    <span style="color: blue; font-weight: normal; font-style: normal;">each </span>A=AGla) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>
     glaSys.haveShade <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Interior shade radiation model&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Sum"
>Modelica.Blocks.Math.Sum</a> sumJ[1](<span style="color: blue; font-weight: normal; font-style: normal;">each </span>nin=<span style="color: blue; font-weight: normal; font-style: normal;">if </span>glaSys.haveShade<span style="color: blue; font-weight: normal; font-style: normal;"> then </span>2<span style="color: blue; font-weight: normal; font-style: normal;"> else </span>1) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Sum of radiosity fom glass to outside&quot;</span>;

  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.RadiositySplitter"
>Buildings.HeatTransfer.Radiosity.RadiositySplitter</a> radShaOut[1] <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Radiosity that strikes shading device&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(TRoo.port, theCol.port_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(theCol.port_a, con.fluid);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(weaDat.weaBus, bouConExt.weaBus);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(theCol1.port_b, TRoo.port);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(indRad.heatPort, TRoo.port);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(uSha.y, bouConExt.uSha[1]);

  <span style="color: blue; font-weight: normal; font-style: normal;">if </span>glaSys.haveShade<span style="color: blue; font-weight: normal; font-style: normal;"> then</span>
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(uSha.y, conExt[1].uSha);
    <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(QAbs.y, conExt.QAbsSha_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(intShaCon.glaSha, conExt.glaSha_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(intShaCon[1].uSha, uSha.y);
  <span style="color: blue; font-weight: normal; font-style: normal;">end if</span>;

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(QAbs.y, conExt.QAbsUns_flow);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(QTra.y, bouConExt.QAbsSolSha_flow[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.opa_b, con.solid);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.opa_a, bouConExt.opa_a);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.JInUns_a, bouConExt.JOutUns);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.JOutUns_a, bouConExt.JInUns);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.glaUns_a, bouConExt.glaUns);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.glaSha_a, bouConExt.glaSha);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.JInSha_a, bouConExt.JOutSha);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.JOutSha_a, bouConExt.JInSha);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.fra_a, bouConExt.fra);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(intShaCon.QRadAbs_flow,intShaRad. QRadAbs_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(intShaCon.TSha,intShaRad. TSha);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(intShaRad.JOut_glass, conExt.JInSha_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(intShaRad.JIn_glass, conExt.JOutSha_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.glaUns_b, intShaCon.glaUns);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(theCol1.port_a, intShaCon.air);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(uSha.y, intShaRad[1].u);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.JOutUns_b, sumJ.u[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(intShaRad.JOut_air, sumJ.u[2]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(radShaOut[1].u, uSha.y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(radShaOut.JOut_1, intShaRad.JIn_air);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(radShaOut.JOut_2, conExt.JInUns_b);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(QAbsSha.y, intShaRad[1].QSolAbs_flow);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(indRad.JOut, radShaOut[1].JIn);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(indRad.JIn, sumJ[1].y);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conExt.fra_b, intShaCon.frame);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ExteriorWallWithWindow;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon Jul 13 14:27:32 2015.
</address>
</body>
</html>
