<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN"
  "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">


<html xmlns="http://www.w3.org/1999/xhtml">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    
    <title>Calibrate heat pump model from performance data &#8212; HeatPumpCalibration 1.0 documentation</title>
    
    <link rel="stylesheet" href="_static/sphinxdoc.css" type="text/css" />
    <link rel="stylesheet" href="_static/pygments.css" type="text/css" />
    
    <script type="text/javascript">
      var DOCUMENTATION_OPTIONS = {
        URL_ROOT:    './',
        VERSION:     '1.0',
        COLLAPSE_INDEX: false,
        FILE_SUFFIX: '.html',
        HAS_SOURCE:  true
      };
    </script>
    <script type="text/javascript" src="_static/jquery.js"></script>
    <script type="text/javascript" src="_static/underscore.js"></script>
    <script type="text/javascript" src="_static/doctools.js"></script>
    <script type="text/javascript" src="https://cdn.mathjax.org/mathjax/latest/MathJax.js?config=TeX-AMS-MML_HTMLorMML"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="top" title="HeatPumpCalibration 1.0 documentation" href="index.html" />
    <link rel="prev" title="Generate performance data from heat pump model" href="dummy_performance_data.html" /> 
  </head>
  <body role="document">
    <div class="related" role="navigation" aria-label="related navigation">
      <h3>Navigation</h3>
      <ul>
        <li class="right" style="margin-right: 10px">
          <a href="genindex.html" title="General Index"
             accesskey="I">index</a></li>
        <li class="right" >
          <a href="py-modindex.html" title="Python Module Index"
             >modules</a> |</li>
        <li class="right" >
          <a href="dummy_performance_data.html" title="Generate performance data from heat pump model"
             accesskey="P">previous</a> |</li>
        <li class="nav-item nav-item-0"><a href="index.html">HeatPumpCalibration 1.0 documentation</a> &#187;</li> 
      </ul>
    </div>
      <div class="sphinxsidebar" role="navigation" aria-label="main navigation">
        <div class="sphinxsidebarwrapper">
  <h4>Previous topic</h4>
  <p class="topless"><a href="dummy_performance_data.html"
                        title="previous chapter">Generate performance data from heat pump model</a></p>
  <div role="note" aria-label="source link">
    <h3>This Page</h3>
    <ul class="this-page-menu">
      <li><a href="_sources/example_calibration.txt"
            rel="nofollow">Show Source</a></li>
    </ul>
   </div>
<div id="searchbox" style="display: none" role="search">
  <h3>Quick search</h3>
    <form class="search" action="search.html" method="get">
      <div><input type="text" name="q" /></div>
      <div><input type="submit" value="Go" /></div>
      <input type="hidden" name="check_keywords" value="yes" />
      <input type="hidden" name="area" value="default" />
    </form>
</div>
<script type="text/javascript">$('#searchbox').show(0);</script>
        </div>
      </div>

    <div class="document">
      <div class="documentwrapper">
        <div class="bodywrapper">
          <div class="body" role="main">
            
  <div class="section" id="calibrate-heat-pump-model-from-performance-data">
<h1>Calibrate heat pump model from performance data<a class="headerlink" href="#calibrate-heat-pump-model-from-performance-data" title="Permalink to this headline">¶</a></h1>
<p>This example demonstrates the use of the <a class="reference internal" href="calibrate.html"><span class="doc">calibrate</span></a> module
to obtain parameters of the heat pump model. Data is loaded from a performance
file generated in the
<a class="reference internal" href="dummy_performance_data.html"><span class="doc">performance data generation example</span></a>.
Once heat pump parameters are identified, the results are verified
by running the model in Dymola.</p>
<p>The following script can be found in
<cite>Buildings/Resources/Data/Fluid/HeatPumps/Calibration/Examples/example_calibration.py</cite>:</p>
<div class="highlight-python"><table class="highlighttable"><tr><td class="linenos"><div class="linenodiv"><pre>  1
  2
  3
  4
  5
  6
  7
  8
  9
 10
 11
 12
 13
 14
 15
 16
 17
 18
 19
 20
 21
 22
 23
 24
 25
 26
 27
 28
 29
 30
 31
 32
 33
 34
 35
 36
 37
 38
 39
 40
 41
 42
 43
 44
 45
 46
 47
 48
 49
 50
 51
 52
 53
 54
 55
 56
 57
 58
 59
 60
 61
 62
 63
 64
 65
 66
 67
 68
 69
 70
 71
 72
 73
 74
 75
 76
 77
 78
 79
 80
 81
 82
 83
 84
 85
 86
 87
 88
 89
 90
 91
 92
 93
 94
 95
 96
 97
 98
 99
100
101</pre></div></td><td class="code"><div class="highlight"><pre><span></span><span class="c1"># -*- coding: utf-8 -*-</span>
<span class="sd">&quot;&quot;&quot; Example calibration of the heat pump model.</span>

<span class="sd">This script demonstrates the use of the calibration module to obtain parameters</span>
<span class="sd">of the heat pump model. Data is loaded from a performance file generated in</span>
<span class="sd">dummy_performance_data.py. Once heat pump parameters are identified, the</span>
<span class="sd">results are verified by running the model in Dymola.</span>

<span class="sd">&quot;&quot;&quot;</span>
<span class="kn">from</span> <span class="nn">__future__</span> <span class="kn">import</span> <span class="n">division</span><span class="p">,</span> <span class="n">print_function</span><span class="p">,</span> <span class="n">absolute_import</span>
<span class="kn">import</span> <span class="nn">os</span>
<span class="kn">import</span> <span class="nn">sys</span>


<span class="k">def</span> <span class="nf">main</span><span class="p">():</span>
    <span class="c1"># Add parent directory to system path</span>
    <span class="n">parent_dir</span> <span class="o">=</span> <span class="n">os</span><span class="o">.</span><span class="n">path</span><span class="o">.</span><span class="n">dirname</span><span class="p">(</span><span class="n">os</span><span class="o">.</span><span class="n">path</span><span class="o">.</span><span class="n">dirname</span><span class="p">(</span><span class="n">os</span><span class="o">.</span><span class="n">path</span><span class="o">.</span><span class="n">abspath</span><span class="p">(</span><span class="n">__file__</span><span class="p">)))</span>
    <span class="n">sys</span><span class="o">.</span><span class="n">path</span><span class="o">.</span><span class="n">insert</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">parent_dir</span><span class="p">)</span>
    <span class="c1"># Import Heat pump and calibration module</span>
    <span class="kn">import</span> <span class="nn">PythonModel</span> <span class="kn">as</span> <span class="nn">hp</span>
    <span class="c1"># Change working directory to current directory</span>
    <span class="n">os</span><span class="o">.</span><span class="n">chdir</span><span class="p">(</span><span class="n">os</span><span class="o">.</span><span class="n">path</span><span class="o">.</span><span class="n">dirname</span><span class="p">(</span><span class="n">__file__</span><span class="p">))</span>
    <span class="c1"># Make and model of the heat pump</span>
    <span class="n">manufacturer</span> <span class="o">=</span> <span class="s1">&#39;SomeManufacturer&#39;</span>
    <span class="n">model</span> <span class="o">=</span> <span class="s1">&#39;ABC060&#39;</span>
    <span class="c1"># Set to True if calibrating for cooling mode</span>
    <span class="n">CoolingMode</span> <span class="o">=</span> <span class="bp">False</span>
    <span class="c1"># File name and table name for manufacturer data in modelica</span>
    <span class="n">tableFileName</span> <span class="o">=</span> <span class="s1">&#39;manufacturerData.txt&#39;</span>
    <span class="n">tableName</span> <span class="o">=</span> <span class="s1">&#39;ManufacturerData&#39;</span>
    <span class="c1"># File name for performance data</span>
    <span class="n">performanceData</span> <span class="o">=</span> <span class="s1">&#39;somePerformanceData.txt&#39;</span>

    <span class="c1"># Load manufacturer data</span>
    <span class="n">data</span> <span class="o">=</span> <span class="n">hp</span><span class="o">.</span><span class="n">calibrate</span><span class="o">.</span><span class="n">ManufacturerData</span><span class="p">(</span><span class="n">manufacturer</span><span class="p">,</span> <span class="n">model</span><span class="p">,</span> <span class="n">CoolingMode</span><span class="p">)</span>
    <span class="k">with</span> <span class="nb">open</span><span class="p">(</span><span class="n">performanceData</span><span class="p">,</span> <span class="s1">&#39;r&#39;</span><span class="p">)</span> <span class="k">as</span> <span class="n">f</span><span class="p">:</span>
        <span class="k">for</span> <span class="n">line</span> <span class="ow">in</span> <span class="n">f</span><span class="p">:</span>
            <span class="n">dataPoint</span> <span class="o">=</span> <span class="n">line</span><span class="p">[</span><span class="mi">0</span><span class="p">:</span><span class="o">-</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">split</span><span class="p">(</span><span class="s1">&#39;</span><span class="se">\t</span><span class="s1">&#39;</span><span class="p">)</span>
            <span class="n">EWT_Source</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">dataPoint</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span>
            <span class="n">EWT_Load</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">dataPoint</span><span class="p">[</span><span class="mi">1</span><span class="p">])</span>
            <span class="n">Flow_Source</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">dataPoint</span><span class="p">[</span><span class="mi">2</span><span class="p">])</span>
            <span class="n">Flow_Load</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">dataPoint</span><span class="p">[</span><span class="mi">3</span><span class="p">])</span>
            <span class="n">Capacity</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">dataPoint</span><span class="p">[</span><span class="mi">4</span><span class="p">])</span>
            <span class="n">HR</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">dataPoint</span><span class="p">[</span><span class="mi">5</span><span class="p">])</span>
            <span class="n">Power</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">dataPoint</span><span class="p">[</span><span class="mi">6</span><span class="p">])</span>
            <span class="c1"># Add data point to Data object</span>
            <span class="n">data</span><span class="o">.</span><span class="n">add_data_point</span><span class="p">(</span><span class="n">EWT_Source</span><span class="p">,</span> <span class="n">EWT_Load</span><span class="p">,</span> <span class="n">Flow_Source</span><span class="p">,</span>
                                <span class="n">Flow_Load</span><span class="p">,</span> <span class="n">Capacity</span><span class="p">,</span> <span class="n">HR</span><span class="p">,</span> <span class="n">Power</span><span class="p">)</span>

    <span class="c1"># Data points used in calibration</span>
    <span class="n">calData</span> <span class="o">=</span> <span class="n">data</span><span class="o">.</span><span class="n">calibration_data_16_points</span><span class="p">()</span>

    <span class="c1"># Initialize the heat pump model</span>
    <span class="n">P_nominal</span> <span class="o">=</span> <span class="mf">17.5e3</span>
    <span class="n">Q_nominal</span> <span class="o">=</span> <span class="n">P_nominal</span><span class="o">*</span><span class="mf">4.0</span>

    <span class="c1"># -------------------------------------------------------------------------</span>
    <span class="c1"># Initialize all models using a value of 0. for all parameters. Parameters</span>
    <span class="c1"># will be replaced by guess values at the start of the calibration process.</span>
    <span class="c1"># -------------------------------------------------------------------------</span>
    <span class="c1"># Compressor model (Scroll)</span>
    <span class="n">com</span> <span class="o">=</span> <span class="n">hp</span><span class="o">.</span><span class="n">compressors</span><span class="o">.</span><span class="n">ScrollCompressor</span><span class="p">([</span><span class="mf">0.</span><span class="p">,</span> <span class="mf">0.</span><span class="p">,</span> <span class="mf">0.</span><span class="p">,</span> <span class="mf">0.</span><span class="p">,</span> <span class="mf">0.</span><span class="p">,</span> <span class="mf">0.</span><span class="p">])</span>
    <span class="c1"># Condenser model</span>
    <span class="n">con</span> <span class="o">=</span> <span class="n">hp</span><span class="o">.</span><span class="n">heatexchangers</span><span class="o">.</span><span class="n">EvaporatorCondenser</span><span class="p">([</span><span class="mf">0.</span><span class="p">])</span>
    <span class="c1"># Evaporator model</span>
    <span class="n">eva</span> <span class="o">=</span> <span class="n">hp</span><span class="o">.</span><span class="n">heatexchangers</span><span class="o">.</span><span class="n">EvaporatorCondenser</span><span class="p">([</span><span class="mf">0.</span><span class="p">])</span>
    <span class="c1"># Refrigerant model</span>
    <span class="n">ref</span> <span class="o">=</span> <span class="n">hp</span><span class="o">.</span><span class="n">refrigerants</span><span class="o">.</span><span class="n">R410A</span><span class="p">()</span>
    <span class="c1"># Fluid model on condenser side</span>
    <span class="n">fluCon</span> <span class="o">=</span> <span class="n">hp</span><span class="o">.</span><span class="n">fluids</span><span class="o">.</span><span class="n">ConstantPropertyWater</span><span class="p">()</span>
    <span class="c1"># Fluid model on evaporator side</span>
    <span class="n">fluEva</span> <span class="o">=</span> <span class="n">hp</span><span class="o">.</span><span class="n">fluids</span><span class="o">.</span><span class="n">ConstantPropertyWater</span><span class="p">()</span>
    <span class="c1"># Heat pump model</span>
    <span class="n">heaPum</span> <span class="o">=</span> <span class="n">hp</span><span class="o">.</span><span class="n">heatpumps</span><span class="o">.</span><span class="n">SingleStageHeatPump</span><span class="p">(</span><span class="n">com</span><span class="p">,</span> <span class="n">con</span><span class="p">,</span> <span class="n">eva</span><span class="p">,</span> <span class="n">ref</span><span class="p">,</span> <span class="n">fluCon</span><span class="p">,</span>
                                              <span class="n">fluEva</span><span class="p">,</span> <span class="n">Q_nominal</span><span class="p">,</span> <span class="n">P_nominal</span><span class="p">,</span>
                                              <span class="n">CoolingMode</span><span class="p">)</span>

    <span class="c1"># Lauch the calibration of the heat pump model.</span>
    <span class="n">optPar</span><span class="p">,</span> <span class="n">optRes</span><span class="p">,</span> <span class="n">gueRes</span> <span class="o">=</span> <span class="n">hp</span><span class="o">.</span><span class="n">calibrate</span><span class="o">.</span><span class="n">calibrate_model</span><span class="p">(</span><span class="n">heaPum</span><span class="p">,</span> <span class="n">calData</span><span class="p">,</span>
                                                          <span class="n">data</span><span class="p">,</span> <span class="n">plot</span><span class="o">=</span><span class="bp">True</span><span class="p">)</span>

    <span class="c1"># -------------------------------------------------------------------------</span>
    <span class="c1"># Calculate heat pump performance for full dataset in Dymola using the</span>
    <span class="c1"># calibrated parameters.</span>
    <span class="c1"># -------------------------------------------------------------------------</span>
    <span class="n">dymRes</span> <span class="o">=</span> <span class="n">hp</span><span class="o">.</span><span class="n">calibrate</span><span class="o">.</span><span class="n">simulate_in_dymola</span><span class="p">(</span><span class="n">heaPum</span><span class="p">,</span> <span class="n">data</span><span class="p">,</span> <span class="n">tableName</span><span class="p">,</span>
                                             <span class="n">tableFileName</span><span class="p">)</span>
    <span class="n">SSE</span> <span class="o">=</span> <span class="n">hp</span><span class="o">.</span><span class="n">calibrate</span><span class="o">.</span><span class="n">compare_data_sets</span><span class="p">(</span><span class="n">dymRes</span><span class="p">,</span> <span class="n">data</span><span class="p">,</span> <span class="n">plot</span><span class="o">=</span><span class="bp">True</span><span class="p">,</span>
                                         <span class="n">fname</span><span class="o">=</span><span class="n">data</span><span class="o">.</span><span class="n">name</span> <span class="o">+</span> <span class="s1">&#39;_dymola&#39;</span><span class="p">)</span>
    <span class="k">print</span><span class="p">(</span><span class="s1">&#39;----------------------------------------------------------------</span><span class="se">\n</span><span class="s1">&#39;</span><span class="p">)</span>
    <span class="k">print</span><span class="p">(</span><span class="s1">&#39;Sum of square errors (dymola) : &#39;</span> <span class="o">+</span> <span class="nb">str</span><span class="p">(</span><span class="n">SSE</span><span class="p">)</span> <span class="o">+</span> <span class="s1">&#39; </span><span class="se">\n</span><span class="s1">&#39;</span><span class="p">)</span>
    <span class="k">print</span><span class="p">(</span><span class="s1">&#39;----------------------------------------------------------------</span><span class="se">\n</span><span class="s1">&#39;</span><span class="p">)</span>

    <span class="c1"># Compare the results of the Python code with the results from Dymola.</span>
    <span class="n">SSE</span> <span class="o">=</span> <span class="n">hp</span><span class="o">.</span><span class="n">calibrate</span><span class="o">.</span><span class="n">compare_data_sets</span><span class="p">(</span><span class="n">dymRes</span><span class="p">,</span> <span class="n">optRes</span><span class="p">,</span> <span class="n">plot</span><span class="o">=</span><span class="bp">True</span><span class="p">,</span>
                                         <span class="n">fname</span><span class="o">=</span><span class="s1">&#39;modelVerification&#39;</span><span class="p">)</span>
    <span class="k">return</span> <span class="n">optRes</span><span class="p">,</span> <span class="n">dymRes</span>

<span class="c1"># Main function</span>
<span class="k">if</span> <span class="n">__name__</span> <span class="o">==</span> <span class="s2">&quot;__main__&quot;</span><span class="p">:</span>
    <span class="n">main</span><span class="p">()</span>
</pre></div>
</td></tr></table></div>
<p>The scripts generates the following figures:</p>
<div class="figure" id="id1">
<a class="reference internal image-reference" href="_images/calibration_guess_parameters.png"><img alt="_images/calibration_guess_parameters.png" src="_images/calibration_guess_parameters.png" style="width: 600px;" /></a>
<p class="caption"><span class="caption-text">Comparison between the performance data and the model predicted
(from Python) heating capacities and power input using the initial
guess parameters.</span></p>
</div>
<div class="figure" id="id2">
<a class="reference internal image-reference" href="_images/calibration_final_parameters.png"><img alt="_images/calibration_final_parameters.png" src="_images/calibration_final_parameters.png" style="width: 600px;" /></a>
<p class="caption"><span class="caption-text">Comparison between the performance data and the model predicted
(from Dymola) heating capacities and power input using the
calibrated parameters.</span></p>
</div>
</div>


          </div>
        </div>
      </div>
      <div class="clearer"></div>
    </div>
    <div class="related" role="navigation" aria-label="related navigation">
      <h3>Navigation</h3>
      <ul>
        <li class="right" style="margin-right: 10px">
          <a href="genindex.html" title="General Index"
             >index</a></li>
        <li class="right" >
          <a href="py-modindex.html" title="Python Module Index"
             >modules</a> |</li>
        <li class="right" >
          <a href="dummy_performance_data.html" title="Generate performance data from heat pump model"
             >previous</a> |</li>
        <li class="nav-item nav-item-0"><a href="index.html">HeatPumpCalibration 1.0 documentation</a> &#187;</li> 
      </ul>
    </div>
    <div class="footer" role="contentinfo">
        &#169; Copyright 2016.
      Created using <a href="http://sphinx-doc.org/">Sphinx</a> 1.4.8.
    </div>
  </body>
</html>