

<!DOCTYPE html>

<html lang="en" data-content_root="./">
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="viewport" content="width=device-width, initial-scale=1" />

    <title>Compressor models &#8212; Heat Pump Calibration User Guide</title>
    <link rel="stylesheet" type="text/css" href="_static/pygments.css?v=a6255d24" />
    <link rel="stylesheet" type="text/css" href="_static/bootstrap-sphinx.css?v=0bf093e7" />
    <link rel="stylesheet" type="text/css" href="_static/bootstrap.css?v=0cb5a744" />
    <link rel="stylesheet" type="text/css" href="_static/bootstrap-theme.css?v=18a45976" />
    <link rel="stylesheet" type="text/css" href="_static/bootstrap_custom.css?v=b7c6d2d5" />
    <link rel="stylesheet" type="text/css" href="_static/custom.css?v=ed534ff7" />
    <link rel="stylesheet" type="text/css" href="_static/custom-sphinx.css?v=eb9de370" />
    <script src="_static/documentation_options.js?v=292eb321"></script>
    <script src="_static/doctools.js?v=9a2dae69"></script>
    <script src="_static/sphinx_highlight.js?v=dc90522c"></script>
    <link rel="icon" href="_static/lbl-icon.ico"/>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="next" title="Thermodynamic properties of heat carrier fluids" href="fluids.html" />
    <link rel="prev" title="Calibrate heat pump models" href="calibrate.html" />
<meta charset='utf-8'>
<meta http-equiv='X-UA-Compatible' content='IE=edge,chrome=1'>
<meta name='viewport' content='width=device-width, initial-scale=1.0, maximum-scale=1'>
<meta name="apple-mobile-web-app-capable" content="yes">
<script type="text/javascript" src="_static/js/jquery-1.12.4.min.js"></script>
<script type="text/javascript" src="_static/js/jquery-fix.js"></script>
<script type="text/javascript" src="_static/bootstrap-3.4.1/js/bootstrap.min.js"></script>
<script type="text/javascript" src="_static/bootstrap-sphinx.js"></script>

  </head><body>

  <div id="navbar" class="navbar navbar-default navbar-fixed-top">
    <div class="container-fluid">
      <div class="navbar-header">
        <!-- .btn-navbar is used as the toggle for collapsed navbar content -->
        <button type="button" class="navbar-toggle" data-toggle="collapse" data-target=".nav-collapse">
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="index.html">
          <img src="_static/lbl-logo.png" class="navbar-logo" alt="Logo"> </a>
        <span class="navbar-text navbar-version pull-left"><b></b></span>
      </div>

        <div class="collapse navbar-collapse nav-collapse">
          <ul class="nav navbar-nav">
            
                <li><a href="https://simulationresearch.lbl.gov/modelica">Home</a></li>
                <li><a href="index.html">Heat Pump Calibration User Guide</a></li>
            
            
              <li class="dropdown globaltoc-container">
  <a role="button"
     id="dLabelGlobalToc"
     data-toggle="dropdown"
     data-target="#"
     href="index.html">Site <b class="caret"></b></a>
  <ul class="dropdown-menu globaltoc"
      role="menu"
      aria-labelledby="dLabelGlobalToc"><ul>
<li class="toctree-l1"><a class="reference internal" href="calibrate.html">Calibrate heat pump models</a><ul>
<li class="toctree-l2"><a class="reference internal" href="calibrate.html#PythonModel.calibrate.ManufacturerData"><code class="docutils literal notranslate"><span class="pre">ManufacturerData</span></code></a></li>
<li class="toctree-l2"><a class="reference internal" href="calibrate.html#PythonModel.calibrate.SimulationResults"><code class="docutils literal notranslate"><span class="pre">SimulationResults</span></code></a></li>
<li class="toctree-l2"><a class="reference internal" href="calibrate.html#PythonModel.calibrate.calibrate_model"><code class="docutils literal notranslate"><span class="pre">calibrate_model()</span></code></a></li>
<li class="toctree-l2"><a class="reference internal" href="calibrate.html#PythonModel.calibrate.compare_data_sets"><code class="docutils literal notranslate"><span class="pre">compare_data_sets()</span></code></a></li>
<li class="toctree-l2"><a class="reference internal" href="calibrate.html#PythonModel.calibrate.cost_function"><code class="docutils literal notranslate"><span class="pre">cost_function()</span></code></a></li>
<li class="toctree-l2"><a class="reference internal" href="calibrate.html#PythonModel.calibrate.simulate"><code class="docutils literal notranslate"><span class="pre">simulate()</span></code></a></li>
<li class="toctree-l2"><a class="reference internal" href="calibrate.html#PythonModel.calibrate.simulate_in_dymola"><code class="docutils literal notranslate"><span class="pre">simulate_in_dymola()</span></code></a></li>
</ul>
</li>
</ul>
<ul class="current">
<li class="toctree-l1 current"><a class="current reference internal" href="#">Compressor models</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor</span></code></a></li>
<li class="toctree-l2"><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor</span></code></a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="fluids.html">Thermodynamic properties of heat carrier fluids</a><ul>
<li class="toctree-l2"><a class="reference internal" href="fluids.html#PythonModel.fluids.ConstantPropertyWater"><code class="docutils literal notranslate"><span class="pre">ConstantPropertyWater</span></code></a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="heatexchangers.html">Evaporator and condenser models</a><ul>
<li class="toctree-l2"><a class="reference internal" href="heatexchangers.html#PythonModel.heatexchangers.EvaporatorCondenser"><code class="docutils literal notranslate"><span class="pre">EvaporatorCondenser</span></code></a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="heatpumps.html">Heat pump models</a><ul>
<li class="toctree-l2"><a class="reference internal" href="heatpumps.html#PythonModel.heatpumps.SingleStageHeatPump"><code class="docutils literal notranslate"><span class="pre">SingleStageHeatPump</span></code></a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="refrigerants.html">Refrigerant thermodynamic properties</a><ul>
<li class="toctree-l2"><a class="reference internal" href="refrigerants.html#PythonModel.refrigerants.R410A"><code class="docutils literal notranslate"><span class="pre">R410A</span></code></a></li>
</ul>
</li>
</ul>
<ul>
<li class="toctree-l1"><a class="reference internal" href="dummy_performance_data.html">Generate performance data from heat pump model</a></li>
<li class="toctree-l1"><a class="reference internal" href="example_calibration.html">Calibrate heat pump model from performance data</a></li>
</ul>
</ul>
</li>
              
                <li class="dropdown">
  <a role="button"
     id="dLabelLocalToc"
     data-toggle="dropdown"
     data-target="#"
     href="#">Page <b class="caret"></b></a>
  <ul class="dropdown-menu localtoc"
      role="menu"
      aria-labelledby="dLabelLocalToc"><ul>
<li><a class="reference internal" href="#">Compressor models</a><ul>
<li><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor</span></code></a><ul>
<li><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor.get_DischargePressure"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor.get_DischargePressure()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor.get_Power"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor.get_Power()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor.get_RefrigerantMassFlowRate"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor.get_RefrigerantMassFlowRate()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor.get_SuctionPressure"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor.get_SuctionPressure()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor.get_SuctionTemperature"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor.get_SuctionTemperature()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor.initialGuessParameters"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor.initialGuessParameters()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor.modelicaModelPath"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor.modelicaModelPath()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor.printParameters"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor.printParameters()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor.reinitializeParameters"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor.reinitializeParameters()</span></code></a></li>
</ul>
</li>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor</span></code></a><ul>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor.get_DischargePressure"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor.get_DischargePressure()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor.get_Power"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor.get_Power()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor.get_RefrigerantMassFlowRate"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor.get_RefrigerantMassFlowRate()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor.get_SuctionPressure"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor.get_SuctionPressure()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor.get_SuctionTemperature"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor.get_SuctionTemperature()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor.initialGuessParameters"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor.initialGuessParameters()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor.modelicaModelPath"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor.modelicaModelPath()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor.printParameters"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor.printParameters()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor.reinitializeParameters"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor.reinitializeParameters()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor.set_ModelicaParameters"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor.set_ModelicaParameters()</span></code></a></li>
</ul>
</li>
</ul>
</li>
</ul>
</ul>
</li>
              
            
            
              
                
  <li>
    <a href="calibrate.html" title="Previous Chapter: Calibrate heat pump models"><span class="glyphicon glyphicon-chevron-left visible-sm"></span><span class="hidden-sm hidden-tablet">&laquo; Calibrate hea...</span>
    </a>
  </li>
  <li>
    <a href="fluids.html" title="Next Chapter: Thermodynamic properties of heat carrier fluids"><span class="glyphicon glyphicon-chevron-right visible-sm"></span><span class="hidden-sm hidden-tablet">Thermodynamic... &raquo;</span>
    </a>
  </li>
              
            
            
            
            
          </ul>

<!--
          
            
<form class="navbar-form navbar-right" action="search.html" method="get">
 <div class="form-group">
  <input type="text" name="q" class="form-control" placeholder="Search" />
 </div>
  <input type="hidden" name="check_keywords" value="yes" />
  <input type="hidden" name="area" value="default" />
</form>
          
-->
        </div>
    </div>
  </div>

<div class="container">
  <div class="row">
      <div class="col-md-3">
        <div id="sidebar" class="bs-sidenav" role="complementary"><ul>
<li><a class="reference internal" href="#">Compressor models</a><ul>
<li><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor</span></code></a><ul>
<li><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor.get_DischargePressure"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor.get_DischargePressure()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor.get_Power"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor.get_Power()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor.get_RefrigerantMassFlowRate"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor.get_RefrigerantMassFlowRate()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor.get_SuctionPressure"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor.get_SuctionPressure()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor.get_SuctionTemperature"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor.get_SuctionTemperature()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor.initialGuessParameters"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor.initialGuessParameters()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor.modelicaModelPath"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor.modelicaModelPath()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor.printParameters"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor.printParameters()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ReciprocatingCompressor.reinitializeParameters"><code class="docutils literal notranslate"><span class="pre">ReciprocatingCompressor.reinitializeParameters()</span></code></a></li>
</ul>
</li>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor</span></code></a><ul>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor.get_DischargePressure"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor.get_DischargePressure()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor.get_Power"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor.get_Power()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor.get_RefrigerantMassFlowRate"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor.get_RefrigerantMassFlowRate()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor.get_SuctionPressure"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor.get_SuctionPressure()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor.get_SuctionTemperature"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor.get_SuctionTemperature()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor.initialGuessParameters"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor.initialGuessParameters()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor.modelicaModelPath"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor.modelicaModelPath()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor.printParameters"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor.printParameters()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor.reinitializeParameters"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor.reinitializeParameters()</span></code></a></li>
<li><a class="reference internal" href="#PythonModel.compressors.ScrollCompressor.set_ModelicaParameters"><code class="docutils literal notranslate"><span class="pre">ScrollCompressor.set_ModelicaParameters()</span></code></a></li>
</ul>
</li>
</ul>
</li>
</ul>

  <li>
    <a href="calibrate.html" title="Previous Chapter: Calibrate heat pump models"><span class="glyphicon glyphicon-chevron-left visible-sm"></span><span class="hidden-sm hidden-tablet">&laquo; Calibrate hea...</span>
    </a>
  </li>
  <li>
    <a href="fluids.html" title="Next Chapter: Thermodynamic properties of heat carrier fluids"><span class="glyphicon glyphicon-chevron-right visible-sm"></span><span class="hidden-sm hidden-tablet">Thermodynamic... &raquo;</span>
    </a>
  </li>
<form action="search.html" method="get">
 <div class="form-group">
  <input type="text" name="q" class="form-control" placeholder="Search" />
 </div>
  <input type="hidden" name="check_keywords" value="yes" />
  <input type="hidden" name="area" value="default" />
</form>
        </div>
      </div>
    <div class="body col-md-9 content" role="main">
      
  <section id="module-PythonModel.compressors">
<span id="compressor-models"></span><h1>Compressor models<a class="headerlink" href="#module-PythonModel.compressors" title="Link to this heading">¶</a></h1>
<dl class="py class">
<dt class="sig sig-object py" id="PythonModel.compressors.ReciprocatingCompressor">
<em class="property"><span class="pre">class</span><span class="w"> </span></em><span class="sig-prename descclassname"><span class="pre">PythonModel.compressors.</span></span><span class="sig-name descname"><span class="pre">ReciprocatingCompressor</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">parameters</span></span></em><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ReciprocatingCompressor" title="Link to this definition">¶</a></dt>
<dd><p>Bases: <code class="xref py py-class docutils literal notranslate"><span class="pre">object</span></code></p>
<p>Object for reciprocating compressor model based on Jin (2002):
H. Jin. Parameter estimation based models of water source heat pumps.
PhD Thesis. Oklahoma State University. Stillwater, Oklahoma, USA. 2002.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>pisDis</strong> – Piston displacement (m3/s).</p></li>
<li><p><strong>cleFac</strong> – Clearance factor (-).</p></li>
<li><p><strong>etaEle</strong> – Electro-mechanical efficiency (-).</p></li>
<li><p><strong>PLos</strong> – Constant part of the power losses (W).</p></li>
<li><p><strong>pDro</strong> – Pressure drop at compressor suction and discharge (Pa).</p></li>
<li><p><strong>dTSup</strong> – Degree of superheating (K).</p></li>
</ul>
</dd>
</dl>
<dl class="py method">
<dt class="sig sig-object py" id="PythonModel.compressors.ReciprocatingCompressor.get_DischargePressure">
<span class="sig-name descname"><span class="pre">get_DischargePressure</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">pCon</span></span></em><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ReciprocatingCompressor.get_DischargePressure" title="Link to this definition">¶</a></dt>
<dd><p>Evaluate the discharge pressure (Pa).</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><p><strong>pCon</strong> – Condensing pressure (Pa).</p>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>Discharge pressure (Pa).</p>
</dd>
</dl>
<dl>
<dt>Usage: Type</dt><dd><div class="doctest highlight-default notranslate"><div class="highlight"><pre><span></span><span class="gp">&gt;&gt;&gt; </span><span class="n">com</span> <span class="o">=</span> <span class="n">ReciprocatingCompressor</span><span class="p">([</span><span class="mf">0.00162</span><span class="p">,</span> <span class="mf">0.069</span><span class="p">,</span> <span class="mf">0.696</span><span class="p">,</span> <span class="mf">100.0</span><span class="p">,</span> <span class="mf">99.29e3</span><span class="p">,</span> <span class="mf">9.82</span><span class="p">])</span>
<span class="gp">&gt;&gt;&gt; </span><span class="s1">&#39;</span><span class="si">%.1f</span><span class="s1">&#39;</span> <span class="o">%</span> <span class="n">com</span><span class="o">.</span><span class="n">get_DischargePressure</span><span class="p">(</span><span class="mf">1.879e6</span><span class="p">)</span>
<span class="go">&#39;1978290.0&#39;</span>
</pre></div>
</div>
</dd>
</dl>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="PythonModel.compressors.ReciprocatingCompressor.get_Power">
<span class="sig-name descname"><span class="pre">get_Power</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">vSuc</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">ref</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">pDis</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">pSuc</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">TSuc</span></span></em>, <em class="sig-param"><span class="o"><span class="pre">**</span></span><span class="n"><span class="pre">kargs</span></span></em><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ReciprocatingCompressor.get_Power" title="Link to this definition">¶</a></dt>
<dd><p>Evaluate the power input to the compressor.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>vSuv</strong> – Suction specific volume (m3/kg).</p></li>
<li><p><strong>ref</strong> – Refrigerant model.</p></li>
<li><p><strong>pDis</strong> – Discharge pressure (Pa).</p></li>
<li><p><strong>pSuc</strong> – Suction pressure (Pa).</p></li>
<li><p><strong>TSuc</strong> – Suction temperature (K).</p></li>
</ul>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>Power input to the compressor (W).</p>
</dd>
</dl>
<dl>
<dt>Usage: Type</dt><dd><div class="doctest highlight-default notranslate"><div class="highlight"><pre><span></span><span class="gp">&gt;&gt;&gt; </span><span class="kn">import</span><span class="w"> </span><span class="nn">refrigerants</span>
<span class="gp">&gt;&gt;&gt; </span><span class="n">ref</span> <span class="o">=</span> <span class="n">refrigerants</span><span class="o">.</span><span class="n">R410A</span><span class="p">()</span>
<span class="gp">&gt;&gt;&gt; </span><span class="n">com</span> <span class="o">=</span> <span class="n">ReciprocatingCompressor</span><span class="p">([</span><span class="mf">0.00162</span><span class="p">,</span> <span class="mf">0.069</span><span class="p">,</span> <span class="mf">0.696</span><span class="p">,</span> <span class="mf">100.0</span><span class="p">,</span> <span class="mf">99.29e3</span><span class="p">,</span> <span class="mf">9.82</span><span class="p">])</span>
<span class="gp">&gt;&gt;&gt; </span><span class="s1">&#39;</span><span class="si">%.2f</span><span class="s1">&#39;</span> <span class="o">%</span> <span class="n">com</span><span class="o">.</span><span class="n">get_Power</span><span class="p">(</span><span class="mf">0.0288</span><span class="p">,</span> <span class="n">ref</span><span class="p">,</span> <span class="mf">1978290.0</span><span class="p">,</span> <span class="mf">983710.0</span><span class="p">,</span> <span class="mf">292.97</span><span class="p">)</span>
<span class="go">&#39;1765.63&#39;</span>
</pre></div>
</div>
</dd>
</dl>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="PythonModel.compressors.ReciprocatingCompressor.get_RefrigerantMassFlowRate">
<span class="sig-name descname"><span class="pre">get_RefrigerantMassFlowRate</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">vSuc</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">ref</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">pDis</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">pSuc</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">TSuc</span></span></em>, <em class="sig-param"><span class="o"><span class="pre">**</span></span><span class="n"><span class="pre">kargs</span></span></em><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ReciprocatingCompressor.get_RefrigerantMassFlowRate" title="Link to this definition">¶</a></dt>
<dd><p>Evaluate the refrigerant mass flow rate.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>vSuv</strong> – Suction specific volume (m3/kg).</p></li>
<li><p><strong>ref</strong> – Refrigerant model.</p></li>
<li><p><strong>pDis</strong> – Discharge pressure (Pa).</p></li>
<li><p><strong>pSuc</strong> – Suction pressure (Pa).</p></li>
<li><p><strong>TSuc</strong> – Suction temperature (K).</p></li>
</ul>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>Refrigerant mass flow rate (kg/s).</p>
</dd>
</dl>
<dl>
<dt>Usage: Type</dt><dd><div class="doctest highlight-default notranslate"><div class="highlight"><pre><span></span><span class="gp">&gt;&gt;&gt; </span><span class="kn">import</span><span class="w"> </span><span class="nn">refrigerants</span>
<span class="gp">&gt;&gt;&gt; </span><span class="n">ref</span> <span class="o">=</span> <span class="n">refrigerants</span><span class="o">.</span><span class="n">R410A</span><span class="p">()</span>
<span class="gp">&gt;&gt;&gt; </span><span class="n">com</span> <span class="o">=</span> <span class="n">ReciprocatingCompressor</span><span class="p">([</span><span class="mf">0.00162</span><span class="p">,</span> <span class="mf">0.069</span><span class="p">,</span> <span class="mf">0.696</span><span class="p">,</span> <span class="mf">100.0</span><span class="p">,</span> <span class="mf">99.29e3</span><span class="p">,</span> <span class="mf">9.82</span><span class="p">])</span>
<span class="gp">&gt;&gt;&gt; </span><span class="s1">&#39;</span><span class="si">%.8f</span><span class="s1">&#39;</span> <span class="o">%</span> <span class="n">com</span><span class="o">.</span><span class="n">get_RefrigerantMassFlowRate</span><span class="p">(</span><span class="mf">0.0288</span><span class="p">,</span> <span class="n">ref</span><span class="p">,</span> <span class="mf">1978290.0</span><span class="p">,</span> <span class="mf">983710.0</span><span class="p">,</span> <span class="mf">292.97</span><span class="p">)</span>
<span class="go">&#39;0.05358166&#39;</span>
</pre></div>
</div>
</dd>
</dl>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="PythonModel.compressors.ReciprocatingCompressor.get_SuctionPressure">
<span class="sig-name descname"><span class="pre">get_SuctionPressure</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">pEva</span></span></em><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ReciprocatingCompressor.get_SuctionPressure" title="Link to this definition">¶</a></dt>
<dd><p>Evaluate the suction pressure.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><p><strong>pEva</strong> – Evaporating pressure (Pa).</p>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>Suction pressure (Pa).</p>
</dd>
</dl>
<dl>
<dt>Usage: Type</dt><dd><div class="doctest highlight-default notranslate"><div class="highlight"><pre><span></span><span class="gp">&gt;&gt;&gt; </span><span class="n">com</span> <span class="o">=</span> <span class="n">ReciprocatingCompressor</span><span class="p">([</span><span class="mf">0.00162</span><span class="p">,</span> <span class="mf">0.069</span><span class="p">,</span> <span class="mf">0.696</span><span class="p">,</span> <span class="mf">100.0</span><span class="p">,</span> <span class="mf">99.29e3</span><span class="p">,</span> <span class="mf">9.82</span><span class="p">])</span>
<span class="gp">&gt;&gt;&gt; </span><span class="s1">&#39;</span><span class="si">%.1f</span><span class="s1">&#39;</span> <span class="o">%</span> <span class="n">com</span><span class="o">.</span><span class="n">get_SuctionPressure</span><span class="p">(</span><span class="mf">1.083e6</span><span class="p">)</span>
<span class="go">&#39;983710.0&#39;</span>
</pre></div>
</div>
</dd>
</dl>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="PythonModel.compressors.ReciprocatingCompressor.get_SuctionTemperature">
<span class="sig-name descname"><span class="pre">get_SuctionTemperature</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">TEva</span></span></em><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ReciprocatingCompressor.get_SuctionTemperature" title="Link to this definition">¶</a></dt>
<dd><p>Evaluate the suction temperature.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><p><strong>TEva</strong> – Evaporating temperature (K).</p>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>Suction temperature (K).</p>
</dd>
</dl>
<dl>
<dt>Usage: Type</dt><dd><div class="doctest highlight-default notranslate"><div class="highlight"><pre><span></span><span class="gp">&gt;&gt;&gt; </span><span class="n">com</span> <span class="o">=</span> <span class="n">ReciprocatingCompressor</span><span class="p">([</span><span class="mf">0.00162</span><span class="p">,</span> <span class="mf">0.069</span><span class="p">,</span> <span class="mf">0.696</span><span class="p">,</span> <span class="mf">100.0</span><span class="p">,</span> <span class="mf">99.29e3</span><span class="p">,</span> <span class="mf">9.82</span><span class="p">])</span>
<span class="gp">&gt;&gt;&gt; </span><span class="s1">&#39;</span><span class="si">%.2f</span><span class="s1">&#39;</span> <span class="o">%</span> <span class="n">com</span><span class="o">.</span><span class="n">get_SuctionTemperature</span><span class="p">(</span><span class="mf">283.15</span><span class="p">)</span>
<span class="go">&#39;292.97&#39;</span>
</pre></div>
</div>
</dd>
</dl>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="PythonModel.compressors.ReciprocatingCompressor.initialGuessParameters">
<span class="sig-name descname"><span class="pre">initialGuessParameters</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">Q_nominal</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">P_nominal</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">TSou_nominal</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">TLoa_nominal</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">ref</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">CoolingMode</span></span></em><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ReciprocatingCompressor.initialGuessParameters" title="Link to this definition">¶</a></dt>
<dd><p>Initialize guess parameters for calibration of the heat pump model.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>Q_nominal</strong> – Nominal heat pump capacity (W).</p></li>
<li><p><strong>P_nominal</strong> – Nominal power input (W).</p></li>
<li><p><strong>TSou_nominal</strong> – Source-side water temperature at
nominal conditions (K).</p></li>
<li><p><strong>TLoa_nominal</strong> – Load-side water temperature at
nominal conditions (K).</p></li>
<li><p><strong>ref</strong> – Refrigerant model.</p></li>
<li><p><strong>CoolingMode</strong> – Boolean, True if heat pump is in cooling mode.</p></li>
</ul>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>A list of parameters to the compressor model, a list of tuples
of the bounds of the parameters (min, max) for the calibration
routine.</p>
</dd>
</dl>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="PythonModel.compressors.ReciprocatingCompressor.modelicaModelPath">
<span class="sig-name descname"><span class="pre">modelicaModelPath</span></span><span class="sig-paren">(</span><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ReciprocatingCompressor.modelicaModelPath" title="Link to this definition">¶</a></dt>
<dd><dl class="simple">
<dt>Returns the full path to the compressor model in the Buildings</dt><dd><p>library.</p>
</dd>
</dl>
<dl class="field-list simple">
<dt class="field-odd">Returns<span class="colon">:</span></dt>
<dd class="field-odd"><p>Full path to the compressor model in the Buildings library.</p>
</dd>
</dl>
<dl>
<dt>Usage: Type</dt><dd><div class="doctest highlight-default notranslate"><div class="highlight"><pre><span></span><span class="gp">&gt;&gt;&gt; </span><span class="n">com</span> <span class="o">=</span> <span class="n">ReciprocatingCompressor</span><span class="p">([</span><span class="mf">0.00162</span><span class="p">,</span> <span class="mf">0.069</span><span class="p">,</span> <span class="mf">0.696</span><span class="p">,</span> <span class="mf">100.0</span><span class="p">,</span> <span class="mf">99.29e3</span><span class="p">,</span> <span class="mf">9.82</span><span class="p">])</span>
<span class="gp">&gt;&gt;&gt; </span><span class="n">com</span><span class="o">.</span><span class="n">modelicaModelPath</span><span class="p">()</span>
<span class="go">&#39;Buildings.Fluid.HeatPumps.Compressors.ReciprocatingCompressor&#39;</span>
</pre></div>
</div>
</dd>
</dl>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="PythonModel.compressors.ReciprocatingCompressor.printParameters">
<span class="sig-name descname"><span class="pre">printParameters</span></span><span class="sig-paren">(</span><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ReciprocatingCompressor.printParameters" title="Link to this definition">¶</a></dt>
<dd><p>Prints the value of the model parameters.</p>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="PythonModel.compressors.ReciprocatingCompressor.reinitializeParameters">
<span class="sig-name descname"><span class="pre">reinitializeParameters</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">parameters</span></span></em><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ReciprocatingCompressor.reinitializeParameters" title="Link to this definition">¶</a></dt>
<dd><p>Reinitializes the compressor using new parameters.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>pisDis</strong> – Piston displacement (m3/s).</p></li>
<li><p><strong>cleFac</strong> – Clearance factor (-).</p></li>
<li><p><strong>etaEle</strong> – Electro-mechanical efficiency (-).</p></li>
<li><p><strong>PLos</strong> – Constant part of the power losses (W).</p></li>
<li><p><strong>pDro</strong> – Pressure drop at compressor suction and discharge (Pa).</p></li>
<li><p><strong>dTSup</strong> – Degree of superheating (K).</p></li>
</ul>
</dd>
</dl>
</dd></dl>

</dd></dl>

<dl class="py class">
<dt class="sig sig-object py" id="PythonModel.compressors.ScrollCompressor">
<em class="property"><span class="pre">class</span><span class="w"> </span></em><span class="sig-prename descclassname"><span class="pre">PythonModel.compressors.</span></span><span class="sig-name descname"><span class="pre">ScrollCompressor</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">parameters</span></span></em><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ScrollCompressor" title="Link to this definition">¶</a></dt>
<dd><p>Bases: <code class="xref py py-class docutils literal notranslate"><span class="pre">object</span></code></p>
<p>Object for scroll compressor model based on Jin (2002):
H. Jin. Parameter estimation based models of water source heat pumps.
PhD Thesis. Oklahoma State University. Stillwater, Oklahoma, USA. 2002.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>volRat</strong> – Volume ratio (-).</p></li>
<li><p><strong>v_flow</strong> – Nominal Volume flow rate (m3/s).</p></li>
<li><p><strong>leaCoe</strong> – LEakage coefficient (kg/s).</p></li>
<li><p><strong>etaEle</strong> – Electro-mechanical efficiency (-).</p></li>
<li><p><strong>PLos</strong> – Constant part of the power losses (W).</p></li>
<li><p><strong>dTSup</strong> – Degree of superheating (K).</p></li>
</ul>
</dd>
</dl>
<dl class="py method">
<dt class="sig sig-object py" id="PythonModel.compressors.ScrollCompressor.get_DischargePressure">
<span class="sig-name descname"><span class="pre">get_DischargePressure</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">pCon</span></span></em><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ScrollCompressor.get_DischargePressure" title="Link to this definition">¶</a></dt>
<dd><p>Evaluate the discharge pressure (Pa).</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><p><strong>pCon</strong> – Condensing pressure (Pa).</p>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>Discharge pressure (Pa).</p>
</dd>
</dl>
<dl>
<dt>Usage: Type</dt><dd><div class="doctest highlight-default notranslate"><div class="highlight"><pre><span></span><span class="gp">&gt;&gt;&gt; </span><span class="n">com</span> <span class="o">=</span> <span class="n">ScrollCompressor</span><span class="p">([</span><span class="mf">2.362</span><span class="p">,</span> <span class="mf">0.00287</span><span class="p">,</span> <span class="mf">0.0041</span><span class="p">,</span> <span class="mf">0.922</span><span class="p">,</span> <span class="mf">398.7</span><span class="p">,</span> <span class="mf">6.49</span><span class="p">])</span>
<span class="gp">&gt;&gt;&gt; </span><span class="s1">&#39;</span><span class="si">%.1f</span><span class="s1">&#39;</span> <span class="o">%</span> <span class="n">com</span><span class="o">.</span><span class="n">get_DischargePressure</span><span class="p">(</span><span class="mf">1.879e6</span><span class="p">)</span>
<span class="go">&#39;1879000.0&#39;</span>
</pre></div>
</div>
</dd>
</dl>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="PythonModel.compressors.ScrollCompressor.get_Power">
<span class="sig-name descname"><span class="pre">get_Power</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">vSuc</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">ref</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">pDis</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">pSuc</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">TSuc</span></span></em><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ScrollCompressor.get_Power" title="Link to this definition">¶</a></dt>
<dd><p>Evaluate the power input to the compressor.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>vSuv</strong> – Suction specific volume (m3/kg).</p></li>
<li><p><strong>ref</strong> – Refrigerant model.</p></li>
<li><p><strong>pDis</strong> – Discharge pressure (Pa).</p></li>
<li><p><strong>pSuc</strong> – Suction pressure (Pa).</p></li>
<li><p><strong>TSuc</strong> – Suction temperature (K).</p></li>
</ul>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>Power input to the compressor (W).</p>
</dd>
</dl>
<dl>
<dt>Usage: Type</dt><dd><div class="doctest highlight-default notranslate"><div class="highlight"><pre><span></span><span class="gp">&gt;&gt;&gt; </span><span class="kn">import</span><span class="w"> </span><span class="nn">refrigerants</span>
<span class="gp">&gt;&gt;&gt; </span><span class="n">ref</span> <span class="o">=</span> <span class="n">refrigerants</span><span class="o">.</span><span class="n">R410A</span><span class="p">()</span>
<span class="gp">&gt;&gt;&gt; </span><span class="n">com</span> <span class="o">=</span> <span class="n">ScrollCompressor</span><span class="p">([</span><span class="mf">2.362</span><span class="p">,</span> <span class="mf">0.00287</span><span class="p">,</span> <span class="mf">0.0041</span><span class="p">,</span> <span class="mf">0.922</span><span class="p">,</span> <span class="mf">398.7</span><span class="p">,</span> <span class="mf">6.49</span><span class="p">])</span>
<span class="gp">&gt;&gt;&gt; </span><span class="s1">&#39;</span><span class="si">%.2f</span><span class="s1">&#39;</span> <span class="o">%</span> <span class="n">com</span><span class="o">.</span><span class="n">get_Power</span><span class="p">(</span><span class="mf">0.025</span><span class="p">,</span> <span class="n">ref</span><span class="p">,</span> <span class="mf">1.879e6</span><span class="p">,</span> <span class="mf">1.083e6</span><span class="p">,</span> <span class="mf">289.64</span><span class="p">)</span>
<span class="go">&#39;2940.26&#39;</span>
</pre></div>
</div>
</dd>
</dl>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="PythonModel.compressors.ScrollCompressor.get_RefrigerantMassFlowRate">
<span class="sig-name descname"><span class="pre">get_RefrigerantMassFlowRate</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">vSuc</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">pDis</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">pSuc</span></span></em>, <em class="sig-param"><span class="o"><span class="pre">**</span></span><span class="n"><span class="pre">kargs</span></span></em><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ScrollCompressor.get_RefrigerantMassFlowRate" title="Link to this definition">¶</a></dt>
<dd><p>Evaluate the refrigerant mass flow rate.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>vSuv</strong> – Suction specific volume (m3/kg).</p></li>
<li><p><strong>pDis</strong> – Discharge pressure (Pa).</p></li>
<li><p><strong>pSuc</strong> – Suction pressure (Pa).</p></li>
<li><p><strong>TSuc</strong> – Suction temperature (K).</p></li>
</ul>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>Refrigerant mass flow rate (kg/s).</p>
</dd>
</dl>
<dl>
<dt>Usage: Type</dt><dd><div class="doctest highlight-default notranslate"><div class="highlight"><pre><span></span><span class="gp">&gt;&gt;&gt; </span><span class="n">com</span> <span class="o">=</span> <span class="n">ScrollCompressor</span><span class="p">([</span><span class="mf">2.362</span><span class="p">,</span> <span class="mf">0.00287</span><span class="p">,</span> <span class="mf">0.0041</span><span class="p">,</span> <span class="mf">0.922</span><span class="p">,</span> <span class="mf">398.7</span><span class="p">,</span> <span class="mf">6.49</span><span class="p">])</span>
<span class="gp">&gt;&gt;&gt; </span><span class="s1">&#39;</span><span class="si">%.6f</span><span class="s1">&#39;</span> <span class="o">%</span> <span class="n">com</span><span class="o">.</span><span class="n">get_RefrigerantMassFlowRate</span><span class="p">(</span><span class="mf">0.025</span><span class="p">,</span> <span class="mf">1.879e6</span><span class="p">,</span> <span class="mf">1.083e6</span><span class="p">)</span>
<span class="go">&#39;0.107687&#39;</span>
</pre></div>
</div>
</dd>
</dl>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="PythonModel.compressors.ScrollCompressor.get_SuctionPressure">
<span class="sig-name descname"><span class="pre">get_SuctionPressure</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">pEva</span></span></em><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ScrollCompressor.get_SuctionPressure" title="Link to this definition">¶</a></dt>
<dd><p>Evaluate the suction pressure.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><p><strong>pEva</strong> – Evaporating pressure (Pa).</p>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>Suction pressure (Pa).</p>
</dd>
</dl>
<dl>
<dt>Usage: Type</dt><dd><div class="doctest highlight-default notranslate"><div class="highlight"><pre><span></span><span class="gp">&gt;&gt;&gt; </span><span class="n">com</span> <span class="o">=</span> <span class="n">ScrollCompressor</span><span class="p">([</span><span class="mf">2.362</span><span class="p">,</span> <span class="mf">0.00287</span><span class="p">,</span> <span class="mf">0.0041</span><span class="p">,</span> <span class="mf">0.922</span><span class="p">,</span> <span class="mf">398.7</span><span class="p">,</span> <span class="mf">6.49</span><span class="p">])</span>
<span class="gp">&gt;&gt;&gt; </span><span class="s1">&#39;</span><span class="si">%.1f</span><span class="s1">&#39;</span> <span class="o">%</span> <span class="n">com</span><span class="o">.</span><span class="n">get_SuctionPressure</span><span class="p">(</span><span class="mf">1.083e6</span><span class="p">)</span>
<span class="go">&#39;1083000.0&#39;</span>
</pre></div>
</div>
</dd>
</dl>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="PythonModel.compressors.ScrollCompressor.get_SuctionTemperature">
<span class="sig-name descname"><span class="pre">get_SuctionTemperature</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">TEva</span></span></em><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ScrollCompressor.get_SuctionTemperature" title="Link to this definition">¶</a></dt>
<dd><p>Evaluate the suction temperature.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><p><strong>TEva</strong> – Evaporating temperature (K).</p>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>Suction temperature (K).</p>
</dd>
</dl>
<dl>
<dt>Usage: Type</dt><dd><div class="doctest highlight-default notranslate"><div class="highlight"><pre><span></span><span class="gp">&gt;&gt;&gt; </span><span class="n">com</span> <span class="o">=</span> <span class="n">ScrollCompressor</span><span class="p">([</span><span class="mf">2.362</span><span class="p">,</span> <span class="mf">0.00287</span><span class="p">,</span> <span class="mf">0.0041</span><span class="p">,</span> <span class="mf">0.922</span><span class="p">,</span> <span class="mf">398.7</span><span class="p">,</span> <span class="mf">6.49</span><span class="p">])</span>
<span class="gp">&gt;&gt;&gt; </span><span class="s1">&#39;</span><span class="si">%.2f</span><span class="s1">&#39;</span> <span class="o">%</span> <span class="n">com</span><span class="o">.</span><span class="n">get_SuctionTemperature</span><span class="p">(</span><span class="mf">283.15</span><span class="p">)</span>
<span class="go">&#39;289.64&#39;</span>
</pre></div>
</div>
</dd>
</dl>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="PythonModel.compressors.ScrollCompressor.initialGuessParameters">
<span class="sig-name descname"><span class="pre">initialGuessParameters</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">Q_nominal</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">P_nominal</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">TSou_nominal</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">TLoa_nominal</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">ref</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">CoolingMode</span></span></em><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ScrollCompressor.initialGuessParameters" title="Link to this definition">¶</a></dt>
<dd><p>Initialize guess parameters for calibration of the heat pump model.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>Q_nominal</strong> – Nominal heat pump capacity (W).</p></li>
<li><p><strong>P_nominal</strong> – Nominal power input (W).</p></li>
<li><p><strong>TSou_nominal</strong> – Source-side water temperature at
nominal conditions (K).</p></li>
<li><p><strong>TLoa_nominal</strong> – Load-side water temperature at
nominal conditions (K).</p></li>
<li><p><strong>ref</strong> – Refrigerant model.</p></li>
<li><p><strong>CoolingMode</strong> – Boolean, True if heat pump is in cooling mode.</p></li>
</ul>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>A list of parameters to the compressor model, a list of tuples
of the bounds of the parameters (min, max) for the calibration
routine.</p>
</dd>
</dl>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="PythonModel.compressors.ScrollCompressor.modelicaModelPath">
<span class="sig-name descname"><span class="pre">modelicaModelPath</span></span><span class="sig-paren">(</span><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ScrollCompressor.modelicaModelPath" title="Link to this definition">¶</a></dt>
<dd><dl class="simple">
<dt>Returns the full path to the compressor model in the Buildings</dt><dd><p>library.</p>
</dd>
</dl>
<dl class="field-list simple">
<dt class="field-odd">Returns<span class="colon">:</span></dt>
<dd class="field-odd"><p>Full path to the compressor model in the Buildings library.</p>
</dd>
</dl>
<dl>
<dt>Usage: Type</dt><dd><div class="doctest highlight-default notranslate"><div class="highlight"><pre><span></span><span class="gp">&gt;&gt;&gt; </span><span class="n">com</span> <span class="o">=</span> <span class="n">ScrollCompressor</span><span class="p">([</span><span class="mf">2.362</span><span class="p">,</span> <span class="mf">0.00287</span><span class="p">,</span> <span class="mf">0.0041</span><span class="p">,</span> <span class="mf">0.922</span><span class="p">,</span> <span class="mf">398.7</span><span class="p">,</span> <span class="mf">6.49</span><span class="p">])</span>
<span class="gp">&gt;&gt;&gt; </span><span class="n">com</span><span class="o">.</span><span class="n">modelicaModelPath</span><span class="p">()</span>
<span class="go">&#39;Buildings.Fluid.HeatPumps.Compressors.ScrollCompressor&#39;</span>
</pre></div>
</div>
</dd>
</dl>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="PythonModel.compressors.ScrollCompressor.printParameters">
<span class="sig-name descname"><span class="pre">printParameters</span></span><span class="sig-paren">(</span><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ScrollCompressor.printParameters" title="Link to this definition">¶</a></dt>
<dd><p>Prints the value of the model parameters.</p>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="PythonModel.compressors.ScrollCompressor.reinitializeParameters">
<span class="sig-name descname"><span class="pre">reinitializeParameters</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">parameters</span></span></em><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ScrollCompressor.reinitializeParameters" title="Link to this definition">¶</a></dt>
<dd><p>Reinitializes the compressor using new parameters.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>volRat</strong> – Volume ratio (-).</p></li>
<li><p><strong>v_flow</strong> – Nominal Volume flow rate (m3/s).</p></li>
<li><p><strong>leaCoe</strong> – LEakage coefficient (kg/s).</p></li>
<li><p><strong>etaEle</strong> – Electro-mechanical efficiency (-).</p></li>
<li><p><strong>PLos</strong> – Constant part of the power losses (W).</p></li>
<li><p><strong>dTSup</strong> – Degree of superheating (K).</p></li>
</ul>
</dd>
</dl>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="PythonModel.compressors.ScrollCompressor.set_ModelicaParameters">
<span class="sig-name descname"><span class="pre">set_ModelicaParameters</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">simulator</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">suffix</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">''</span></span></em><span class="sig-paren">)</span><a class="headerlink" href="#PythonModel.compressors.ScrollCompressor.set_ModelicaParameters" title="Link to this definition">¶</a></dt>
<dd><p>Set parameter values for simulation in dymola.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>simulator</strong> – Simulator object (BuildinsPy)</p></li>
<li><p><strong>suffix</strong> – String to add at the end of parameter names.</p></li>
</ul>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>Simulator object (BuildingsPy)</p>
</dd>
</dl>
</dd></dl>

</dd></dl>

</section>


    </div>
      
  </div>
</div>
  
<footer class="footer">
  <div class="container">
    <p class="pull-right">
      <a href="#">Back to top</a>
      
        <br/>
        
      
    </p>
    <p>
        &copy; Copyright 2012-2026, The Regents of the University of California (through Lawrence Berkeley National Laboratory).<br/>
      Created using <a href="http://sphinx-doc.org/">Sphinx</a> 7.4.7.<br/>
    </p>
  </div>
</footer>
  <script type="text/javascript" src="_static/dropdown-fix.js"></script>

  </body>
</html>