<HTML>
<HEAD>
<TITLE>Buildings.Controls.SetPoints.Examples</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<BODY><P></P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Examples<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Controls.SetPoints.Examples"></A><A HREF="Buildings_Controls_SetPoints.html#Buildings.Controls.SetPoints"
>Buildings.Controls.SetPoints</A>.Examples</H2>
<B>Collection of models that illustrate model use and test models</B>
<P></P>
<P></P><H3>Information</H3>

<p>
This package contains examples for the use of models that can be found in
<A HREF="Buildings_Controls_SetPoints.html#Buildings.Controls.SetPoints"
>
Buildings.Controls.SetPoints</a>.
</p>
<P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</A> (Icon for packages containing runnable examples).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Controls.SetPoi771d7148520761d8ResetS.png" ALT="Buildings.Controls.SetPoints.Examples.HotWaterTemperatureReset" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Controls_SetPoints_Examples.html#Buildings.Controls.SetPoints.Examples.HotWaterTemperatureReset"
>HotWaterTemperatureReset</A>
</TD><TD>Test model for the heating curve</TD></TR>
<TR><TD><IMG SRC="Buildings.Controls.SetPoi771d7148520761d8ResetS.png" ALT="Buildings.Controls.SetPoints.Examples.OccupancySchedule" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Controls_SetPoints_Examples.html#Buildings.Controls.SetPoints.Examples.OccupancySchedule"
>OccupancySchedule</A>
</TD><TD>Test model for occupancy schedule with look-ahead</TD></TR>
<TR><TD><IMG SRC="Buildings.Controls.SetPoi771d7148520761d8ResetS.png" ALT="Buildings.Controls.SetPoints.Examples.Table" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Controls_SetPoints_Examples.html#Buildings.Controls.SetPoints.Examples.Table"
>Table</A>
</TD><TD>Test model for table that determines set points</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE HotWaterTemperatureReset<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Controls.SetPoi771d7148520761d8ResetI.png" ALT="Buildings.Controls.SetPoints.Examples.HotWaterTemperatureReset" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Controls.SetPoints.Examples.HotWaterTemperatureReset"></A><A HREF="Buildings_Controls_SetPoints_Examples.html#Buildings.Controls.SetPoints.Examples"
>Buildings.Controls.SetPoints.Examples</A>.HotWaterTemperatureReset</H2>
<B>Test model for the heating curve</B><p></P>
<IMG SRC="Buildings.Controls.SetPoi771d7148520761d8ResetD.png" ALT="Buildings.Controls.SetPoints.Examples.HotWaterTemperatureReset">
<P></P><H3>Information</H3>

<p>
Example that demonstrates the use of the hot water temperature reset
for a heating system.
The parameters of the block <code>heaCur</code>
are for a heating system with
<i>60</i>&deg;C supply water temperature and
<i>40</i>&deg;C return water temperature at
an outside temperature of 
<i>-10</i>&deg;C and a room temperature of
<i>20</i>&deg;C. The offset for the temperature reset is 
<i>8</i> Kelvin, i.e., above 
<i>12</i>&deg;C outside temperature, there is no heating load.
The figure below shows the computed supply and return water temperatures.
</p>
<p align="center">
<img src="/home/mwetter/proj/ldrd/bie/modeling/github/lbl-srg/modelica-buildings/Buildings/Resources/Images/Controls/SetPoints/Examples/HotWaterTemperatureReset.png" border="1">
</p>
<P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> HotWaterTemperatureReset <font color="darkgreen">&quot;Test model for the heating curve&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Controls_SetPoints.html#Buildings.Controls.SetPoints.HotWaterTemperatureReset"
>Buildings.Controls.SetPoints.HotWaterTemperatureReset</A> heaCur(
    m=1,
    TSup_nominal=333.15,
    TRet_nominal=313.15,
    TOut_nominal=263.15);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TOut(
    height=40,
    duration=1,
    offset=263.15);
  <A HREF="Buildings_Controls_SetPoints.html#Buildings.Controls.SetPoints.HotWaterTemperatureReset"
>Buildings.Controls.SetPoints.HotWaterTemperatureReset</A> heaCur1(
    m=1,
    use_TRoo_in=true,
    TSup_nominal=333.15,
    TRet_nominal=313.15,
    TOut_nominal=263.15,
    dTOutHeaBal=15);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</A> TRoo(
    offset=273.15 + 20,
    startTime=0.5,
    height=-5) <font color="darkgreen">&quot;Night set back from 20 to 15 deg C&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TOut2(k=273.15 - 10);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TOut.y, heaCur.TOut);
  <font color="red">connect</font>(TOut2.y, heaCur1.TOut);
  <font color="red">connect</font>(TRoo.y, heaCur1.TRoo_in);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>HotWaterTemperatureReset;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE OccupancySchedule<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Controls.SetPoi771d7148520761d8ResetI.png" ALT="Buildings.Controls.SetPoints.Examples.OccupancySchedule" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Controls.SetPoints.Examples.OccupancySchedule"></A><A HREF="Buildings_Controls_SetPoints_Examples.html#Buildings.Controls.SetPoints.Examples"
>Buildings.Controls.SetPoints.Examples</A>.OccupancySchedule</H2>
<B>Test model for occupancy schedule with look-ahead</B><p></P>
<IMG SRC="Buildings.Controls.SetPoi5c7de315a948be04eduleD.png" ALT="Buildings.Controls.SetPoints.Examples.OccupancySchedule">
<P></P><H3>Information</H3>

<p>
Example that demonstrates the use of the occupancy schedule.
The figure below shows how the time until the next occupancy starts or ends
is decreased. The red line hits zero when the schedule indicates an occupied time,
and the blue line hits zero when the schedule indicates a non-occupied time.
</p>
<p align="center">
<img src="/home/mwetter/proj/ldrd/bie/modeling/github/lbl-srg/modelica-buildings/Buildings/Resources/Images/Controls/SetPoints/Examples/OccupancySchedule.png" border="1">
</p>
<P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> OccupancySchedule <font color="darkgreen">
  &quot;Test model for occupancy schedule with look-ahead&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Controls_SetPoints.html#Buildings.Controls.SetPoints.OccupancySchedule"
>Buildings.Controls.SetPoints.OccupancySchedule</A> occSchDay <font color="darkgreen">&quot;Day schedule&quot;</font>;
  <A HREF="Buildings_Controls_SetPoints.html#Buildings.Controls.SetPoints.OccupancySchedule"
>Buildings.Controls.SetPoints.OccupancySchedule</A> occSchWee(occupancy=3600*{7,19,
        31,43,55,67,79,91,103,115,127,139}, period=7*24*3600) <font color="darkgreen">&quot;Week schedule&quot;</font>;
<font color="blue">end </font>OccupancySchedule;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Table<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Controls.SetPoi771d7148520761d8ResetI.png" ALT="Buildings.Controls.SetPoints.Examples.Table" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Controls.SetPoints.Examples.Table"></A><A HREF="Buildings_Controls_SetPoints_Examples.html#Buildings.Controls.SetPoints.Examples"
>Buildings.Controls.SetPoints.Examples</A>.Table</H2>
<B>Test model for table that determines set points</B><p></P>
<IMG SRC="Buildings.Controls.SetPoi7f5e8f9fee46c12dTableD.png" ALT="Buildings.Controls.SetPoints.Examples.Table">
<P></P><H3>Information</H3>

<p>
Example that demonstrates the use of the block
<A HREF="Buildings_Controls_SetPoints.html#Buildings.Controls.SetPoints.Table"
>
Buildings.Controls.SetPoints.Table</a>.
</p>
<P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> Table <font color="darkgreen">&quot;Test model for table that determines set points&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Controls_SetPoints.html#Buildings.Controls.SetPoints.Table"
>Buildings.Controls.SetPoints.Table</A> tabConExt(table=[20,0; 22,0.5; 25,0.5; 26,1]);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TRoo(
    duration=1,
    offset=15,
    height=15);
  <A HREF="Buildings_Controls_SetPoints.html#Buildings.Controls.SetPoints.Table"
>Buildings.Controls.SetPoints.Table</A> tabLinExt(constantExtrapolation=false, table=[
        20,0; 22,0.5; 25,0.5; 26,1]);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TRoo.y, tabLinExt.u);
  <font color="red">connect</font>(TRoo.y, tabConExt.u);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>Table;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Wed May 15 08:28:05 2013.
</address></BODY>
</HTML>
