<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with base class models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE BaseClasses<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion</a>.BaseClasses</h2>
<p>
<b>Package with base class models</b><br>
</p>
<h3>Information</h3>

<p>
This package contains base classes used by the models that are part of the package
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion</a>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_BasesPackage.html#Modelica.Icons.BasesPackage"
>Modelica.Icons.BasesPackage</a> (Icon for packages containing base classes).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T3c2c0de01bfa7462erterS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter"
>PartialConverter</a>
</td>
<td>Partial model of a transformer</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T3c2c0de01bfa7462erterS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterDD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterDD"
>PartialConverterDD</a>
</td>
<td>Model of a transformer with D connection primary side and D
  connection secondary side</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T3c2c0de01bfa7462erterS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterStepDownDY" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterStepDownDY"
>PartialConverterStepDownDY</a>
</td>
<td>Model of a transformer with D connection primary side and
  Y connection secondary side (Voltage step down)</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T3c2c0de01bfa7462erterS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterStepDownYD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterStepDownYD"
>PartialConverterStepDownYD</a>
</td>
<td>Model of a transformer with Y connection primary side and D
connection secondary side (Voltage step down)</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T3c2c0de01bfa7462erterS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterStepUpDY" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterStepUpDY"
>PartialConverterStepUpDY</a>
</td>
<td>Model of a transformer with D connection primary side and Y connection
  secondary side (Voltage step up)</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T3c2c0de01bfa7462erterS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterStepUpYD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterStepUpYD"
>PartialConverterStepUpYD</a>
</td>
<td>Model of a transformer with Y connection primary side and D connection
  secondary side (Voltage step up)</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T3c2c0de01bfa7462erterS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterYY" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterYY"
>PartialConverterYY</a>
</td>
<td>Model of a transformer with Y connection primary side and Y
  connection secondary side</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PartialConverter<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T3c2c0de01bfa7462erterI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses</a>.PartialConverter</h2>
<p>
<b>Partial model of a transformer</b>
</p>
<h3>Information</h3>

<p>
Partial model that represents a three-phase unbalanced
transformer without neutral cable connection.
</p>

<p>Extends from <a href="Buildings_Electrical_Icons.html#Buildings.Electrical.Icons.RefAngleConversion"
>Buildings.Electrical.Icons.RefAngleConversion</a> (Icon that represents if the angle symble should be displayed or not).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv1</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 1</td></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv2</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 2</td></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv3</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 3</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_n"
>Terminal_n</a></td><td>terminal_n</td><td>Electrical connector side N</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_p"
>Terminal_p</a></td><td>terminal_p</td><td>Electrical connector side P</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">partial </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PartialConverter <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Partial model of a transformer&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_Icons.html#Buildings.Electrical.Icons.RefAngleConversion"
>Buildings.Electrical.Icons.RefAngleConversion</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>Buildings.Electrical.Interfaces.PartialConversion</a>
    conv1 <span style="color: blue; font-weight: normal; font-style: normal;">constrainedby </span>Buildings.Electrical.Interfaces.PartialConversion(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> PhaseSystem_p =
        <a href="Buildings_Electrical_PhaseSystems_OnePhase.html#Buildings.Electrical.PhaseSystems.OnePhase"
>Buildings.Electrical.PhaseSystems.OnePhase</a>,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> PhaseSystem_n =
        <a href="Buildings_Electrical_PhaseSystems_OnePhase.html#Buildings.Electrical.PhaseSystems.OnePhase"
>Buildings.Electrical.PhaseSystems.OnePhase</a>,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Interfaces.html#Buildings.Electrical.AC.OnePhase.Interfaces.Terminal_n"
>Electrical.AC.OnePhase.Interfaces.Terminal_n</a> terminal_n,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Interfaces.html#Buildings.Electrical.AC.OnePhase.Interfaces.Terminal_p"
>Electrical.AC.OnePhase.Interfaces.Terminal_p</a> terminal_p) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Transformer phase 1&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>Buildings.Electrical.Interfaces.PartialConversion</a>
    conv2 <span style="color: blue; font-weight: normal; font-style: normal;">constrainedby </span>Buildings.Electrical.Interfaces.PartialConversion(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> PhaseSystem_p =
        <a href="Buildings_Electrical_PhaseSystems_OnePhase.html#Buildings.Electrical.PhaseSystems.OnePhase"
>Buildings.Electrical.PhaseSystems.OnePhase</a>,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> PhaseSystem_n =
        <a href="Buildings_Electrical_PhaseSystems_OnePhase.html#Buildings.Electrical.PhaseSystems.OnePhase"
>Buildings.Electrical.PhaseSystems.OnePhase</a>,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Interfaces.html#Buildings.Electrical.AC.OnePhase.Interfaces.Terminal_n"
>Electrical.AC.OnePhase.Interfaces.Terminal_n</a> terminal_n,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Interfaces.html#Buildings.Electrical.AC.OnePhase.Interfaces.Terminal_p"
>Electrical.AC.OnePhase.Interfaces.Terminal_p</a> terminal_p) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Transformer phase 2&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>Buildings.Electrical.Interfaces.PartialConversion</a>
    conv3 <span style="color: blue; font-weight: normal; font-style: normal;">constrainedby </span>Buildings.Electrical.Interfaces.PartialConversion(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> PhaseSystem_p =
        <a href="Buildings_Electrical_PhaseSystems_OnePhase.html#Buildings.Electrical.PhaseSystems.OnePhase"
>Buildings.Electrical.PhaseSystems.OnePhase</a>,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">package</span> PhaseSystem_n =
        <a href="Buildings_Electrical_PhaseSystems_OnePhase.html#Buildings.Electrical.PhaseSystems.OnePhase"
>Buildings.Electrical.PhaseSystems.OnePhase</a>,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Interfaces.html#Buildings.Electrical.AC.OnePhase.Interfaces.Terminal_n"
>Electrical.AC.OnePhase.Interfaces.Terminal_n</a> terminal_n,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Interfaces.html#Buildings.Electrical.AC.OnePhase.Interfaces.Terminal_p"
>Electrical.AC.OnePhase.Interfaces.Terminal_p</a> terminal_p) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Transformer phase 3&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_n"
>Interfaces.Terminal_n</a> terminal_n <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Electrical connector side N&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_p"
>Interfaces.Terminal_p</a> terminal_p <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Electrical connector side P&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PartialConverter;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PartialConverterDD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T3c2c0de01bfa7462erterI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterDD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterDD"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses</a>.PartialConverterDD</h2>
<p>
<b>Model of a transformer with D connection primary side and D
  connection secondary side</b>
<br>
<br><img src="Buildings.Electrical.AC.Ta52e3ff0e9c180abterDDD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterDD">
</p>
<h3>Information</h3>

<p>
Partial model that represents a three-phase unbalanced
transformer with delta connection on both primary and secondary side.
</p>
<p>
The image below describes the connection of the windings.
</p>
<p align="center">
<img alt="image" src="../Resources/Images/Electrical/AC/ThreePhasesUnbalanced/Conversion/BaseClasses/DD.png"/>
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter</a> (Partial model of a transformer).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv1</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 1</td></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv2</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 2</td></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv3</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 3</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_n"
>Terminal_n</a></td><td>terminal_n</td><td>Electrical connector side N</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_p"
>Terminal_p</a></td><td>terminal_p</td><td>Electrical connector side P</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">partial </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PartialConverterDD <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model of a transformer with D connection primary side and D
  connection secondary side&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToDelta"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToDelta</a> wye_to_delta <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Delta to wye connection&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToDelta"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToDelta</a> delta_to_wye <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Delta to wye connection&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(delta_to_wye.wye, terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wye_to_delta.wye, terminal_p);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wye_to_delta.delta.phase[1], conv1.terminal_p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wye_to_delta.delta.phase[2], conv2.terminal_p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wye_to_delta.delta.phase[3], conv3.terminal_p);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(delta_to_wye.delta.phase[1], conv1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(delta_to_wye.delta.phase[2], conv2.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(delta_to_wye.delta.phase[3], conv3.terminal_n);

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PartialConverterDD;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PartialConverterStepDownDY<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T3c2c0de01bfa7462erterI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterStepDownDY" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterStepDownDY"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses</a>.PartialConverterStepDownDY</h2>
<p>
<b>Model of a transformer with D connection primary side and
  Y connection secondary side (Voltage step down)</b>
<br>
<br><img src="Buildings.Electrical.AC.Tca0077ef0f484804ownDYD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterStepDownDY">
</p>
<h3>Information</h3>

<p>
Partial model that represents a three-phase unbalanced
transformer with delta connection on the primary and Y connection on
the secondary side. The configuration is for voltage step down.
</p>
<p>
The image below describes the connection of the windings.
</p>
<p align="center">
<img alt="image" src="../Resources/Images/Electrical/AC/ThreePhasesUnbalanced/Conversion/BaseClasses/DY_a.png"/>
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter</a> (Partial model of a transformer).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv1</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 1</td></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv2</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 2</td></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv3</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 3</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_n"
>Terminal_n</a></td><td>terminal_n</td><td>Electrical connector side N</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_p"
>Terminal_p</a></td><td>terminal_p</td><td>Electrical connector side P</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">partial </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PartialConverterStepDownDY <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model of a transformer with D connection primary side and
  Y connection secondary side (Voltage step down)&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToWyeGround"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToWyeGround</a> wye_to_wyeg <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Wye to wye grounded connection&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToDelta"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToDelta</a> delta_to_wye <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Delta to wye connection&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(delta_to_wye.wye, terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wye_to_wyeg.wye, terminal_p);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wye_to_wyeg.wyeg.phase[1], conv1.terminal_p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wye_to_wyeg.wyeg.phase[2], conv2.terminal_p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wye_to_wyeg.wyeg.phase[3], conv3.terminal_p);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(delta_to_wye.delta.phase[1], conv2.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(delta_to_wye.delta.phase[2], conv3.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(delta_to_wye.delta.phase[3], conv1.terminal_n);

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PartialConverterStepDownDY;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PartialConverterStepDownYD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T3c2c0de01bfa7462erterI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterStepDownYD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterStepDownYD"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses</a>.PartialConverterStepDownYD</h2>
<p>
<b>Model of a transformer with Y connection primary side and D
connection secondary side (Voltage step down)</b>
<br>
<br><img src="Buildings.Electrical.AC.Tca0082990f484bb9ownYDD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterStepDownYD">
</p>
<h3>Information</h3>

<p>
Partial model that represents a three-phase unbalanced
transformer with Y connection on primary and delta connection on
the secondary one. The configuration is for voltage step down.
</p>
<p>
The image below describes the connection of the windings.
</p>
<p align="center">
<img alt="image" src="../Resources/Images/Electrical/AC/ThreePhasesUnbalanced/Conversion/BaseClasses/YD_a.png"/>
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter</a> (Partial model of a transformer).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv1</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 1</td></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv2</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 2</td></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv3</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 3</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_n"
>Terminal_n</a></td><td>terminal_n</td><td>Electrical connector side N</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_p"
>Terminal_p</a></td><td>terminal_p</td><td>Electrical connector side P</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">partial </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PartialConverterStepDownYD <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model of a transformer with Y connection primary side and D
connection secondary side (Voltage step down)&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToWyeGround"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToWyeGround</a> wye_to_wyeg <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Wye to wye grounded connection&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToDelta"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToDelta</a> delta_to_wye <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Delta to wye connection &quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(delta_to_wye.wye, terminal_p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wye_to_wyeg.wye, terminal_n);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wye_to_wyeg.wyeg.phase[1], conv1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wye_to_wyeg.wyeg.phase[2], conv2.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wye_to_wyeg.wyeg.phase[3], conv3.terminal_n);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(delta_to_wye.delta.phase[1], conv1.terminal_p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(delta_to_wye.delta.phase[2], conv2.terminal_p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(delta_to_wye.delta.phase[3], conv3.terminal_p);

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PartialConverterStepDownYD;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PartialConverterStepUpDY<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T3c2c0de01bfa7462erterI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterStepUpDY" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterStepUpDY"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses</a>.PartialConverterStepUpDY</h2>
<p>
<b>Model of a transformer with D connection primary side and Y connection
  secondary side (Voltage step up)</b>
<br>
<br><img src="Buildings.Electrical.AC.T0ef0bf20374f2847pUpDYD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterStepUpDY">
</p>
<h3>Information</h3>

<p>
Partial model that represents a three-phase unbalanced
transformer with delta connection on the primary and Y connection on
the secondary side. The configuration is for voltage step up.
</p>
<p>
The image below describes the connection of the windings.
</p>
<p align="center">
<img alt="image" src="../Resources/Images/Electrical/AC/ThreePhasesUnbalanced/Conversion/BaseClasses/DY_b.png"/>
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter</a> (Partial model of a transformer).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv1</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 1</td></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv2</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 2</td></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv3</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 3</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_n"
>Terminal_n</a></td><td>terminal_n</td><td>Electrical connector side N</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_p"
>Terminal_p</a></td><td>terminal_p</td><td>Electrical connector side P</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">partial </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PartialConverterStepUpDY <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model of a transformer with D connection primary side and Y connection
  secondary side (Voltage step up)&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToWyeGround"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToWyeGround</a> wye_to_wyeg <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Wye to wye grounded connection&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToDelta"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToDelta</a> delta_to_wye <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Delta to wye connection&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(delta_to_wye.wye, terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wye_to_wyeg.wye, terminal_p);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wye_to_wyeg.wyeg.phase[1], conv1.terminal_p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wye_to_wyeg.wyeg.phase[2], conv2.terminal_p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wye_to_wyeg.wyeg.phase[3], conv3.terminal_p);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(delta_to_wye.delta.phase[1], conv1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(delta_to_wye.delta.phase[2], conv2.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(delta_to_wye.delta.phase[3], conv3.terminal_n);

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PartialConverterStepUpDY;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PartialConverterStepUpYD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T3c2c0de01bfa7462erterI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterStepUpYD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterStepUpYD"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses</a>.PartialConverterStepUpYD</h2>
<p>
<b>Model of a transformer with Y connection primary side and D connection
  secondary side (Voltage step up)</b>
<br>
<br><img src="Buildings.Electrical.AC.T0ef0c9ca374f2bfapUpYDD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterStepUpYD">
</p>
<h3>Information</h3>

<p>
Partial model that represents a three-phase unbalanced
transformer with Y connection on the primary and delta connection on
the secondary side. The configuration is for voltage step up.
</p>
<p>
The image below describes the connection of the windings.
</p>
<p align="center">
<img alt="image" src="../Resources/Images/Electrical/AC/ThreePhasesUnbalanced/Conversion/BaseClasses/YD_b.png"/>
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter</a> (Partial model of a transformer).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv1</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 1</td></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv2</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 2</td></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv3</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 3</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_n"
>Terminal_n</a></td><td>terminal_n</td><td>Electrical connector side N</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_p"
>Terminal_p</a></td><td>terminal_p</td><td>Electrical connector side P</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">partial </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PartialConverterStepUpYD <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model of a transformer with Y connection primary side and D connection
  secondary side (Voltage step up)&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToWyeGround"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToWyeGround</a> wye_to_wyeg <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Wye to wye grounded connection&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToDelta"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.WyeToDelta</a> delta_to_wye <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Delta to wye connection&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(delta_to_wye.wye, terminal_p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wye_to_wyeg.wye, terminal_n);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wye_to_wyeg.wyeg.phase[1], conv1.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wye_to_wyeg.wyeg.phase[2], conv2.terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(wye_to_wyeg.wyeg.phase[3], conv3.terminal_n);

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(delta_to_wye.delta.phase[1], conv2.terminal_p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(delta_to_wye.delta.phase[2], conv3.terminal_p);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(delta_to_wye.delta.phase[3], conv1.terminal_p);

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PartialConverterStepUpYD;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PartialConverterYY<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T3c2c0de01bfa7462erterI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterYY" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterYY"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses</a>.PartialConverterYY</h2>
<p>
<b>Model of a transformer with Y connection primary side and Y
  connection secondary side</b>
<br>
<br><img src="Buildings.Electrical.AC.Ta52e4ac4e9c18316terYYD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverterYY">
</p>
<h3>Information</h3>

<p>
Partial model that represents a three-phase unbalanced
transformer with Y connection on both primary and secondary side.
</p>
<p>
The image below describes the connection of the windings.
</p>
<p align="center">
<img alt="image" src="../Resources/Images/Electrical/AC/ThreePhasesUnbalanced/Conversion/BaseClasses/YY.png"/>
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter</a> (Partial model of a transformer).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv1</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 1</td></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv2</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 2</td></tr>
<tr><td><a href="Buildings_Electrical_Interfaces.html#Buildings.Electrical.Interfaces.PartialConversion"
>PartialConversion</a></td><td>conv3</td><td>redeclare Buildings.Electric...</td><td>Transformer phase 3</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_n"
>Terminal_n</a></td><td>terminal_n</td><td>Electrical connector side N</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_p"
>Terminal_p</a></td><td>terminal_p</td><td>Electrical connector side P</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">partial </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> PartialConverterYY <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Model of a transformer with Y connection primary side and Y
  connection secondary side&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Conversion_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.BaseClasses.PartialConverter</a>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Connection3to4_n"
>Interfaces.Connection3to4_n</a> connection3to4_n <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Conversion between 3 to 4 connectors&quot;</span>;
  <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Connection3to4_p"
>Interfaces.Connection3to4_p</a> connection3to4_p <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Conversion between 3 to 4 connectors&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Basics.html#Buildings.Electrical.AC.OnePhase.Basics.Ground"
>OnePhase.Basics.Ground</a> ground_n <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Ground reference&quot;</span>;
  <a href="Buildings_Electrical_AC_OnePhase_Basics.html#Buildings.Electrical.AC.OnePhase.Basics.Ground"
>OnePhase.Basics.Ground</a> ground_p <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Ground reference&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(connection3to4_n.terminal4.phase[1],conv1. terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(connection3to4_n.terminal4.phase[2],conv2. terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(connection3to4_n.terminal4.phase[3],conv3. terminal_n);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conv1.terminal_p, connection3to4_p.terminal4.phase[1]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conv2.terminal_p, connection3to4_p.terminal4.phase[2]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(conv3.terminal_p, connection3to4_p.terminal4.phase[3]);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(terminal_p, connection3to4_p.terminal3);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(terminal_n, connection3to4_n.terminal3);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(connection3to4_n.terminal4.phase[4], ground_n.terminal);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(connection3to4_p.terminal4.phase[4], ground_p.terminal);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>PartialConverterYY;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon Jul 13 14:22:56 2015.
</address>
</body>
</html>
