<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with load models for three-phase unbalanced AC systems&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Loads<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced.html#Buildings.Electrical.AC.ThreePhasesUnbalanced"
>Buildings.Electrical.AC.ThreePhasesUnbalanced</a>.Loads</h2>
<p>
<b>Package with load models for three-phase unbalanced AC systems</b><br>
</p>
<h3>Information</h3>

<p>
This package contains models that represent different types of three
phases unbalanced AC loads.
</p>

<p>Extends from <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Icons_VariantsPackage.html#Modelica.Icons.VariantsPackage"
>Modelica.Icons.VariantsPackage</a> (Icon for package containing variants).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T624636daeea3997bitiveS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Capacitive" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Capacitive"
>Capacitive</a>
</td>
<td>Model of a three-phase unbalanced capacitive load without neutral cable</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Td4d32c958e65e46aive_NS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Capacitive_N" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Capacitive_N"
>Capacitive_N</a>
</td>
<td>Model of a three-phase unbalanced capacitive load with neutral cable</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T42024fddff077ffbdanceS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"
>Impedance</a>
</td>
<td>Model of a three-phase unbalanced impedance without neutral cable</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Tecfbd6b00dffe452nce_NS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"
>Impedance_N</a>
</td>
<td>Model of a three-phase unbalanced impedance with neutral cable</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Tea4a3fa8df7de146ctiveS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Inductive" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Inductive"
>Inductive</a>
</td>
<td>Model of a three-phase unbalanced inductive load without neutral cable</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.Tab4565d3e78510d3ive_NS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Inductive_N" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Inductive_N"
>Inductive_N</a>
</td>
<td>Model of a three-phase unbalanced inductive load with neutral cable</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T7e70ef51267dfa1bstiveS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Resistive" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Resistive"
>Resistive</a>
</td>
<td>Model of a three-phase unbalanced resistive load without neutral cable</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T009acdc4e7e86737ive_NS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Resistive_N" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Resistive_N"
>Resistive_N</a>
</td>
<td>Model of a three-phase unbalanced resistive load with neutral cable</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T13bb623695721ee9mplesS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_Examples.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Examples"
>Examples</a>
</td>
<td>Package with example models</td>
</tr>
<tr>
<td><img src="Buildings.Electrical.AC.T1bef6b90d72a3826assesS.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses" width="20" height="20" align="top">&nbsp;<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses"
>BaseClasses</a>
</td>
<td>Package with base class models</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Capacitive<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T624636daeea3997bitiveI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Capacitive" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Capacitive"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads</a>.Capacitive</h2>
<p>
<b>Model of a three-phase unbalanced capacitive load without neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.T624636daeea3997bitiveD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Capacitive">
</p>
<h3>Information</h3>

<p>
This model represents a three-phase unbalanced capacitive load.
The model extends from
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl</a>
and uses the load model from the package
<a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads"
>
Buildings.Electrical.AC.OnePhase.Loads</a>.
The model computes the voltages, currents and powers on each phase.
</p>
<p>
For more information, see <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl</a> and
<a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Capacitive"
>
Buildings.Electrical.AC.OnePhase.Loads.Capacitive</a>.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl"
>BaseClasses.LoadCtrl</a> (Partial model of a three-phase load with voltage controller without neutral cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Boolean</td><td>plugPhase1</td><td>true</td><td>If true, phase 1 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase2</td><td>true</td><td>If true, phase 2 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase3</td><td>true</td><td>If true, phase 3 is connected</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.LoadConnection"
>LoadConnection</a></td><td>loadConn</td><td>Buildings.Electrical.Types.L...</td><td>Type of load connection (Yg or D)</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Modelling assumption</td></tr>
<tr><td>Boolean</td><td>linearized</td><td>false</td><td>If =true introduce a linearization in the load</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.Load"
>Load</a></td><td>mode</td><td>Buildings.Electrical.Types.L...</td><td>Parameters that specifies the mode of the load (e.g., steady state,
    dynamic, prescribed power consumption, etc.)</td></tr>
<tr><td>Boolean</td><td>use_pf_in</td><td>false</td><td>If true, the power factor is defined by an input</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal conditions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>Power</a></td><td>P_nominal</td><td>&nbsp;</td><td>Nominal power (negative if consumed, positive if generated) [W]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_nominal</td><td>&nbsp;</td><td>Nominal voltage (V_nominal &gt;= 0) [V]</td></tr>
<tr><td>Real</td><td>pf</td><td>0.8</td><td>Power factor</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Voltage CTRL</td></tr>
<tr><td>Boolean</td><td>voltageCtrl</td><td>false</td><td>This flag enables the voltage control</td></tr>
<tr><td>Real</td><td>vThresh</td><td>0.1</td><td>Threshold that activates voltage ctrl (ratio of nominal voltage)</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Time</a></td><td>tDelay</td><td>300</td><td>Time to wait before plugging the load again after disconnection [s]</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>initialization</b></td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.InitMode"
>InitMode</a></td><td>initMode</td><td>Buildings.Electrical.Types.I...</td><td>Initialization mode for homotopy operator</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y1</td><td>Fraction of the nominal power consumed</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>Pow1</td><td>Power consumed [W]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y2</td><td>Fraction of the nominal power consumed</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>Pow2</td><td>Power consumed [W]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y3</td><td>Fraction of the nominal power consumed</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>Pow3</td><td>Power consumed [W]</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_n"
>Terminal_n</a></td><td>terminal</td><td>Connector for three-phase unbalanced systems without neutral cable</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>pf_in_1</td><td>Power factor of load on phase 1 [1]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>pf_in_2</td><td>Power factor of load on phase 2 [1]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>pf_in_3</td><td>Power factor of load on phase 3 [1]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Capacitive <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model of a three-phase unbalanced capacitive load without neutral cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl"
>BaseClasses.LoadCtrl</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Capacitive"
>Buildings.Electrical.AC.OnePhase.Loads.Capacitive</a> load1(pf=pf,
        use_pf_in=use_pf_in),
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Capacitive"
>Buildings.Electrical.AC.OnePhase.Loads.Capacitive</a> load2(pf=pf,
        use_pf_in=use_pf_in),
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Capacitive"
>Buildings.Electrical.AC.OnePhase.Loads.Capacitive</a> load3(pf=pf,
        use_pf_in=use_pf_in));
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean use_pf_in = false <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;If true, the power factor is defined by an input&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real pf(min=0, max=1) = 0.8 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power factor&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> pf_in_1(
    min=0,
    max=1,
    unit=&quot;1&quot;) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>(use_pf_in<span style="color: blue; font-weight: normal; font-style: normal;"> and </span>plugPhase1) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power factor of load on phase 1&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> pf_in_2(
    min=0,
    max=1,
    unit=&quot;1&quot;) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>(use_pf_in<span style="color: blue; font-weight: normal; font-style: normal;"> and </span>plugPhase2) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power factor of load on phase 2&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> pf_in_3(
    min=0,
    max=1,
    unit=&quot;1&quot;) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>(use_pf_in<span style="color: blue; font-weight: normal; font-style: normal;"> and </span>plugPhase3) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power factor of load on phase 3&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pf_in_1, load1.pf_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pf_in_2, load2.pf_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pf_in_3, load3.pf_in);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Capacitive;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Capacitive_N<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Td4d32c958e65e46aive_NI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Capacitive_N" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Capacitive_N"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads</a>.Capacitive_N</h2>
<p>
<b>Model of a three-phase unbalanced capacitive load with neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.Td4d32c958e65e46aive_ND.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Capacitive_N">
</p>
<h3>Information</h3>

<p>
This model represents a three-phase unbalanced capacitive load.
The model extends from
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl_N"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl_N</a>
and uses the load model from the package
<a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads"
>
Buildings.Electrical.AC.OnePhase.Loads</a>.
The model computes the voltages, currents and powers on each phase.
</p>
<p>
This model has a connector with four cables and it represents the neutral cable.
The current in the neutral cable is computed as the algebraic sum of the currents
of the loads.
</p>
<p>
For more information, see <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl_N"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl_N</a> and
<a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Capacitive"
>
Buildings.Electrical.AC.OnePhase.Loads.Capacitive</a>.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl_N"
>BaseClasses.LoadCtrl_N</a> (Partial model of a three-phase unbalanced load with voltage controller and neutral cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Boolean</td><td>plugPhase1</td><td>true</td><td>If true, phase 1 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase2</td><td>true</td><td>If true, phase 2 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase3</td><td>true</td><td>If true, phase 3 is connected</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.LoadConnection"
>LoadConnection</a></td><td>loadConn</td><td>Buildings.Electrical.Types.L...</td><td>Type of load connection (Yg or D)</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Modelling assumption</td></tr>
<tr><td>Boolean</td><td>linearized</td><td>false</td><td>If =true introduce a linearization in the load</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.Load"
>Load</a></td><td>mode</td><td>Buildings.Electrical.Types.L...</td><td>Parameters that specifies the mode of the load (e.g., steady state,
    dynamic, prescribed power consumption, etc.)</td></tr>
<tr><td>Boolean</td><td>use_pf_in</td><td>false</td><td>If true, the power factor is defined by an input</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal conditions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>Power</a></td><td>P_nominal</td><td>&nbsp;</td><td>Nominal power (negative if consumed, positive if generated) [W]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_nominal</td><td>&nbsp;</td><td>Nominal voltage (V_nominal &gt;= 0) [V]</td></tr>
<tr><td>Real</td><td>pf</td><td>0.8</td><td>Power factor</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Voltage CTRL</td></tr>
<tr><td>Boolean</td><td>voltageCtrl</td><td>false</td><td>This flag enables the voltage control</td></tr>
<tr><td>Real</td><td>vThresh</td><td>0.1</td><td>Threshold that activates voltage ctrl (ratio of nominal voltage)</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Time</a></td><td>tDelay</td><td>300</td><td>Time to wait before plugging the load again after disconnection [s]</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>initialization</b></td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.InitMode"
>InitMode</a></td><td>initMode</td><td>Buildings.Electrical.Types.I...</td><td>Initialization mode for homotopy operator</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y1</td><td>Fraction of the nominal power consumed</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>Pow1</td><td>Power consumed [W]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y2</td><td>Fraction of the nominal power consumed</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>Pow2</td><td>Power consumed [W]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y3</td><td>Fraction of the nominal power consumed</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>Pow3</td><td>Power consumed [W]</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal4_n"
>Terminal4_n</a></td><td>terminal</td><td>Connector for three-phase unbalanced systems with neutral cable</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>pf_in_1</td><td>Power factor of load on phase 1 [1]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>pf_in_2</td><td>Power factor of load on phase 2 [1]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>pf_in_3</td><td>Power factor of load on phase 3 [1]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Capacitive_N <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model of a three-phase unbalanced capacitive load with neutral cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl_N"
>BaseClasses.LoadCtrl_N</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Capacitive"
>Buildings.Electrical.AC.OnePhase.Loads.Capacitive</a> load1(pf=pf,
        use_pf_in=use_pf_in),
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Capacitive"
>Buildings.Electrical.AC.OnePhase.Loads.Capacitive</a> load2(pf=pf,
        use_pf_in=use_pf_in),
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Capacitive"
>Buildings.Electrical.AC.OnePhase.Loads.Capacitive</a> load3(pf=pf,
        use_pf_in=use_pf_in));
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean use_pf_in = false <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;If true, the power factor is defined by an input&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real pf(min=0, max=1) = 0.8 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power factor&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> pf_in_1(
    min=0,
    max=1,
    unit=&quot;1&quot;) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>(use_pf_in<span style="color: blue; font-weight: normal; font-style: normal;"> and </span>plugPhase1) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power factor of load on phase 1&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> pf_in_2(
    min=0,
    max=1,
    unit=&quot;1&quot;) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>(use_pf_in<span style="color: blue; font-weight: normal; font-style: normal;"> and </span>plugPhase2) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power factor of load on phase 2&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> pf_in_3(
    min=0,
    max=1,
    unit=&quot;1&quot;) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>(use_pf_in<span style="color: blue; font-weight: normal; font-style: normal;"> and </span>plugPhase3) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power factor of load on phase 3&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pf_in_1, load1.pf_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pf_in_2, load2.pf_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pf_in_3, load3.pf_in);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Capacitive_N;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Impedance<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T42024fddff077ffbdanceI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads</a>.Impedance</h2>
<p>
<b>Model of a three-phase unbalanced impedance without neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.T42024fddff077ffbdanceD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance">
</p>
<h3>Information</h3>

<p>
This model represents a three-phase unbalanced impedance without neutral cable.
The model extends from
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.Impedance"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.Impedance</a>
and uses the load model from the package
<a href="modelica://Buildings.Electrical.AC.OnePhase.Impedance">
Buildings.Electrical.AC.OnePhase.Impedance</a>.
The model computes the voltages, currents and powers on each phase.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.Impedance"
>BaseClasses.Impedance</a> (Partial model of a three-phase unbalanced impedance without neutral cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Boolean</td><td>plugPhase1</td><td>true</td><td>If true, phase 1 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase2</td><td>true</td><td>If true, phase 2 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase3</td><td>true</td><td>If true, phase 3 is connected</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.LoadConnection"
>LoadConnection</a></td><td>loadConn</td><td>Buildings.Electrical.Types.L...</td><td>Type of load connection (Yg or D)</td></tr>
<tr><td>Boolean</td><td>inductive</td><td>true</td><td>If =true the load is inductive, otherwise it is capacitive</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Resistance"
>Resistance</a></td><td>R</td><td>1</td><td>Resistance [Ohm]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Inductance"
>Inductance</a></td><td>L</td><td>0</td><td>Inductance [H]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Capacitance"
>Capacitance</a></td><td>C</td><td>0</td><td>Capacitance [F]</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Variable load</b></td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Resistance</td></tr>
<tr><td>Boolean</td><td>use_R_in</td><td>false</td><td>if true, R is specified by an input</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Resistance"
>Resistance</a></td><td>RMin</td><td>1e-4</td><td>Minimum value of the resistance [Ohm]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Resistance"
>Resistance</a></td><td>RMax</td><td>1e2</td><td>Maximum value of the resistance [Ohm]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Capacitance</td></tr>
<tr><td>Boolean</td><td>use_C_in</td><td>false</td><td>if true, C is specified by an input</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Capacitance"
>Capacitance</a></td><td>CMin</td><td>1e-4</td><td>Minimum value of the capacitance [F]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Capacitance"
>Capacitance</a></td><td>CMax</td><td>1e2</td><td>Maximum value of the capacitance [F]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Inductance</td></tr>
<tr><td>Boolean</td><td>use_L_in</td><td>false</td><td>if true, L is specified by an input</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Inductance"
>Inductance</a></td><td>LMin</td><td>1e-4</td><td>Minimum value of the inductance [H]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Inductance"
>Inductance</a></td><td>LMax</td><td>1e2</td><td>Maximum value of the inductance [H]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y_R</td><td>Input that sepecifies variable R</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y_C</td><td>Input that sepecifies variable C</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y_L</td><td>Input that sepecifies variable L</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_n"
>Terminal_n</a></td><td>terminal</td><td>Electrical connector</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Impedance <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model of a three-phase unbalanced impedance without neutral cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.Impedance"
>BaseClasses.Impedance</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Impedance"
>Buildings.Electrical.AC.OnePhase.Loads.Impedance</a> load1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Impedance"
>Buildings.Electrical.AC.OnePhase.Loads.Impedance</a> load2,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Impedance"
>Buildings.Electrical.AC.OnePhase.Loads.Impedance</a> load3);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Impedance;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Impedance_N<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Tecfbd6b00dffe452nce_NI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads</a>.Impedance_N</h2>
<p>
<b>Model of a three-phase unbalanced impedance with neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.Tecfbd6b00dffe452nce_ND.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Impedance_N">
</p>
<h3>Information</h3>

<p>
This model represents a three-phase unbalanced impedance with neutral cable.
The current in the neutral cable is computed as the algebraic sum of the currents
of the loads.
The model extends from
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.Impedance_N"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.Impedance_N</a>
and uses the load model from the package
<a href="modelica://Buildings.Electrical.AC.OnePhase.Impedance">
Buildings.Electrical.AC.OnePhase.Impedance</a>.
The model computes the voltages, currents and powers on each phase.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.Impedance_N"
>BaseClasses.Impedance_N</a> (Partial model of a three-phase unbalanced impedance with neutral cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Boolean</td><td>plugPhase1</td><td>true</td><td>If true, phase 1 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase2</td><td>true</td><td>If true, phase 2 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase3</td><td>true</td><td>If true, phase 3 is connected</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.LoadConnection"
>LoadConnection</a></td><td>loadConn</td><td>Buildings.Electrical.Types.L...</td><td>Type of load connection (Yg or D)</td></tr>
<tr><td>Boolean</td><td>inductive</td><td>true</td><td>If =true the load is inductive, otherwise it is capacitive</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Resistance"
>Resistance</a></td><td>R</td><td>1</td><td>Resistance [Ohm]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Inductance"
>Inductance</a></td><td>L</td><td>0</td><td>Inductance [H]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Capacitance"
>Capacitance</a></td><td>C</td><td>0</td><td>Capacitance [F]</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Variable load</b></td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Resistance</td></tr>
<tr><td>Boolean</td><td>use_R_in</td><td>false</td><td>if true, R is specified by an input</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Resistance"
>Resistance</a></td><td>RMin</td><td>1e-4</td><td>Minimum value of the resistance [Ohm]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Resistance"
>Resistance</a></td><td>RMax</td><td>1e2</td><td>Maximum value of the resistance [Ohm]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Capacitance</td></tr>
<tr><td>Boolean</td><td>use_C_in</td><td>false</td><td>if true, C is specified by an input</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Capacitance"
>Capacitance</a></td><td>CMin</td><td>1e-4</td><td>Minimum value of the capacitance [F]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Capacitance"
>Capacitance</a></td><td>CMax</td><td>1e2</td><td>Maximum value of the capacitance [F]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Inductance</td></tr>
<tr><td>Boolean</td><td>use_L_in</td><td>false</td><td>if true, L is specified by an input</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Inductance"
>Inductance</a></td><td>LMin</td><td>1e-4</td><td>Minimum value of the inductance [H]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Inductance"
>Inductance</a></td><td>LMax</td><td>1e2</td><td>Maximum value of the inductance [H]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y_R</td><td>Input that sepecifies variable R</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y_C</td><td>Input that sepecifies variable C</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y_L</td><td>Input that sepecifies variable L</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal4_n"
>Terminal4_n</a></td><td>terminal</td><td>Electrical connector</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Impedance_N <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model of a three-phase unbalanced impedance with neutral cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.Impedance_N"
>BaseClasses.Impedance_N</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Impedance"
>Buildings.Electrical.AC.OnePhase.Loads.Impedance</a> load1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Impedance"
>Buildings.Electrical.AC.OnePhase.Loads.Impedance</a> load2,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Impedance"
>Buildings.Electrical.AC.OnePhase.Loads.Impedance</a> load3);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Impedance_N;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Inductive<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Tea4a3fa8df7de146ctiveI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Inductive" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Inductive"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads</a>.Inductive</h2>
<p>
<b>Model of a three-phase unbalanced inductive load without neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.Tea4a3fa8df7de146ctiveD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Inductive">
</p>
<h3>Information</h3>

<p>
This model represents a three-phase unbalanced inductive load.
The model extends from
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl</a>
and uses the load model from the package
<a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads"
>
Buildings.Electrical.AC.OnePhase.Loads</a>.
The model computes the voltages, currents and powers on each phase.
</p>
<p>
For more information, see <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl</a> and
<a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Inductive"
>
Buildings.Electrical.AC.OnePhase.Loads.Inductive</a>.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl"
>BaseClasses.LoadCtrl</a> (Partial model of a three-phase load with voltage controller without neutral cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Boolean</td><td>plugPhase1</td><td>true</td><td>If true, phase 1 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase2</td><td>true</td><td>If true, phase 2 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase3</td><td>true</td><td>If true, phase 3 is connected</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.LoadConnection"
>LoadConnection</a></td><td>loadConn</td><td>Buildings.Electrical.Types.L...</td><td>Type of load connection (Yg or D)</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Modelling assumption</td></tr>
<tr><td>Boolean</td><td>linearized</td><td>false</td><td>If =true introduce a linearization in the load</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.Load"
>Load</a></td><td>mode</td><td>Buildings.Electrical.Types.L...</td><td>Parameters that specifies the mode of the load (e.g., steady state,
    dynamic, prescribed power consumption, etc.)</td></tr>
<tr><td>Boolean</td><td>use_pf_in</td><td>false</td><td>If true, the power factor is defined by an input</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal conditions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>Power</a></td><td>P_nominal</td><td>&nbsp;</td><td>Nominal power (negative if consumed, positive if generated) [W]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_nominal</td><td>&nbsp;</td><td>Nominal voltage (V_nominal &gt;= 0) [V]</td></tr>
<tr><td>Real</td><td>pf</td><td>0.8</td><td>Power factor</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Voltage CTRL</td></tr>
<tr><td>Boolean</td><td>voltageCtrl</td><td>false</td><td>This flag enables the voltage control</td></tr>
<tr><td>Real</td><td>vThresh</td><td>0.1</td><td>Threshold that activates voltage ctrl (ratio of nominal voltage)</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Time</a></td><td>tDelay</td><td>300</td><td>Time to wait before plugging the load again after disconnection [s]</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>initialization</b></td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.InitMode"
>InitMode</a></td><td>initMode</td><td>Buildings.Electrical.Types.I...</td><td>Initialization mode for homotopy operator</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y1</td><td>Fraction of the nominal power consumed</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>Pow1</td><td>Power consumed [W]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y2</td><td>Fraction of the nominal power consumed</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>Pow2</td><td>Power consumed [W]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y3</td><td>Fraction of the nominal power consumed</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>Pow3</td><td>Power consumed [W]</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_n"
>Terminal_n</a></td><td>terminal</td><td>Connector for three-phase unbalanced systems without neutral cable</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>pf_in_1</td><td>Power factor of load on phase 1 [1]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>pf_in_2</td><td>Power factor of load on phase 2 [1]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>pf_in_3</td><td>Power factor of load on phase 3 [1]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Inductive <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model of a three-phase unbalanced inductive load without neutral cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl"
>BaseClasses.LoadCtrl</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Inductive"
>Buildings.Electrical.AC.OnePhase.Loads.Inductive</a> load1(
      pf=pf,
      use_pf_in=use_pf_in),
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Inductive"
>Buildings.Electrical.AC.OnePhase.Loads.Inductive</a> load2(
      pf=pf,
      use_pf_in=use_pf_in),
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Inductive"
>Buildings.Electrical.AC.OnePhase.Loads.Inductive</a> load3(
      pf=pf,
      use_pf_in=use_pf_in));
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean use_pf_in = false <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;If true, the power factor is defined by an input&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real pf(min=0, max=1) = 0.8 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power factor&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> pf_in_1(
    min=0,
    max=1,
    unit=&quot;1&quot;) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>(use_pf_in<span style="color: blue; font-weight: normal; font-style: normal;"> and </span>plugPhase1) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power factor of load on phase 1&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> pf_in_2(
    min=0,
    max=1,
    unit=&quot;1&quot;) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>(use_pf_in<span style="color: blue; font-weight: normal; font-style: normal;"> and </span>plugPhase2) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power factor of load on phase 2&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> pf_in_3(
    min=0,
    max=1,
    unit=&quot;1&quot;) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>(use_pf_in<span style="color: blue; font-weight: normal; font-style: normal;"> and </span>plugPhase3) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power factor of load on phase 3&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pf_in_1, load1.pf_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pf_in_2, load2.pf_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pf_in_3, load3.pf_in);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Inductive;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Inductive_N<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.Tab4565d3e78510d3ive_NI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Inductive_N" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Inductive_N"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads</a>.Inductive_N</h2>
<p>
<b>Model of a three-phase unbalanced inductive load with neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.Tab4565d3e78510d3ive_ND.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Inductive_N">
</p>
<h3>Information</h3>

<p>
This model represents a three-phase unbalanced inductive load.
The model extends from
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl_N"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl_N</a>
and uses the load model from the package
<a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads"
>
Buildings.Electrical.AC.OnePhase.Loads</a>.
The model computes the voltages, currents and powers on each phase.
</p>
<p>
This model has a connector with four cables and it represents the neutral cable.
The current in the neutral cable is computed as the algebraic sum of the currents
of the loads.
</p>
<p>
For more information, see <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl_N"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl_N</a> and
<a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Inductive"
>
Buildings.Electrical.AC.OnePhase.Loads.Inductive</a>.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl_N"
>BaseClasses.LoadCtrl_N</a> (Partial model of a three-phase unbalanced load with voltage controller and neutral cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Boolean</td><td>plugPhase1</td><td>true</td><td>If true, phase 1 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase2</td><td>true</td><td>If true, phase 2 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase3</td><td>true</td><td>If true, phase 3 is connected</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.LoadConnection"
>LoadConnection</a></td><td>loadConn</td><td>Buildings.Electrical.Types.L...</td><td>Type of load connection (Yg or D)</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Modelling assumption</td></tr>
<tr><td>Boolean</td><td>linearized</td><td>false</td><td>If =true introduce a linearization in the load</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.Load"
>Load</a></td><td>mode</td><td>Buildings.Electrical.Types.L...</td><td>Parameters that specifies the mode of the load (e.g., steady state,
    dynamic, prescribed power consumption, etc.)</td></tr>
<tr><td>Boolean</td><td>use_pf_in</td><td>false</td><td>If true, the power factor is defined by an input</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal conditions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>Power</a></td><td>P_nominal</td><td>&nbsp;</td><td>Nominal power (negative if consumed, positive if generated) [W]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_nominal</td><td>&nbsp;</td><td>Nominal voltage (V_nominal &gt;= 0) [V]</td></tr>
<tr><td>Real</td><td>pf</td><td>0.8</td><td>Power factor</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Voltage CTRL</td></tr>
<tr><td>Boolean</td><td>voltageCtrl</td><td>false</td><td>This flag enables the voltage control</td></tr>
<tr><td>Real</td><td>vThresh</td><td>0.1</td><td>Threshold that activates voltage ctrl (ratio of nominal voltage)</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Time</a></td><td>tDelay</td><td>300</td><td>Time to wait before plugging the load again after disconnection [s]</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>initialization</b></td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.InitMode"
>InitMode</a></td><td>initMode</td><td>Buildings.Electrical.Types.I...</td><td>Initialization mode for homotopy operator</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y1</td><td>Fraction of the nominal power consumed</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>Pow1</td><td>Power consumed [W]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y2</td><td>Fraction of the nominal power consumed</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>Pow2</td><td>Power consumed [W]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y3</td><td>Fraction of the nominal power consumed</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>Pow3</td><td>Power consumed [W]</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal4_n"
>Terminal4_n</a></td><td>terminal</td><td>Connector for three-phase unbalanced systems with neutral cable</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>pf_in_1</td><td>Power factor of load on phase 1 [1]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>pf_in_2</td><td>Power factor of load on phase 2 [1]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>pf_in_3</td><td>Power factor of load on phase 3 [1]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Inductive_N <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model of a three-phase unbalanced inductive load with neutral cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl_N"
>BaseClasses.LoadCtrl_N</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Inductive"
>Buildings.Electrical.AC.OnePhase.Loads.Inductive</a> load1(pf=pf,
        use_pf_in=use_pf_in),
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Inductive"
>Buildings.Electrical.AC.OnePhase.Loads.Inductive</a> load2(pf=pf,
        use_pf_in=use_pf_in),
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Inductive"
>Buildings.Electrical.AC.OnePhase.Loads.Inductive</a> load3(pf=pf,
        use_pf_in=use_pf_in));
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Boolean use_pf_in = false <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;If true, the power factor is defined by an input&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span>Real pf(min=0, max=1) = 0.8 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power factor&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> pf_in_1(
    min=0,
    max=1,
    unit=&quot;1&quot;) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>(use_pf_in<span style="color: blue; font-weight: normal; font-style: normal;"> and </span>plugPhase1) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power factor of load on phase 1&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> pf_in_2(
    min=0,
    max=1,
    unit=&quot;1&quot;) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>(use_pf_in<span style="color: blue; font-weight: normal; font-style: normal;"> and </span>plugPhase2) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power factor of load on phase 2&quot;</span>;
  <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> pf_in_3(
    min=0,
    max=1,
    unit=&quot;1&quot;) <span style="color: blue; font-weight: normal; font-style: normal;">if </span>(use_pf_in<span style="color: blue; font-weight: normal; font-style: normal;"> and </span>plugPhase3) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Power factor of load on phase 3&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pf_in_1, load1.pf_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pf_in_2, load2.pf_in);
  <span style="color: red; font-weight: normal; font-style: normal;">connect</span>(pf_in_3, load3.pf_in);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Inductive_N;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Resistive<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T7e70ef51267dfa1bstiveI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Resistive" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Resistive"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads</a>.Resistive</h2>
<p>
<b>Model of a three-phase unbalanced resistive load without neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.T7e70ef51267dfa1bstiveD.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Resistive">
</p>
<h3>Information</h3>

<p>
This model represents a three-phase unbalanced resistive load.
The model extends from
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl</a>
and uses the load model from the package
<a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads"
>
Buildings.Electrical.AC.OnePhase.Loads</a>.
The model computes the voltages, currents and powers on each phase.
</p>
<p>
For more information, see <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl</a> and
<a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Resistive"
>
Buildings.Electrical.AC.OnePhase.Loads.Resistive</a>.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl"
>BaseClasses.LoadCtrl</a> (Partial model of a three-phase load with voltage controller without neutral cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Boolean</td><td>plugPhase1</td><td>true</td><td>If true, phase 1 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase2</td><td>true</td><td>If true, phase 2 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase3</td><td>true</td><td>If true, phase 3 is connected</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.LoadConnection"
>LoadConnection</a></td><td>loadConn</td><td>Buildings.Electrical.Types.L...</td><td>Type of load connection (Yg or D)</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Modelling assumption</td></tr>
<tr><td>Boolean</td><td>linearized</td><td>false</td><td>If =true introduce a linearization in the load</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.Load"
>Load</a></td><td>mode</td><td>Buildings.Electrical.Types.L...</td><td>Parameters that specifies the mode of the load (e.g., steady state,
    dynamic, prescribed power consumption, etc.)</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal conditions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>Power</a></td><td>P_nominal</td><td>&nbsp;</td><td>Nominal power (negative if consumed, positive if generated) [W]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_nominal</td><td>&nbsp;</td><td>Nominal voltage (V_nominal &gt;= 0) [V]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Voltage CTRL</td></tr>
<tr><td>Boolean</td><td>voltageCtrl</td><td>false</td><td>This flag enables the voltage control</td></tr>
<tr><td>Real</td><td>vThresh</td><td>0.1</td><td>Threshold that activates voltage ctrl (ratio of nominal voltage)</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Time</a></td><td>tDelay</td><td>300</td><td>Time to wait before plugging the load again after disconnection [s]</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>initialization</b></td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.InitMode"
>InitMode</a></td><td>initMode</td><td>Buildings.Electrical.Types.I...</td><td>Initialization mode for homotopy operator</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y1</td><td>Fraction of the nominal power consumed</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>Pow1</td><td>Power consumed [W]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y2</td><td>Fraction of the nominal power consumed</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>Pow2</td><td>Power consumed [W]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y3</td><td>Fraction of the nominal power consumed</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>Pow3</td><td>Power consumed [W]</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal_n"
>Terminal_n</a></td><td>terminal</td><td>Connector for three-phase unbalanced systems without neutral cable</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Resistive <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model of a three-phase unbalanced resistive load without neutral cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl"
>BaseClasses.LoadCtrl</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Resistive"
>Buildings.Electrical.AC.OnePhase.Loads.Resistive</a> load1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Resistive"
>Buildings.Electrical.AC.OnePhase.Loads.Resistive</a> load2,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Resistive"
>Buildings.Electrical.AC.OnePhase.Loads.Resistive</a> load3);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Resistive;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Resistive_N<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Electrical.AC.T009acdc4e7e86737ive_NI.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Resistive_N" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Resistive_N"></a><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads"
>Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads</a>.Resistive_N</h2>
<p>
<b>Model of a three-phase unbalanced resistive load with neutral cable</b>
<br>
<br><img src="Buildings.Electrical.AC.T009acdc4e7e86737ive_ND.png" alt="Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.Resistive_N">
</p>
<h3>Information</h3>

<p>
This model represents a three-phase unbalanced resistive load.
The model extends from
<a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl_N"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl_N</a>
and uses the load model from the package
<a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads"
>
Buildings.Electrical.AC.OnePhase.Loads</a>.
The model computes the voltages, currents and powers on each phase.
</p>
<p>
This model has a connector with four cables and it represents the neutral cable.
The current in the neutral cable is computed as the algebraic sum of the currents
of the loads.
</p>
<p>
For more information, see <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl_N"
>
Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl_N</a> and
<a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Resistive"
>
Buildings.Electrical.AC.OnePhase.Loads.Resistive</a>.
</p>

<p>Extends from <a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl_N"
>BaseClasses.LoadCtrl_N</a> (Partial model of a three-phase unbalanced load with voltage controller and neutral cable).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Boolean</td><td>plugPhase1</td><td>true</td><td>If true, phase 1 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase2</td><td>true</td><td>If true, phase 2 is connected</td></tr>
<tr><td>Boolean</td><td>plugPhase3</td><td>true</td><td>If true, phase 3 is connected</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.LoadConnection"
>LoadConnection</a></td><td>loadConn</td><td>Buildings.Electrical.Types.L...</td><td>Type of load connection (Yg or D)</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Modelling assumption</td></tr>
<tr><td>Boolean</td><td>linearized</td><td>false</td><td>If =true introduce a linearization in the load</td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.Load"
>Load</a></td><td>mode</td><td>Buildings.Electrical.Types.L...</td><td>Parameters that specifies the mode of the load (e.g., steady state,
    dynamic, prescribed power consumption, etc.)</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal conditions</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>Power</a></td><td>P_nominal</td><td>&nbsp;</td><td>Nominal power (negative if consumed, positive if generated) [W]</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Voltage"
>Voltage</a></td><td>V_nominal</td><td>&nbsp;</td><td>Nominal voltage (V_nominal &gt;= 0) [V]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Voltage CTRL</td></tr>
<tr><td>Boolean</td><td>voltageCtrl</td><td>false</td><td>This flag enables the voltage control</td></tr>
<tr><td>Real</td><td>vThresh</td><td>0.1</td><td>Threshold that activates voltage ctrl (ratio of nominal voltage)</td></tr>
<tr><td><a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Time</a></td><td>tDelay</td><td>300</td><td>Time to wait before plugging the load again after disconnection [s]</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>initialization</b></td></tr>
<tr><td><a href="Buildings_Electrical_Types.html#Buildings.Electrical.Types.InitMode"
>InitMode</a></td><td>initMode</td><td>Buildings.Electrical.Types.I...</td><td>Initialization mode for homotopy operator</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y1</td><td>Fraction of the nominal power consumed</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>Pow1</td><td>Power consumed [W]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y2</td><td>Fraction of the nominal power consumed</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>Pow2</td><td>Power consumed [W]</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>y3</td><td>Fraction of the nominal power consumed</td></tr>
<tr><td>input <a href="file:////opt/dymola-2015FD01-x86_64-patch1/Modelica/Library/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>Pow3</td><td>Power consumed [W]</td></tr>
<tr><td><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Interfaces.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Interfaces.Terminal4_n"
>Terminal4_n</a></td><td>terminal</td><td>Connector for three-phase unbalanced systems with neutral cable</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">model</span> Resistive_N <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Model of a three-phase unbalanced resistive load with neutral cable&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Electrical_AC_ThreePhasesUnbalanced_Loads_BaseClasses.html#Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl_N"
>BaseClasses.LoadCtrl_N</a>(
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Resistive"
>Buildings.Electrical.AC.OnePhase.Loads.Resistive</a> load1,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Resistive"
>Buildings.Electrical.AC.OnePhase.Loads.Resistive</a> load2,
    <span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><a href="Buildings_Electrical_AC_OnePhase_Loads.html#Buildings.Electrical.AC.OnePhase.Loads.Resistive"
>Buildings.Electrical.AC.OnePhase.Loads.Resistive</a> load3);
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Resistive_N;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  9 09:33:40 2015.
</address>
</body>
</html>
