<HTML>
<HEAD>
<TITLE>Buildings.Examples.VAVReheat.ThermalZones</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Package with models for the thermal zones&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<BODY><P></P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ThermalZones<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Examples.VAVReheat.ThermalZones"></A><A HREF="Buildings_Examples_VAVReheat.html#Buildings.Examples.VAVReheat"
>Buildings.Examples.VAVReheat</A>.ThermalZones</H2>
<B>Package with models for the thermal zones</B>
<P></P>
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons_VariantsPackage.html#Modelica.Icons.VariantsPackage"
>Modelica.Icons.VariantsPackage</A> (Icon for package containing variants).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Examples.VAVRehc1ab3c3d3e6c8e8aranchS.png" ALT="Buildings.Examples.VAVReheat.ThermalZones.VAVBranch" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Examples_VAVReheat_ThermalZones.html#Buildings.Examples.VAVReheat.ThermalZones.VAVBranch"
>VAVBranch</A>
</TD><TD>Supply branch of a VAV system</TD></TR>
<TR><TD><IMG SRC="Buildings.Examples.VAVRehb2b0a584dabea245FloorS.png" ALT="Buildings.Examples.VAVReheat.ThermalZones.Floor" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Examples_VAVReheat_ThermalZones.html#Buildings.Examples.VAVReheat.ThermalZones.Floor"
>Floor</A>
</TD><TD>Model of a floor of the building</TD></TR>
<TR><TD><IMG SRC="Buildings.Examples.VAVRehce3b63093adbf40bakageS.png" ALT="Buildings.Examples.VAVReheat.ThermalZones.RoomLeakage" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Examples_VAVReheat_ThermalZones.html#Buildings.Examples.VAVReheat.ThermalZones.RoomLeakage"
>RoomLeakage</A>
</TD><TD>Room leakage model</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE VAVBranch<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Examples.VAVRehc1ab3c3d3e6c8e8aranchI.png" ALT="Buildings.Examples.VAVReheat.ThermalZones.VAVBranch" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Examples.VAVReheat.ThermalZones.VAVBranch"></A><A HREF="Buildings_Examples_VAVReheat_ThermalZones.html#Buildings.Examples.VAVReheat.ThermalZones"
>Buildings.Examples.VAVReheat.ThermalZones</A>.VAVBranch</H2>
<B>Supply branch of a VAV system</B><p></P>
<IMG SRC="Buildings.Examples.VAVRehc1ab3c3d3e6c8e8aranchD.png" ALT="Buildings.Examples.VAVReheat.ThermalZones.VAVBranch">
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package MediumA</TD><TD>Modelica.Media.Interfaces.Pa...</TD><TD>Medium model for air</TD></TR>
<TR><TD colspan="2">replaceable package MediumW</TD><TD>Modelica.Media.Interfaces.Pa...</TD><TD>Medium model for water</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow_nominal</TD><TD>&nbsp;</TD><TD>Mass flow rate of this thermal zone [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>VRoo</TD><TD>&nbsp;</TD><TD>Room volume [m3]</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package MediumA</TD><TD>Medium model for air</TD></TR>
<TR><TD colspan="2">replaceable package MediumW</TD><TD>Medium model for water</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_a"
>FluidPort_a</A></TD><TD>port_a</TD><TD>Fluid connector a1 (positive design flow direction is from port_a1 to port_b1)</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_a"
>FluidPort_a</A></TD><TD>port_b</TD><TD>Fluid connector b (positive design flow direction is from port_a1 to port_b1)</TD></TR>
<TR><TD><A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls.ControlBus"
>ControlBus</A></TD><TD>controlBus</TD><TD>&nbsp;</TD></TR>
<TR><TD>output <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>yDam</TD><TD>Signal for VAV damper</TD></TR>
<TR><TD>input <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>TRoo</TD><TD>Measured room temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> VAVBranch <font color="darkgreen">&quot;Supply branch of a VAV system&quot;</font>
  <font color="blue">replaceable </font><font color="blue">package</font> MediumA = <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>Modelica.Media.Interfaces.PartialMedium</A> <font color="darkgreen">
    &quot;Medium model for air&quot;</font>;
  <font color="blue">replaceable </font><font color="blue">package</font> MediumW = <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>Modelica.Media.Interfaces.PartialMedium</A> <font color="darkgreen">
    &quot;Medium model for water&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Actuators_Dampers.html#Buildings.Fluid.Actuators.Dampers.VAVBoxExponential"
>Buildings.Fluid.Actuators.Dampers.VAVBoxExponential</A> vav(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_ThermalZones_MediumA.html#Buildings.Examples.VAVReheat.ThermalZones.VAVBranch.MediumA"
>MediumA</A>,
    m_flow_nominal=m_flow_nominal,
    A=0.6,
    use_v_nominal=true,
    dp_nominal(displayUnit=&quot;Pa&quot;) = 220 + 20) <font color="darkgreen">&quot;VAV box for room&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</A> terHea(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = <A HREF="Buildings_Examples_VAVReheat_ThermalZones_MediumA.html#Buildings.Examples.VAVReheat.ThermalZones.VAVBranch.MediumA"
>MediumA</A>,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = <A HREF="Buildings_Examples_VAVReheat_ThermalZones_MediumW.html#Buildings.Examples.VAVReheat.ThermalZones.VAVBranch.MediumW"
>MediumW</A>,
    m1_flow_nominal=m_flow_nominal,
    m2_flow_nominal=m_flow_nominal*1000*(50 - 17)/4200/10,
    Q_flow_nominal=m_flow_nominal*1006*(50 - 16.7),
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.CounterFlow,
    dp1_nominal=0,
    from_dp2=true,
    dp2_nominal=0,
    T_a1_nominal=289.85,
    T_a2_nominal=355.35) <font color="darkgreen">&quot;Heat exchanger of terminal box&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.FixedBoundary"
>Buildings.Fluid.Sources.FixedBoundary</A> sinTer(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_ThermalZones_MediumW.html#Buildings.Examples.VAVReheat.ThermalZones.VAVBranch.MediumW"
>MediumW</A>,
    p(displayUnit=&quot;Pa&quot;) = 3E5,
    nPorts=1) <font color="darkgreen">&quot;Sink for terminal box &quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_a"
>Modelica.Fluid.Interfaces.FluidPort_a</A> port_a(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        <A HREF="Buildings_Examples_VAVReheat_ThermalZones_MediumA.html#Buildings.Examples.VAVReheat.ThermalZones.VAVBranch.MediumA"
>MediumA</A>) <font color="darkgreen">
    &quot;Fluid connector a1 (positive design flow direction is from port_a1 to port_b1)&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_a"
>Modelica.Fluid.Interfaces.FluidPort_a</A> port_b(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        <A HREF="Buildings_Examples_VAVReheat_ThermalZones_MediumA.html#Buildings.Examples.VAVReheat.ThermalZones.VAVBranch.MediumA"
>MediumA</A>) <font color="darkgreen">
    &quot;Fluid connector b (positive design flow direction is from port_a1 to port_b1)&quot;</font>;</textblock>
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m_flow_nominal <font color="darkgreen">
    &quot;Mass flow rate of this thermal zone&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Modelica.SIunits.Volume</A> VRoo <font color="darkgreen">&quot;Room volume&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls.RoomVAV"
>Controls.RoomVAV</A> con <font color="darkgreen">&quot;Room temperature controller&quot;</font>;
  <A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls.ControlBus"
>Controls.ControlBus</A> controlBus;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.MassFlowRate"
>Buildings.Fluid.Sensors.MassFlowRate</A> senMasFlo(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        <A HREF="Buildings_Examples_VAVReheat_ThermalZones_MediumA.html#Buildings.Examples.VAVReheat.ThermalZones.VAVBranch.MediumA"
>MediumA</A>) <font color="darkgreen">&quot;Sensor for mass flow rate&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</A> fraMasFlo(k=1/m_flow_nominal) <font color="darkgreen">
    &quot;Fraction of mass flow rate, relative to nominal flow&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</A> TSup(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_ThermalZones_MediumA.html#Buildings.Examples.VAVReheat.ThermalZones.VAVBranch.MediumA"
>MediumA</A>,
    m_flow_nominal=m_flow_nominal,
    initType=Modelica.Blocks.Types.Init.InitialState) <font color="darkgreen">&quot;Supply air temperature&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</A> yDam <font color="darkgreen">&quot;Signal for VAV damper&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</A> ACH(k=1/VRoo/1.2*3600) <font color="darkgreen">&quot;Air change per hour&quot;</font>;
  <A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayLinear"
>Buildings.Fluid.Actuators.Valves.TwoWayLinear</A> valHea(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_ThermalZones_MediumW.html#Buildings.Examples.VAVReheat.ThermalZones.VAVBranch.MediumW"
>MediumW</A>,
    m_flow_nominal=m_flow_nominal*1000*15/4200/10,
    CvData=Buildings.Fluid.Types.CvTypes.OpPoint,
    from_dp=true,
    dpFixed_nominal=6000,
    dpValve_nominal=6000) <font color="darkgreen">&quot;Valve at reaheat coil&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.FixedBoundary"
>Buildings.Fluid.Sources.FixedBoundary</A> souTer(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_ThermalZones_MediumW.html#Buildings.Examples.VAVReheat.ThermalZones.VAVBranch.MediumW"
>MediumW</A>,
    p(displayUnit=&quot;Pa&quot;) = 3E5 + 12000,
    nPorts=1,
    T=323.15) <font color="darkgreen">&quot;Source for terminal box &quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> TRoo(unit=&quot;K&quot;, displayUnit=&quot;degC&quot;) <font color="darkgreen">
    &quot;Measured room temperature&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(con.controlBus, controlBus);
  <font color="red">connect</font>(fraMasFlo.u, senMasFlo.m_flow);
  <font color="red">connect</font>(TSup.T, con.TSup);
  <font color="red">connect</font>(con.yDam, vav.y);
  <font color="red">connect</font>(terHea.port_b1, TSup.port_a);
  <font color="red">connect</font>(TSup.port_b, vav.port_a);
  <font color="red">connect</font>(vav.port_b, senMasFlo.port_a);
  <font color="red">connect</font>(con.yDam, yDam);
  <font color="red">connect</font>(ACH.u, senMasFlo.m_flow);
  <font color="red">connect</font>(con.yHea, valHea.y);
  <font color="red">connect</font>(souTer.ports[1], terHea.port_a2);
  <font color="red">connect</font>(terHea.port_b2, valHea.port_a);
  <font color="red">connect</font>(valHea.port_b, sinTer.ports[1]);
  <font color="red">connect</font>(port_a, terHea.port_a1);
  <font color="red">connect</font>(senMasFlo.port_b, port_b);
  <font color="red">connect</font>(con.TRoo, TRoo);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>VAVBranch;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Floor<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Examples.VAVRehb2b0a584dabea245FloorI.png" ALT="Buildings.Examples.VAVReheat.ThermalZones.Floor" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Examples.VAVReheat.ThermalZones.Floor"></A><A HREF="Buildings_Examples_VAVReheat_ThermalZones.html#Buildings.Examples.VAVReheat.ThermalZones"
>Buildings.Examples.VAVReheat.ThermalZones</A>.Floor</H2>
<B>Model of a floor of the building</B><p></P>
<IMG SRC="Buildings.Examples.VAVRehb2b0a584dabea245FloorD.png" ALT="Buildings.Examples.VAVReheat.ThermalZones.Floor">
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD>Modelica.Media.Interfaces.Pa...</TD><TD>Medium model for air</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</A></TD><TD>lat</TD><TD>&nbsp;</TD><TD>Latitude [rad]</TD></TR>
<TR><TD>Real</TD><TD>winWalRat</TD><TD>0.33</TD><TD>Window to wall ratio for exterior walls</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>hWin</TD><TD>1.5</TD><TD>Height of windows [m]</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Plywood"
>Plywood</A></TD><TD>matFur</TD><TD>&nbsp;</TD><TD>Material for furniture</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_Resistances.html#Buildings.HeatTransfer.Data.Resistances.Carpet"
>Carpet</A></TD><TD>matCar</TD><TD>&nbsp;</TD><TD>Carpet</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Concrete"
>Concrete</A></TD><TD>matCon</TD><TD>&nbsp;</TD><TD>Concrete</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Plywood"
>Plywood</A></TD><TD>matWoo</TD><TD>&nbsp;</TD><TD>Wood for exterior construction</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Generic"
>Generic</A></TD><TD>matIns</TD><TD>&nbsp;</TD><TD>Steelframe construction with insulation</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.GypsumBoard"
>GypsumBoard</A></TD><TD>matGyp</TD><TD>&nbsp;</TD><TD>Gypsum board</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.GypsumBoard"
>GypsumBoard</A></TD><TD>matGyp2</TD><TD>&nbsp;</TD><TD>Gypsum board</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</A></TD><TD>conExtWal</TD><TD>&nbsp;</TD><TD>Exterior construction</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</A></TD><TD>conIntWal</TD><TD>&nbsp;</TD><TD>Interior wall construction</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</A></TD><TD>conFlo</TD><TD>&nbsp;</TD><TD>Floor construction (opa_a is carpet)</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</A></TD><TD>conFur</TD><TD>&nbsp;</TD><TD>Construction for internal mass of furniture</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Plywood"
>Plywood</A></TD><TD>matCarTra</TD><TD>&nbsp;</TD><TD>Wood for floor</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>DoubleClearAir13Clear</A></TD><TD>glaSys</TD><TD>&nbsp;</TD><TD>Data record for the glazing system</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.InteriorConvection"
>InteriorConvection</A></TD><TD>intConMod</TD><TD>Buildings.HeatTransfer.Types...</TD><TD>Convective heat transfer model for room-facing surfaces of opaque constructions</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD>Medium model for air</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>VesselFluidPorts_b</A></TD><TD>portsSou[2]</TD><TD>Fluid inlets and outlets</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>VesselFluidPorts_b</A></TD><TD>portsEas[2]</TD><TD>Fluid inlets and outlets</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>VesselFluidPorts_b</A></TD><TD>portsNor[2]</TD><TD>Fluid inlets and outlets</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>VesselFluidPorts_b</A></TD><TD>portsWes[2]</TD><TD>Fluid inlets and outlets</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>VesselFluidPorts_b</A></TD><TD>portsCor[2]</TD><TD>Fluid inlets and outlets</TD></TR>
<TR><TD><A HREF="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Bus</A></TD><TD>weaBus</TD><TD>Weather bus</TD></TR>
<TR><TD>output <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>TRooAir[5]</TD><TD>Room air temperatures</TD></TR>
<TR><TD>output <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>p_rel</TD><TD>Relative pressure signal of building static pressure</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> Floor <font color="darkgreen">&quot;Model of a floor of the building&quot;</font>
  <font color="blue">replaceable </font><font color="blue">package</font> Medium = <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>Modelica.Media.Interfaces.PartialMedium</A> <font color="darkgreen">
    &quot;Medium model for air&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</A> lat <font color="darkgreen">&quot;Latitude&quot;</font>;
  <font color="blue">parameter </font>Real winWalRat(
    min=0.01,
    max=0.99) = 0.33 <font color="darkgreen">&quot;Window to wall ratio for exterior walls&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</A> hWin = 1.5 <font color="darkgreen">&quot;Height of windows&quot;</font>;
<textblock type="annotcomp" expanded="false">  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Plywood"
>HeatTransfer.Data.Solids.Plywood</A> matFur(x=0.15, nStaRef=5) <font color="darkgreen">
    &quot;Material for furniture&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_Resistances.html#Buildings.HeatTransfer.Data.Resistances.Carpet"
>HeatTransfer.Data.Resistances.Carpet</A> matCar <font color="darkgreen">&quot;Carpet&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Concrete"
>HeatTransfer.Data.Solids.Concrete</A> matCon(
    x=0.1,
    k=1.311,
    c=836,
    nStaRef=5) <font color="darkgreen">&quot;Concrete&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Plywood"
>HeatTransfer.Data.Solids.Plywood</A> matWoo(
    x=0.01,
    k=0.11,
    d=544,
    nStaRef=1) <font color="darkgreen">&quot;Wood for exterior construction&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Generic"
>HeatTransfer.Data.Solids.Generic</A> matIns(
    x=0.087,
    k=0.049,
    c=836.8,
    d=265,
    nStaRef=5) <font color="darkgreen">&quot;Steelframe construction with insulation&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.GypsumBoard"
>HeatTransfer.Data.Solids.GypsumBoard</A> matGyp(
    x=0.0127,
    k=0.16,
    c=830,
    d=784,
    nStaRef=2) <font color="darkgreen">&quot;Gypsum board&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.GypsumBoard"
>HeatTransfer.Data.Solids.GypsumBoard</A> matGyp2(
    x=0.025,
    k=0.16,
    c=830,
    d=784,
    nStaRef=2) <font color="darkgreen">&quot;Gypsum board&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>HeatTransfer.Data.OpaqueConstructions.Generic</A> conExtWal(<font color="blue">final </font>nLay=3,
      material={matWoo,matIns,matGyp}) <font color="darkgreen">&quot;Exterior construction&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>HeatTransfer.Data.OpaqueConstructions.Generic</A> conIntWal(<font color="blue">final </font>nLay=1,
      material={matGyp2}) <font color="darkgreen">&quot;Interior wall construction&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>HeatTransfer.Data.OpaqueConstructions.Generic</A> conFlo(<font color="blue">final </font>nLay=1, material={
        matCon}) <font color="darkgreen">&quot;Floor construction (opa_a is carpet)&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>HeatTransfer.Data.OpaqueConstructions.Generic</A> conFur(<font color="blue">final </font>nLay=1, material={
        matFur}) <font color="darkgreen">&quot;Construction for internal mass of furniture&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_Solids.html#Buildings.HeatTransfer.Data.Solids.Plywood"
>HeatTransfer.Data.Solids.Plywood</A> matCarTra(
    k=0.11,
    d=544,
    nStaRef=1,
    x=0.215/0.11) <font color="darkgreen">&quot;Wood for floor&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear</A>
                                                glaSys(
    UFra=2,
    shade=<font color="red">Buildings.HeatTransfer.Data.Shades.Gray</font>(),
    haveInteriorShade=false,
    haveExteriorShade=false) <font color="darkgreen">&quot;Data record for the glazing system&quot;</font>;</textblock>
  <font color="blue">constant </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Height"
>Modelica.SIunits.Height</A> hRoo=2.74 <font color="darkgreen">&quot;Room height&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Rooms.html#Buildings.Rooms.MixedAir"
>Rooms.MixedAir</A> sou(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    lat=lat,
    AFlo=568.77/hRoo,
    hRoo=hRoo,
    nConExt=0,
    nConExtWin=1,
    datConExtWin(
      layers={conExtWal},
      A={49.91*hRoo},
      glaSys={glaSys},
      wWin={winWalRat/hWin*49.91*hRoo},
      <font color="blue">each </font>hWin=hWin,
      fFra={0.1},
      til={Buildings.HeatTransfer.Types.Tilt.Wall},
      azi={Buildings.HeatTransfer.Types.Azimuth.S}),
    nConPar=2,
    datConPar(
      layers={conFlo,conFur},
      A={568.77/hRoo,414.68},
      til={Buildings.HeatTransfer.Types.Tilt.Floor,Buildings.HeatTransfer.Types.Tilt.Wall}),
    nConBou=3,
    datConBou(
      layers={conIntWal,conIntWal,conIntWal},
      A={6.47,40.76,6.47}*hRoo,
      til={Buildings.HeatTransfer.Types.Tilt.Wall, Buildings.HeatTransfer.Types.Tilt.Wall, Buildings.HeatTransfer.Types.Tilt.Wall}),
    nSurBou=0,
    nPorts=5,
    intConMod=intConMod) <font color="darkgreen">&quot;South zone&quot;</font>;
  <A HREF="Buildings_Rooms.html#Buildings.Rooms.MixedAir"
>Rooms.MixedAir</A> eas(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    lat=lat,
    AFlo=360.0785/hRoo,
    hRoo=hRoo,
    nConExt=0,
    nConExtWin=1,
    datConExtWin(
      layers={conExtWal},
      A={33.27*hRoo},
      glaSys={glaSys},
      wWin={winWalRat/hWin*33.27*hRoo},
      <font color="blue">each </font>hWin=hWin,
      fFra={0.1},
      til={Buildings.HeatTransfer.Types.Tilt.Wall},
      azi={Buildings.HeatTransfer.Types.Azimuth.E}),
    nConPar=2,
    datConPar(
      layers={conFlo,conFur},
      A={360.0785/hRoo,262.52},
      til={Buildings.HeatTransfer.Types.Tilt.Floor,Buildings.HeatTransfer.Types.Tilt.Wall}),
    nConBou=1,
    datConBou(
      layers={conIntWal},
      A={24.13}*hRoo,
      til={Buildings.HeatTransfer.Types.Tilt.Wall}),
    nSurBou=2,
    surBou(
      <font color="blue">each </font>A=6.47*hRoo,
      <font color="blue">each </font>absIR=0.9,
      <font color="blue">each </font>absSol=0.9,
      til={Buildings.HeatTransfer.Types.Tilt.Wall, Buildings.HeatTransfer.Types.Tilt.Wall}),
    nPorts=5,
    intConMod=intConMod) <font color="darkgreen">&quot;East zone&quot;</font>;
  <A HREF="Buildings_Rooms.html#Buildings.Rooms.MixedAir"
>Rooms.MixedAir</A> nor(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    lat=lat,
    AFlo=568.77/hRoo,
    hRoo=hRoo,
    nConExt=0,
    nConExtWin=1,
    datConExtWin(
      layers={conExtWal},
      A={49.91*hRoo},
      glaSys={glaSys},
      wWin={winWalRat/hWin*49.91*hRoo},
      <font color="blue">each </font>hWin=hWin,
      fFra={0.1},
      til={Buildings.HeatTransfer.Types.Tilt.Wall},
      azi={Buildings.HeatTransfer.Types.Azimuth.N}),
    nConPar=2,
    datConPar(
      layers={conFlo,conFur},
      A={568.77/hRoo,414.68},
      til={Buildings.HeatTransfer.Types.Tilt.Floor,Buildings.HeatTransfer.Types.Tilt.Wall}),
    nConBou=3,
    datConBou(
      layers={conIntWal,conIntWal,conIntWal},
      A={6.47,40.76,6.47}*hRoo,
      til={Buildings.HeatTransfer.Types.Tilt.Wall, Buildings.HeatTransfer.Types.Tilt.Wall, Buildings.HeatTransfer.Types.Tilt.Wall}),
    nSurBou=0,
    nPorts=5,
    intConMod=intConMod) <font color="darkgreen">&quot;North zone&quot;</font>;
  <A HREF="Buildings_Rooms.html#Buildings.Rooms.MixedAir"
>Rooms.MixedAir</A> wes(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    lat=lat,
    AFlo=360.0785/hRoo,
    hRoo=hRoo,
    nConExt=0,
    nConExtWin=1,
    datConExtWin(
      layers={conExtWal},
      A={33.27*hRoo},
      glaSys={glaSys},
      wWin={winWalRat/hWin*33.27*hRoo},
      <font color="blue">each </font>hWin=hWin,
      fFra={0.1},
      til={Buildings.HeatTransfer.Types.Tilt.Wall},
      azi={Buildings.HeatTransfer.Types.Azimuth.W}),
    nConPar=2,
    datConPar(
      layers={conFlo,conFur},
      A={360.0785/hRoo,262.52},
      til={Buildings.HeatTransfer.Types.Tilt.Floor,Buildings.HeatTransfer.Types.Tilt.Wall}),
    nConBou=1,
    datConBou(
      layers={conIntWal},
      A={24.13}*hRoo,
      til={Buildings.HeatTransfer.Types.Tilt.Wall}),
    nSurBou=2,
    surBou(
      <font color="blue">each </font>A=6.47*hRoo,
      <font color="blue">each </font>absIR=0.9,
      <font color="blue">each </font>absSol=0.9,
      til={Buildings.HeatTransfer.Types.Tilt.Wall, Buildings.HeatTransfer.Types.Tilt.Wall}),
    nPorts=5,
    intConMod=intConMod) <font color="darkgreen">&quot;West zone&quot;</font>;
  <A HREF="Buildings_Rooms.html#Buildings.Rooms.MixedAir"
>Rooms.MixedAir</A> cor(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    lat=lat,
    AFlo=2698/hRoo,
    hRoo=hRoo,
    nConExt=0,
    nConExtWin=0,
    nConPar=2,
    datConPar(
      layers={conFlo,conFur},
      A={360.0785/hRoo,262.52},
      til={Buildings.HeatTransfer.Types.Tilt.Floor,Buildings.HeatTransfer.Types.Tilt.Wall}),
    nConBou=0,
    nSurBou=4,
    surBou(
      A={40.76,24.13,40.76,24.13}*hRoo,
      <font color="blue">each </font>absIR=0.9,
      <font color="blue">each </font>absSol=0.9,
      til={Buildings.HeatTransfer.Types.Tilt.Wall, Buildings.HeatTransfer.Types.Tilt.Wall, Buildings.HeatTransfer.Types.Tilt.Wall, Buildings.HeatTransfer.Types.Tilt.Wall}),
    nPorts=11,
    intConMod=intConMod) <font color="darkgreen">&quot;Core zone&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b</A> portsSou[2](
      <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium) <font color="darkgreen">&quot;Fluid inlets and outlets&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b</A> portsEas[2](
      <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium) <font color="darkgreen">&quot;Fluid inlets and outlets&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b</A> portsNor[2](
      <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium) <font color="darkgreen">&quot;Fluid inlets and outlets&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b</A> portsWes[2](
      <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium) <font color="darkgreen">&quot;Fluid inlets and outlets&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b</A> portsCor[2](
      <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium) <font color="darkgreen">&quot;Fluid inlets and outlets&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.MatrixGain"
>Modelica.Blocks.Math.MatrixGain</A> gai(K=20*[0.4; 0.4; 0.2]) <font color="darkgreen">
    &quot;Matrix gain to split up heat gain in radiant, convective and latent gain&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> uSha(k=0) <font color="darkgreen">
    &quot;Control signal for the shading device&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Routing.html#Modelica.Blocks.Routing.Replicator"
>Modelica.Blocks.Routing.Replicator</A> replicator(nout=1);
  <A HREF="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>BoundaryConditions.WeatherData.Bus</A> weaBus <font color="darkgreen">&quot;Weather bus&quot;</font>;
  <A HREF="Buildings_Examples_VAVReheat_ThermalZones.html#Buildings.Examples.VAVReheat.ThermalZones.RoomLeakage"
>RoomLeakage</A> leaSou(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium, VRoo=568.77,
    s=49.91/33.27,
    azi=Buildings.HeatTransfer.Types.Azimuth.S) <font color="darkgreen">
    &quot;Model for air infiltration through the envelope&quot;</font>;
  <A HREF="Buildings_Examples_VAVReheat_ThermalZones.html#Buildings.Examples.VAVReheat.ThermalZones.RoomLeakage"
>RoomLeakage</A> leaEas(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium, VRoo=360.0785,
    s=33.27/49.91,
    azi=Buildings.HeatTransfer.Types.Azimuth.E) <font color="darkgreen">
    &quot;Model for air infiltration through the envelope&quot;</font>;
  <A HREF="Buildings_Examples_VAVReheat_ThermalZones.html#Buildings.Examples.VAVReheat.ThermalZones.RoomLeakage"
>RoomLeakage</A> leaNor(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium, VRoo=568.77,
    s=49.91/33.27,
    azi=Buildings.HeatTransfer.Types.Azimuth.N) <font color="darkgreen">
    &quot;Model for air infiltration through the envelope&quot;</font>;
  <A HREF="Buildings_Examples_VAVReheat_ThermalZones.html#Buildings.Examples.VAVReheat.ThermalZones.RoomLeakage"
>RoomLeakage</A> leaWes(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium, VRoo=360.0785,
    s=33.27/49.91,
    azi=Buildings.HeatTransfer.Types.Azimuth.W) <font color="darkgreen">
    &quot;Model for air infiltration through the envelope&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor"
>Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor</A> temAirSou <font color="darkgreen">
    &quot;Air temperature sensor&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor"
>Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor</A> temAirEas <font color="darkgreen">
    &quot;Air temperature sensor&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor"
>Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor</A> temAirNor <font color="darkgreen">
    &quot;Air temperature sensor&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor"
>Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor</A> temAirWes <font color="darkgreen">
    &quot;Air temperature sensor&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor"
>Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor</A> temAirPer5 <font color="darkgreen">
    &quot;Air temperature sensor&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Routing.html#Modelica.Blocks.Routing.Multiplex5"
>Modelica.Blocks.Routing.Multiplex5</A> multiplex5_1;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</A> TRooAir[5] <font color="darkgreen">&quot;Room air temperatures&quot;</font>;
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.DoorDiscretizedOpen"
>Airflow.Multizone.DoorDiscretizedOpen</A> opeSouCor(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium, wOpe=10) <font color="darkgreen">&quot;Opening between perimeter1 and core&quot;</font>;
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.DoorDiscretizedOpen"
>Airflow.Multizone.DoorDiscretizedOpen</A> opeEasCor(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium, wOpe=10) <font color="darkgreen">&quot;Opening between perimeter2 and core&quot;</font>;
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.DoorDiscretizedOpen"
>Airflow.Multizone.DoorDiscretizedOpen</A> opeNorCor(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium, wOpe=10) <font color="darkgreen">&quot;Opening between perimeter3 and core&quot;</font>;
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.DoorDiscretizedOpen"
>Airflow.Multizone.DoorDiscretizedOpen</A> opeWesCor(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium, wOpe=10) <font color="darkgreen">&quot;Opening between perimeter3 and core&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.CombiTimeTable"
>Modelica.Blocks.Sources.CombiTimeTable</A> intGaiFra(table=[0,0.05; 3600*8,0.05; 3600*9,0.9;
        3600*12,0.9; 3600*12,0.8; 3600*13,0.8; 3600*13,1; 3600*17,1; 3600*19,0.1; 3600*24,0.05], extrapolation=
        Modelica.Blocks.Types.Extrapolation.Periodic) <font color="darkgreen">
    &quot;Fraction of internal heat gain&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.RelativePressure"
>Fluid.Sensors.RelativePressure</A> senRelPre(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium) <font color="darkgreen">
    &quot;Building pressure measurement&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Outside"
>Fluid.Sources.Outside</A> out(nPorts=1, <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</A> p_rel <font color="darkgreen">
    &quot;Relative pressure signal of building static pressure&quot;</font>;</textblock>
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.InteriorConvection"
>HeatTransfer.Types.InteriorConvection</A> intConMod=Buildings.HeatTransfer.Types.InteriorConvection.Temperature <font color="darkgreen">
    &quot;Convective heat transfer model for room-facing surfaces of opaque constructions&quot;</font>;
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(sou.surf_conBou[1], wes.surf_surBou[2]);
  <font color="red">connect</font>(sou.surf_conBou[2], cor.surf_surBou[1]);
  <font color="red">connect</font>(sou.surf_conBou[3], eas.surf_surBou[1]);
  <font color="red">connect</font>(eas.surf_conBou[1], cor.surf_surBou[2]);
  <font color="red">connect</font>(eas.surf_surBou[2], nor.surf_conBou[1]);
  <font color="red">connect</font>(nor.surf_conBou[2], cor.surf_surBou[3]);
  <font color="red">connect</font>(nor.surf_conBou[3], wes.surf_surBou[1]);
  <font color="red">connect</font>(wes.surf_conBou[1], cor.surf_surBou[4]);
  <font color="red">connect</font>(uSha.y, replicator.u);
  <font color="red">connect</font>(replicator.y, nor.uSha);
  <font color="red">connect</font>(replicator.y, wes.uSha);
  <font color="red">connect</font>(replicator.y, eas.uSha);
  <font color="red">connect</font>(replicator.y, sou.uSha);
  <font color="red">connect</font>(replicator.y, cor.uSha);
  <font color="red">connect</font>(gai.y, nor.qGai_flow);
  <font color="red">connect</font>(gai.y, cor.qGai_flow);
  <font color="red">connect</font>(gai.y, sou.qGai_flow);
  <font color="red">connect</font>(gai.y, eas.qGai_flow);
  <font color="red">connect</font>(gai.y, wes.qGai_flow);
  <font color="red">connect</font>(sou.weaBus, weaBus);
  <font color="red">connect</font>(eas.weaBus, weaBus);
  <font color="red">connect</font>(nor.weaBus, weaBus);
  <font color="red">connect</font>(wes.weaBus, weaBus);
  <font color="red">connect</font>(cor.weaBus, weaBus);
  <font color="red">connect</font>(weaBus, leaSou.weaBus);
  <font color="red">connect</font>(weaBus, leaEas.weaBus);
  <font color="red">connect</font>(weaBus, leaNor.weaBus);
  <font color="red">connect</font>(weaBus, leaWes.weaBus);
  <font color="red">connect</font>(multiplex5_1.y, TRooAir);
  <font color="red">connect</font>(temAirSou.T, multiplex5_1.u1[1]);
  <font color="red">connect</font>(temAirEas.T, multiplex5_1.u2[1]);
  <font color="red">connect</font>(temAirNor.T, multiplex5_1.u3[1]);
  <font color="red">connect</font>(temAirWes.T, multiplex5_1.u4[1]);
  <font color="red">connect</font>(temAirPer5.T, multiplex5_1.u5[1]);
  <font color="red">connect</font>(sou.heaPorAir, temAirSou.port);
  <font color="red">connect</font>(eas.heaPorAir, temAirEas.port);
  <font color="red">connect</font>(nor.heaPorAir, temAirNor.port);
  <font color="red">connect</font>(wes.heaPorAir, temAirWes.port);
  <font color="red">connect</font>(cor.heaPorAir, temAirPer5.port);
  <font color="red">connect</font>(sou.ports[1], portsSou[1]);
  <font color="red">connect</font>(sou.ports[2], portsSou[2]);
  <font color="red">connect</font>(eas.ports[1], portsEas[1]);
  <font color="red">connect</font>(eas.ports[2], portsEas[2]);
  <font color="red">connect</font>(nor.ports[1], portsNor[1]);
  <font color="red">connect</font>(nor.ports[2], portsNor[2]);
  <font color="red">connect</font>(wes.ports[1], portsWes[1]);
  <font color="red">connect</font>(wes.ports[2], portsWes[2]);
  <font color="red">connect</font>(cor.ports[1], portsCor[1]);
  <font color="red">connect</font>(cor.ports[2], portsCor[2]);
  <font color="red">connect</font>(leaSou.port_b, sou.ports[3]);
  <font color="red">connect</font>(leaEas.port_b, eas.ports[3]);
  <font color="red">connect</font>(leaNor.port_b, nor.ports[3]);
  <font color="red">connect</font>(leaWes.port_b, wes.ports[3]);
  <font color="red">connect</font>(opeSouCor.port_b1, cor.ports[3]);
  <font color="red">connect</font>(opeSouCor.port_a2, cor.ports[4]);
  <font color="red">connect</font>(opeSouCor.port_a1, sou.ports[4]);
  <font color="red">connect</font>(opeSouCor.port_b2, sou.ports[5]);
  <font color="red">connect</font>(opeEasCor.port_b1, eas.ports[4]);
  <font color="red">connect</font>(opeEasCor.port_a2, eas.ports[5]);
  <font color="red">connect</font>(opeEasCor.port_a1, cor.ports[5]);
  <font color="red">connect</font>(opeEasCor.port_b2, cor.ports[6]);
  <font color="red">connect</font>(opeNorCor.port_b1, nor.ports[4]);
  <font color="red">connect</font>(opeNorCor.port_a2, nor.ports[5]);
  <font color="red">connect</font>(opeNorCor.port_a1, cor.ports[7]);
  <font color="red">connect</font>(opeNorCor.port_b2, cor.ports[8]);
  <font color="red">connect</font>(opeWesCor.port_b1, cor.ports[9]);
  <font color="red">connect</font>(opeWesCor.port_a2, cor.ports[10]);
  <font color="red">connect</font>(opeWesCor.port_a1, wes.ports[4]);
  <font color="red">connect</font>(opeWesCor.port_b2, wes.ports[5]);
  <font color="red">connect</font>(intGaiFra.y, gai.u);
  <font color="red">connect</font>(cor.ports[11], senRelPre.port_b);
  <font color="red">connect</font>(out.weaBus, weaBus);
  <font color="red">connect</font>(out.ports[1], senRelPre.port_a);
  <font color="red">connect</font>(senRelPre.p_rel, p_rel);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>Floor;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE RoomLeakage<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Examples.VAVRehce3b63093adbf40bakageI.png" ALT="Buildings.Examples.VAVReheat.ThermalZones.RoomLeakage" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Examples.VAVReheat.ThermalZones.RoomLeakage"></A><A HREF="Buildings_Examples_VAVReheat_ThermalZones.html#Buildings.Examples.VAVReheat.ThermalZones"
>Buildings.Examples.VAVReheat.ThermalZones</A>.RoomLeakage</H2>
<B>Room leakage model</B><p></P>
<IMG SRC="Buildings.Examples.VAVRehce3b63093adbf40bakageD.png" ALT="Buildings.Examples.VAVReheat.ThermalZones.RoomLeakage">
<P></P><H3>Information</H3>

<p>
Room leakage.
</p><P></P>
Extends from <A HREF="Buildings_BaseClasses.html#Buildings.BaseClasses.BaseIcon"
>Buildings.BaseClasses.BaseIcon</A> (Base icon).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD>Modelica.Media.Interfaces.Pa...</TD><TD>Medium in the component</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>VRoo</TD><TD>&nbsp;</TD><TD>Room volume [m3]</TD></TR>
<TR><TD>Real</TD><TD>s</TD><TD>&nbsp;</TD><TD>Side ratio, s=length of this wall/length of adjacent wall</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</A></TD><TD>azi</TD><TD>&nbsp;</TD><TD>Surface azimuth (South:0, West:pi/2) [rad]</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD>Medium in the component</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_b"
>FluidPort_b</A></TD><TD>port_b</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Bus</A></TD><TD>weaBus</TD><TD>Bus with weather data</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> RoomLeakage <font color="darkgreen">&quot;Room leakage model&quot;</font>
  <font color="blue">extends </font><A HREF="Buildings_BaseClasses.html#Buildings.BaseClasses.BaseIcon"
>Buildings.BaseClasses.BaseIcon</A>;
  <font color="blue">replaceable </font><font color="blue">package</font> Medium = <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>Modelica.Media.Interfaces.PartialMedium</A> <font color="darkgreen">
    &quot;Medium in the component&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Modelica.SIunits.Volume</A> VRoo <font color="darkgreen">&quot;Room volume&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</A> res(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    dp_nominal=50,
    m_flow_nominal=VRoo*1.2/3600) <font color="darkgreen">&quot;Resistance model&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_b"
>Modelica.Fluid.Interfaces.FluidPort_b</A> port_b(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Outside_CpLowRise"
>Fluid.Sources.Outside_CpLowRise</A>
                        amb(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium, nPorts=1,
    s=s,
    azi=azi);
  <A HREF="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>BoundaryConditions.WeatherData.Bus</A> weaBus <font color="darkgreen">&quot;Bus with weather data&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.MassFlowRate"
>Fluid.Sensors.MassFlowRate</A> senMasFlo1(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
      allowFlowReversal=true) <font color="darkgreen">&quot;Sensor for mass flow rate&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</A> ACHInf(k=1/VRoo/1.2*3600, y(unit=&quot;1/h&quot;)) <font color="darkgreen">
    &quot;Air change per hour due to infiltration&quot;</font>;</textblock>
  <font color="blue">parameter </font>Real s <font color="darkgreen">&quot;Side ratio, s=length of this wall/length of adjacent wall&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</A> azi <font color="darkgreen">&quot;Surface azimuth (South:0, West:pi/2)&quot;</font>;
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(res.port_b, port_b);
  <font color="red">connect</font>(amb.weaBus, weaBus);
  <font color="red">connect</font>(amb.ports[1], senMasFlo1.port_a);
  <font color="red">connect</font>(senMasFlo1.port_b, res.port_a);
  <font color="red">connect</font>(senMasFlo1.m_flow, ACHInf.u);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>RoomLeakage;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Wed May 15 08:37:59 2013.
</address></BODY>
</HTML>
