<HTML>
<HEAD>
<TITLE>Buildings.Fluid.Actuators.Examples</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Examples<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.Actuators.Examples"></A><A HREF="Buildings_Fluid_Actuators.html#Buildings.Fluid.Actuators"
>Buildings.Fluid.Actuators</A>.Examples</H2>
<B>Collection of models that illustrate model use and test models</B>
<P>
<P><H3>Information</H3></P>

<p>
This package contains examples for the use of models that can be found in
<A HREF="Buildings_Fluid_Actuators.html#Buildings.Fluid.Actuators"
>
Buildings.Fluid.Actuators</a>.
</p>
<P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</A> (Icon for packages containing runnable examples).
<P><H3>Package Content</H3><p>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Actuatorse0c7400be67217e9amperS.png" ALT="Buildings.Fluid.Actuators.Examples.Damper" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Actuators_Examples.html#Buildings.Fluid.Actuators.Examples.Damper"
>Damper</A>
</TD><TD>&nbsp;</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Actuatorse0c7400be67217e9amperS.png" ALT="Buildings.Fluid.Actuators.Examples.ThreeWayValves" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Actuators_Examples.html#Buildings.Fluid.Actuators.Examples.ThreeWayValves"
>ThreeWayValves</A>
</TD><TD>&nbsp;</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Actuatorse0c7400be67217e9amperS.png" ALT="Buildings.Fluid.Actuators.Examples.TwoWayValves" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Actuators_Examples.html#Buildings.Fluid.Actuators.Examples.TwoWayValves"
>TwoWayValves</A>
</TD><TD>&nbsp;</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Actuatorse0c7400be67217e9amperS.png" ALT="Buildings.Fluid.Actuators.Examples.TwoWayValvesMotor" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Actuators_Examples.html#Buildings.Fluid.Actuators.Examples.TwoWayValvesMotor"
>TwoWayValvesMotor</A>
</TD><TD>&nbsp;</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Actuatorse0c7400be67217e9amperS.png" ALT="Buildings.Fluid.Actuators.Examples.ValveParameterization" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Actuators_Examples.html#Buildings.Fluid.Actuators.Examples.ValveParameterization"
>ValveParameterization</A>
</TD><TD>Model to test and illustrate different parameterization for valves</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Actuatorse0c7400be67217e9amperS.png" ALT="Buildings.Fluid.Actuators.Examples.VAVBoxExponential" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Actuators_Examples.html#Buildings.Fluid.Actuators.Examples.VAVBoxExponential"
>VAVBoxExponential</A>
</TD><TD>&nbsp;</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Actuatorse0c7400be67217e9amperS.png" ALT="Buildings.Fluid.Actuators.Examples.MixingBox" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Actuators_Examples.html#Buildings.Fluid.Actuators.Examples.MixingBox"
>MixingBox</A>
</TD><TD>&nbsp;</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Actuatorse0c7400be67217e9amperS.png" ALT="Buildings.Fluid.Actuators.Examples.MixingBoxMinimumFlow" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Actuators_Examples.html#Buildings.Fluid.Actuators.Examples.MixingBoxMinimumFlow"
>MixingBoxMinimumFlow</A>
</TD><TD>&nbsp;</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Damper<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Actuatorse0c7400be67217e9amperI.png" ALT="Buildings.Fluid.Actuators.Examples.Damper" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Actuators.Examples.Damper"></A><A HREF="Buildings_Fluid_Actuators_Examples.html#Buildings.Fluid.Actuators.Examples"
>Buildings.Fluid.Actuators.Examples</A>.Damper</H2>
<IMG SRC="Buildings.Fluid.Actuatorse0c7400be67217e9amperD.png" ALT="Buildings.Fluid.Actuators.Examples.Damper">
<P><H3>Information</H3></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> Damper
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_IdealGases_SimpleAir.html#Buildings.Media.IdealGases.SimpleAir"
>Buildings.Media.IdealGases.SimpleAir</A>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Actuators_Dampers.html#Buildings.Fluid.Actuators.Dampers.Exponential"
>Buildings.Fluid.Actuators.Dampers.Exponential</A> res(
    A=1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m_flow_nominal=1,
    filteredOpening=false);
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> yRam(
    duration=0.3,
    offset=0,
    startTime=0.2,
    height=1);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou(             <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium,
    nPorts=1,
    p(displayUnit=&quot;Pa&quot;) = 101335,
    T=293.15);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin(             <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium,
    nPorts=1,
    p(displayUnit=&quot;Pa&quot;) = 101325,
    T=293.15);
  <font color="blue">inner </font><A HREF="../../msl/3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(yRam.y, res.y);
  <font color="red">connect</font>(sou.ports[1], res.port_a);
  <font color="red">connect</font>(sin.ports[1], res.port_b);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>Damper;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ThreeWayValves<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Actuatorse0c7400be67217e9amperI.png" ALT="Buildings.Fluid.Actuators.Examples.ThreeWayValves" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Actuators.Examples.ThreeWayValves"></A><A HREF="Buildings_Fluid_Actuators_Examples.html#Buildings.Fluid.Actuators.Examples"
>Buildings.Fluid.Actuators.Examples</A>.ThreeWayValves</H2>
<IMG SRC="Buildings.Fluid.Actuators503eac9604e41b03alvesD.png" ALT="Buildings.Fluid.Actuators.Examples.ThreeWayValves">
<P><H3>Information</H3></P>

<p>
Test model for three way valves. Note that the 
leakage flow rate has been set to a large value
and the rangeability to a small value
for better visualization of the valve characteristics.
To use common values, use the default values.
</p>
<P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ThreeWayValves
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

 <font color="blue">package</font> Medium = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A> <font color="darkgreen">
    &quot;Medium in the component&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.ThreeWayLinear"
>Buildings.Fluid.Actuators.Valves.ThreeWayLinear</A> valLin(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    l={0.05,0.05},
    m_flow_nominal=2,
    filteredOpening=false,
    dpValve_nominal=6000) <font color="darkgreen">&quot;Valve model, linear opening characteristics&quot;</font>;
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> y(
    height=1,
    duration=1,
    offset=0) <font color="darkgreen">&quot;Control signal&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou(             <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium,
    nPorts=2,
    use_p_in=true,
    T=313.15);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin(             <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium,
    nPorts=2,
    use_p_in=true,
    T=313.15);
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> PSin(k=3E5);
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> PSou(k=306000);
  <A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.ThreeWayEqualPercentageLinear"
>Actuators.Valves.ThreeWayEqualPercentageLinear</A> valEquPerLin(
    l={0.05,0.05},
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    R=10,
    m_flow_nominal=2,
    filteredOpening=false,
    dpValve_nominal=6000);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> ret(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    nPorts=2,
    use_p_in=true,
    T=303.15);
  <font color="blue">inner </font><A HREF="../../msl/3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(y.y, valLin.y);
  <font color="red">connect</font>(PSin.y, sin.p_in);
  <font color="red">connect</font>(y.y, valEquPerLin.y);
  <font color="red">connect</font>(sou.ports[1], valLin.port_1);
  <font color="red">connect</font>(sou.ports[2], valEquPerLin.port_1);
  <font color="red">connect</font>(valLin.port_2, sin.ports[1]);
  <font color="red">connect</font>(valEquPerLin.port_2, sin.ports[2]);
  <font color="red">connect</font>(PSou.y, ret.p_in);
  <font color="red">connect</font>(ret.ports[1], valLin.port_3);
  <font color="red">connect</font>(ret.ports[2], valEquPerLin.port_3);
  <font color="red">connect</font>(PSou.y, sou.p_in);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ThreeWayValves;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE TwoWayValves<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Actuatorse0c7400be67217e9amperI.png" ALT="Buildings.Fluid.Actuators.Examples.TwoWayValves" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Actuators.Examples.TwoWayValves"></A><A HREF="Buildings_Fluid_Actuators_Examples.html#Buildings.Fluid.Actuators.Examples"
>Buildings.Fluid.Actuators.Examples</A>.TwoWayValves</H2>
<IMG SRC="Buildings.Fluid.Actuatorsaf2424581be3060balvesD.png" ALT="Buildings.Fluid.Actuators.Examples.TwoWayValves">
<P><H3>Information</H3></P>

<p>
Test model for two way valves. Note that the 
leakage flow rate has been set to a large value
and the rangeability to a small value
for better visualization of the valve characteristics.
To use common values, use the default values.
</p>
<p>
The parameter <code>filterOpening</code> is set to <code>false</code>,
as this model is used to plot the flow at different opening signals
without taking into account the travel time of the actuator.
</p>
<P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> TwoWayValves
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayLinear"
>Buildings.Fluid.Actuators.Valves.TwoWayLinear</A> valLin(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    l=0.05,
    m_flow_nominal=2,
    filteredOpening=false,
    dpValve_nominal=6000) <font color="darkgreen">&quot;Valve model, linear opening characteristics&quot;</font>;
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> y(
    height=1,
    duration=1,
    offset=0) <font color="darkgreen">&quot;Control signal&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou(             <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium,
    nPorts=3,
    use_p_in=false,
    p(displayUnit=&quot;Pa&quot;) = 306000,
    T=293.15);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin(             <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium,
    nPorts=3,
    p(displayUnit=&quot;Pa&quot;) = 3E5,
    T=293.15);
  <A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayQuickOpening"
>Buildings.Fluid.Actuators.Valves.TwoWayQuickOpening</A> valQui(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    l=0.05,
    m_flow_nominal=2,
    filteredOpening=false,
    dpValve_nominal=6000) <font color="darkgreen">&quot;Valve model, quick opening characteristics&quot;</font>;
  <A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage"
>Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage</A> valEqu(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    l=0.05,
    R=10,
    delta0=0.1,
    m_flow_nominal=2,
    filteredOpening=false,
    dpValve_nominal=6000) <font color="darkgreen">
    &quot;Valve model, equal percentage opening characteristics&quot;</font>;
  <font color="blue">inner </font><A HREF="../../msl/3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(y.y, valLin.y);
  <font color="red">connect</font>(y.y, valQui.y);
  <font color="red">connect</font>(y.y, valEqu.y);
  <font color="red">connect</font>(sou.ports[1], valLin.port_a);
  <font color="red">connect</font>(valQui.port_a, sou.ports[2]);
  <font color="red">connect</font>(valEqu.port_a, sou.ports[3]);
  <font color="red">connect</font>(valLin.port_b, sin.ports[1]);
  <font color="red">connect</font>(valQui.port_b, sin.ports[2]);
  <font color="red">connect</font>(valEqu.port_b, sin.ports[3]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>TwoWayValves;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE TwoWayValvesMotor<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Actuatorse0c7400be67217e9amperI.png" ALT="Buildings.Fluid.Actuators.Examples.TwoWayValvesMotor" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Actuators.Examples.TwoWayValvesMotor"></A><A HREF="Buildings_Fluid_Actuators_Examples.html#Buildings.Fluid.Actuators.Examples"
>Buildings.Fluid.Actuators.Examples</A>.TwoWayValvesMotor</H2>
<IMG SRC="Buildings.Fluid.Actuators9fe0316d12d19a2eMotorD.png" ALT="Buildings.Fluid.Actuators.Examples.TwoWayValvesMotor">
<P><H3>Information</H3></P>

<p>
Test model for two way valves. Note that the 
leakage flow rate has been set to a large value
and the rangeability to a small value
for better visualization of the valve characteristics.
To use common values, use the default values.
</p>
<p>
All valves are connected to a model of a motor with
hysteresis. A more efficient implementation that approximates
a motor but lacks hysteresis would be to
set the valve parameter <code>filteredOpening=true</code> instead
of using the motor model.
</p>
<P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> TwoWayValvesMotor
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayLinear"
>Buildings.Fluid.Actuators.Valves.TwoWayLinear</A> valLin(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    l=0.05,
    m_flow_nominal=2,
    filteredOpening=false,
    dpValve_nominal=6000) <font color="darkgreen">&quot;Valve model, linear opening characteristics&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou(             <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium,
    nPorts=3,
    use_p_in=true,
    T=293.15);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin(             <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium,
    nPorts=3,
    use_p_in=true,
    T=293.15);
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> PSin(k=3E5);
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> PSou(k=306000);
  <A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayQuickOpening"
>Buildings.Fluid.Actuators.Valves.TwoWayQuickOpening</A> valQui(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    l=0.05,
    m_flow_nominal=2,
    filteredOpening=false,
    dpValve_nominal=6000) <font color="darkgreen">&quot;Valve model, quick opening characteristics&quot;</font>;
  <A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage"
>Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage</A> valEqu(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    l=0.05,
    R=10,
    delta0=0.1,
    m_flow_nominal=2,
    filteredOpening=false,
    dpValve_nominal=6000) <font color="darkgreen">
    &quot;Valve model, equal percentage opening characteristics&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</A> ySet(table=[0,0; 60,0; 60,1; 120,1; 180,0.5;
        240,0.5; 300,0; 360,0; 360,0.25; 420,0.25; 480,1; 540,1.5; 600,-0.25]) <font color="darkgreen">
    &quot;Set point for actuator&quot;</font>;
  <A HREF="Buildings_Fluid_Actuators_Motors.html#Buildings.Fluid.Actuators.Motors.IdealMotor"
>Actuators.Motors.IdealMotor</A> mot(                 tOpe=60) <font color="darkgreen">&quot;Motor model&quot;</font>;
  <font color="blue">inner </font><A HREF="../../msl/3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(PSin.y, sin.p_in);
  <font color="red">connect</font>(PSou.y, sou.p_in);
  <font color="red">connect</font>(ySet.y, mot.u);
  <font color="red">connect</font>(mot.y, valEqu.y);
  <font color="red">connect</font>(mot.y, valQui.y);
  <font color="red">connect</font>(mot.y, valLin.y);
  <font color="red">connect</font>(sou.ports[1], valLin.port_a);
  <font color="red">connect</font>(sou.ports[2], valQui.port_a);
  <font color="red">connect</font>(sou.ports[3], valEqu.port_a);
  <font color="red">connect</font>(valLin.port_b, sin.ports[1]);
  <font color="red">connect</font>(valQui.port_b, sin.ports[2]);
  <font color="red">connect</font>(valEqu.port_b, sin.ports[3]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>TwoWayValvesMotor;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ValveParameterization<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Actuatorse0c7400be67217e9amperI.png" ALT="Buildings.Fluid.Actuators.Examples.ValveParameterization" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Actuators.Examples.ValveParameterization"></A><A HREF="Buildings_Fluid_Actuators_Examples.html#Buildings.Fluid.Actuators.Examples"
>Buildings.Fluid.Actuators.Examples</A>.ValveParameterization</H2>
<B>Model to test and illustrate different parameterization for valves</B><p>
<IMG SRC="Buildings.Fluid.Actuators6be7fb79104f09b5ationD.png" ALT="Buildings.Fluid.Actuators.Examples.ValveParameterization">
<P><H3>Information</H3></P>

<p>
Test model for two way valves. This model tests the
different parameterization of the valve model.
All valves have approximately the same mass flow rates.
Small differences exist due to differences in the mass density that is used
to compute the parameters.
If the mass flow rates differ by more than 1%, then the assert blocks
will terminate the simulation with an error message.
</p>
<P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ValveParameterization <font color="darkgreen">
  &quot;Model to test and illustrate different parameterization for valves&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;

 <font color="blue">package</font> Medium = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayLinear"
>Buildings.Fluid.Actuators.Valves.TwoWayLinear</A> valOPPoi(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m_flow_nominal=150/3600,
    CvData=Buildings.Fluid.Types.CvTypes.OpPoint,
    dpValve_nominal(displayUnit=&quot;kPa&quot;) = 4500,
    filteredOpening=false) <font color="darkgreen">&quot;Valve model, linear opening characteristics&quot;</font>;
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> y(k=1) <font color="darkgreen">&quot;Control signal&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou(             <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium,
    use_p_in=true,
    nPorts=3,
    T=293.15);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin(             <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium,
    nPorts=3,
    use_p_in=false,
    p=300000,
    T=293.15);
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> PSou(
    duration=1,
    offset=3E5,
    height=1E5);
  <A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayLinear"
>Valves.TwoWayLinear</A> valKv(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    CvData=Buildings.Fluid.Types.CvTypes.Kv,
    m_flow_nominal=150/3600,
    Kv=0.73,
    filteredOpening=false) <font color="darkgreen">&quot;Valve model, linear opening characteristics&quot;</font>;
  <font color="blue">inner </font><A HREF="../../msl/3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayLinear"
>Valves.TwoWayLinear</A> valCv(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m_flow_nominal=150/3600,
    CvData=Buildings.Fluid.Types.CvTypes.Cv,
    Cv=0.84,
    filteredOpening=false) <font color="darkgreen">&quot;Valve model, linear opening characteristics&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.MassFlowRate"
>Buildings.Fluid.Sensors.MassFlowRate</A> senM_flowOpPoi(<font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.MassFlowRate"
>Buildings.Fluid.Sensors.MassFlowRate</A> senM_flowKv(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.MassFlowRate"
>Buildings.Fluid.Sensors.MassFlowRate</A> senM_flowCv(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium);
  <A HREF="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Buildings.Utilities.Diagnostics.AssertEquality</A> equ1(threShold=0.01);
  <A HREF="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Buildings.Utilities.Diagnostics.AssertEquality</A> equ2(threShold=0.01);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(y.y, valOPPoi.y);
  <font color="red">connect</font>(PSou.y, sou.p_in);
  <font color="red">connect</font>(y.y, valKv.y);
  <font color="red">connect</font>(valKv.port_a, sou.ports[2]);
  <font color="red">connect</font>(sou.ports[3], valCv.port_a);
  <font color="red">connect</font>(y.y, valCv.y);
  <font color="red">connect</font>(sou.ports[1], valOPPoi.port_a);
  <font color="red">connect</font>(valOPPoi.port_b, senM_flowOpPoi.port_a);
  <font color="red">connect</font>(valKv.port_b, senM_flowKv.port_a);
  <font color="red">connect</font>(valCv.port_b, senM_flowCv.port_a);
  <font color="red">connect</font>(senM_flowCv.port_b, sin.ports[3]);
  <font color="red">connect</font>(senM_flowKv.port_b, sin.ports[2]);
  <font color="red">connect</font>(senM_flowOpPoi.port_b, sin.ports[1]);
  <font color="red">connect</font>(senM_flowOpPoi.m_flow, equ1.u1);
  <font color="red">connect</font>(senM_flowKv.m_flow, equ1.u2);
  <font color="red">connect</font>(senM_flowKv.m_flow, equ2.u1);
  <font color="red">connect</font>(senM_flowCv.m_flow, equ2.u2);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ValveParameterization;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE VAVBoxExponential<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Actuatorse0c7400be67217e9amperI.png" ALT="Buildings.Fluid.Actuators.Examples.VAVBoxExponential" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Actuators.Examples.VAVBoxExponential"></A><A HREF="Buildings_Fluid_Actuators_Examples.html#Buildings.Fluid.Actuators.Examples"
>Buildings.Fluid.Actuators.Examples</A>.VAVBoxExponential</H2>
<IMG SRC="Buildings.Fluid.Actuators1400bd8f1c20ed50ntialD.png" ALT="Buildings.Fluid.Actuators.Examples.VAVBoxExponential">
<P><H3>Information</H3></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> VAVBoxExponential
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

 <font color="blue">package</font> Medium = <A HREF="Buildings_Media_IdealGases_SimpleAir.html#Buildings.Media.IdealGases.SimpleAir"
>Buildings.Media.IdealGases.SimpleAir</A>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Actuators_Dampers.html#Buildings.Fluid.Actuators.Dampers.Exponential"
>Buildings.Fluid.Actuators.Dampers.Exponential</A> dam(
         <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium, A=1.8,
    m_flow_nominal=2);
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</A> yDam(
    height=-1,
    offset=1,
    startTime=60);
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> P(
    height=-10,
    offset=101330,
    startTime=0,
    duration=60);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou(             <font color="blue">redeclare </font><font color="blue">package</font> Medium
      =        Medium, T=273.15 + 20,
    nPorts=2,
    use_p_in=true);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin(             <font color="blue">redeclare </font><font color="blue">package</font> Medium
      =        Medium, T=273.15 + 20,
    nPorts=2,
    use_p_in=true);
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> PAtm(k=101325);
  <A HREF="Buildings_Fluid_Actuators_Dampers.html#Buildings.Fluid.Actuators.Dampers.VAVBoxExponential"
>Buildings.Fluid.Actuators.Dampers.VAVBoxExponential</A> vav(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    dp_nominal=5,
    A=1.8,
    m_flow_nominal=2);
    <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</A> res(
    from_dp=true,
    m_flow_nominal=2,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    dp_nominal=5 - 0.45*2^2/1.2/1.8^2/2);
  <font color="blue">inner </font><A HREF="../../msl/3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(yDam.y,dam. y);
  <font color="red">connect</font>(P.y, sou.p_in);
  <font color="red">connect</font>(PAtm.y, sin.p_in);
  <font color="red">connect</font>(yDam.y, vav.y);
  <font color="red">connect</font>(res.port_b, dam.port_a);
  <font color="red">connect</font>(sou.ports[1], res.port_a);
  <font color="red">connect</font>(sou.ports[2], vav.port_a);
  <font color="red">connect</font>(dam.port_b, sin.ports[1]);
  <font color="red">connect</font>(sin.ports[2], vav.port_b);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>VAVBoxExponential;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE MixingBox<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Actuatorse0c7400be67217e9amperI.png" ALT="Buildings.Fluid.Actuators.Examples.MixingBox" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Actuators.Examples.MixingBox"></A><A HREF="Buildings_Fluid_Actuators_Examples.html#Buildings.Fluid.Actuators.Examples"
>Buildings.Fluid.Actuators.Examples</A>.MixingBox</H2>
<IMG SRC="Buildings.Fluid.Actuatorsa4c8bf9f294f7fe4ngBoxD.png" ALT="Buildings.Fluid.Actuators.Examples.MixingBox">
<P><H3>Information</H3></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> MixingBox
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

 <font color="blue">package</font> Medium = <A HREF="Buildings_Media_GasesConstantDensity_SimpleAir.html#Buildings.Media.GasesConstantDensity.SimpleAir"
>Buildings.Media.GasesConstantDensity.SimpleAir</A> <font color="darkgreen">
    &quot;Medium in the component&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Actuators_Dampers.html#Buildings.Fluid.Actuators.Dampers.MixingBox"
>Dampers.MixingBox</A> mixBox(
    AOut=0.7,
    AExh=1,
    ARec=1,
    mOut_flow_nominal=1,
    dpOut_nominal=20,
    mRec_flow_nominal=1,
    dpRec_nominal=20,
    mExh_flow_nominal=1,
    dpExh_nominal=20,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium) <font color="darkgreen">&quot;mixing box&quot;</font>;
    <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> bouIn(             <font color="blue">redeclare </font><font color="blue">package</font>
      Medium = Medium, T=273.15 + 10,
    use_p_in=true,
    nPorts=2);
    <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> bouSup(             <font color="blue">redeclare </font><font color="blue">package</font>
      Medium = Medium, T=273.15 + 26,
    use_p_in=true,
    nPorts=1);
    <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> bouRet(             <font color="blue">redeclare </font><font color="blue">package</font>
      Medium = Medium, T=273.15 + 20,
    use_p_in=true,
    nPorts=1);
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> PAtm(k=101325);
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> PSup(
    offset=101320,
    height=-10,
    startTime=0,
    duration=20);
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> PRet(
    height=10,
    offset=101330,
    duration=20,
    startTime=20);
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</A> yDam(
    height=1,
    offset=0,
    startTime=60);</textblock>

<textblock type="annotcomp" expanded="false">  <font color="blue">inner </font><A HREF="../../msl/3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(yDam.y, mixBox.y);
  <font color="red">connect</font>(bouIn.p_in, PAtm.y);
  <font color="red">connect</font>(PRet.y, bouRet.p_in);
  <font color="red">connect</font>(bouSup.p_in, PSup.y);
  <font color="red">connect</font>(bouIn.ports[1], mixBox.port_Out);
  <font color="red">connect</font>(bouIn.ports[2], mixBox.port_Exh);
  <font color="red">connect</font>(bouSup.ports[1], mixBox.port_Sup);
  <font color="red">connect</font>(bouRet.ports[1], mixBox.port_Ret);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>MixingBox;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE MixingBoxMinimumFlow<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Actuatorse0c7400be67217e9amperI.png" ALT="Buildings.Fluid.Actuators.Examples.MixingBoxMinimumFlow" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Actuators.Examples.MixingBoxMinimumFlow"></A><A HREF="Buildings_Fluid_Actuators_Examples.html#Buildings.Fluid.Actuators.Examples"
>Buildings.Fluid.Actuators.Examples</A>.MixingBoxMinimumFlow</H2>
<IMG SRC="Buildings.Fluid.Actuatorscfabb2695f07577bmFlowD.png" ALT="Buildings.Fluid.Actuators.Examples.MixingBoxMinimumFlow">
<P><H3>Information</H3></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> MixingBoxMinimumFlow
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

 <font color="blue">package</font> Medium = <A HREF="Buildings_Media_GasesConstantDensity_SimpleAir.html#Buildings.Media.GasesConstantDensity.SimpleAir"
>Buildings.Media.GasesConstantDensity.SimpleAir</A> <font color="darkgreen">
    &quot;Medium in the component&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Actuators_Dampers.html#Buildings.Fluid.Actuators.Dampers.MixingBoxMinimumFlow"
>Buildings.Fluid.Actuators.Dampers.MixingBoxMinimumFlow</A> mixBox(
    AOutMin=0.3,
    AOut=0.7,
    AExh=1,
    ARec=1,
    mOutMin_flow_nominal=0.3,
    dpOutMin_nominal=20,
    mOut_flow_nominal=1,
    dpOut_nominal=20,
    mRec_flow_nominal=1,
    dpRec_nominal=20,
    mExh_flow_nominal=1,
    dpExh_nominal=20,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium) <font color="darkgreen">&quot;mixing box&quot;</font>;
    <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> bouIn(             <font color="blue">redeclare </font><font color="blue">package</font>
      Medium = Medium, T=273.15 + 10,
    use_p_in=true,
    nPorts=3);
    <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> bouSup(             <font color="blue">redeclare </font><font color="blue">package</font>
      Medium = Medium, T=273.15 + 26,
    use_p_in=true,
    nPorts=1);
    <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> bouRet(             <font color="blue">redeclare </font><font color="blue">package</font>
      Medium = Medium, T=273.15 + 20,
    use_p_in=true,
    nPorts=1);
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> PAtm(k=101325);
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> yDamMin(k=0.5);
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> PSup(
    offset=101320,
    height=-10,
    startTime=0,
    duration=20);
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> PRet(
    height=10,
    offset=101330,
    duration=20,
    startTime=20);
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</A> yDam(
    height=0.1,
    offset=0.45,
    startTime=60);</textblock>

<textblock type="annotcomp" expanded="false">  <font color="blue">inner </font><A HREF="../../msl/3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(yDamMin.y, mixBox.yOutMin);
  <font color="red">connect</font>(yDam.y, mixBox.y);
  <font color="red">connect</font>(bouIn.p_in, PAtm.y);
  <font color="red">connect</font>(PRet.y, bouRet.p_in);
  <font color="red">connect</font>(bouSup.p_in, PSup.y);
  <font color="red">connect</font>(bouIn.ports[1], mixBox.port_OutMin);
  <font color="red">connect</font>(bouIn.ports[2], mixBox.port_Out);
  <font color="red">connect</font>(bouIn.ports[3], mixBox.port_Exh);
  <font color="red">connect</font>(bouSup.ports[1], mixBox.port_Sup);
  <font color="red">connect</font>(bouRet.ports[1], mixBox.port_Ret);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>MixingBoxMinimumFlow;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Wed May 15 09:43:25 2013.
</address></BODY>
</HTML>
